title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1718]           no  name
      1  "1 BEK Near P"    : 51.212980 19.177800 0.000000  " "
      2  "3 ELK Elk"    : 53.833765 22.360136 0.000000  " "
      3  "4 JAN Sub"    : 51.761270 19.567643 0.000000  " "
      4  "6 MIL"    : 52.257980 21.270414 0.000000  " "
      5  "10 MOR"    : 52.215282 21.042793 0.000000  " "
      6  "13 MSK"    : 52.289280 20.869541 0.000000  " "
      7  "15 NAR Narew"    : 52.834167 23.761886 0.000000  " "
      8  "Ostroleka"    : 53.151540 21.538187 0.000000  " "
      9  "19 PAB Near "    : 51.688017 19.419561 0.000000  " "
     10  "21 PDE Plock"    : 52.600717 19.680669 0.000000  " "
     11  "23 PIA"    : 52.120440 21.020480 0.000000  " "
     12  "24 PIO Near "    : 51.432817 19.645897 0.000000  " "
     13  "25 PLO"    : 52.741399 20.412390 0.000000  " "
     14  "Belchatow RO"    : 51.267190 19.317650 0.000000  " "
     15  "30 SOC Socha"    : 52.271387 20.230707 0.000000  " "
     16  "31 TRE near "    : 51.139490 18.914690 0.000000  " "
     17  "32 WTO Zabki"    : 52.300503 21.111176 0.000000  " "
     18  "34 ZGI Zgier"    : 51.918277 19.372636 0.000000  " "
     19  "35 ABR Near "    : 51.217380 22.557630 0.000000  " "
     20  "36 BGC Near "    : 50.029741 21.933098 0.000000  " "
     21  "37 CHM Near "    : 50.571710 21.675900 0.000000  " "
     22  "39 CHS Near "    : 51.171112 23.443027 0.000000  " "
     23  "40 KIE Below"    : 50.901790 20.430560 0.000000  " "
     24  "Kozienice KO"    : 51.452460 21.984450 0.000000  " "
     25  "47 KPK Near "    : 50.899010 20.613550 0.000000  " "
     26  "48 KRI Near "    : 49.700467 21.844416 0.000000  " "
     27  "50 LSY Near "    : 51.238800 22.554560 0.000000  " "
     28  "51 MKR Near "    : 50.696397 23.164123 0.000000  " "
     29  "53 OSC Near "    : 50.933410 21.356820 0.000000  " "
     30  "Polaniec PEL"    : 50.435430 21.336820 0.000000  " "
     31  "Pulawy PUL"    : 51.452460 21.984450 0.000000  " "
     32  "61 RAD Near "    : 50.806185 20.481071 0.000000  " "
     33  "62 ROZ Near "    : 51.344634 21.035412 0.000000  " "
     34  "64 RZE Near "    : 50.235914 21.808421 0.000000  " "
     35  "66 STW Stalo"    : 50.521270 22.171220 0.000000  " "
     36  "67 But No Sp"    : 50.550000 22.077340 0.000000  " "
     37  "68 ZAM Near "    : 50.709470 23.276130 0.000000  " "
     38  "69 ANI Near "    : 50.808410 19.001820 0.000000  " "
     39  "70 ATA  Near"    : 50.015250 20.966800 0.000000  " "
     41  "72 BIR Near "    : 50.090830 19.113870 0.000000  " "
     42  "74 BLA Near "    : 50.356410 18.288000 0.000000  " "
     43  "76 BUJ Porab"    : 49.813200 19.054650 0.000000  " "
     44  "Jaworzno BYC"    : 50.205170 19.205350 0.000000  " "
     45  "80 CZT Near "    : 49.930840 18.957680 0.000000  " "
     46  "Opole DBN"    : 50.749470 17.888620 0.000000  " "
     47  "83 GRO Near "    : 50.627920 17.998640 0.000000  " "
     48  "84 HAL Near "    : 50.294320 18.808730 0.000000  " "
     49  "86 HCZ Near "    : 50.778770 19.046210 0.000000  " "
     50  "88 JAM From "    : 50.344310 19.177490 0.000000  " "
     51  "90 JOA Near "    : 50.811730 19.120700 0.000000  " "
     52  "94 KAT Near "    : 50.290520 19.076190 0.000000  " "
     53  "96 KED Below"    : 50.286740 18.288470 0.000000  " "
     54  "98 KHK Near "    : 50.324030 19.216590 0.000000  " "
     55  "100 KLA Near"    : 50.041820 20.913870 0.000000  " "
     56  "102 KOM Near"    : 49.873620 18.921150 0.000000  " "
     57  "laziska KOP "    : 50.132380 18.840400 0.000000  " "
     58  "lagisza LAG,"    : 50.349670 19.141040 0.000000  " "
     59  "108 LOS Near"    : 50.479320 19.535240 0.000000  " "
     60  "110 LUA Near"    : 50.052790 20.005890 0.000000  " "
     61  "111 MOS at E"    : 49.953400 18.564480 0.000000  " "
     62  "113 PRB Near"    : 49.992340 19.278910 0.000000  " "
     63  "115 ROK at F"    : 50.351630 18.843080 0.000000  " "
     64  "Siersza SIE "    : 50.207650 19.461470 0.000000  " "
     65  "Skawina SKA"    : 49.974240 19.801980 0.000000  " "
     66  "120 TAW Near"    : 49.991759 20.958891 0.000000  " "
     67  "122 TCN Near"    : 50.373240 19.184580 0.000000  " "
     68  "124 WAN Near"    : 50.018650 19.987830 0.000000  " "
     69  "Rybnik WIE"    : 50.133690 18.532520 0.000000  " "
     70  "129, between"    : 50.776676 19.082620 0.000000  " "
     71  "131 WRZ"    : 50.777200 19.114970 0.000000  " "
     72  "Porabka-Zar "    : 49.755130 19.111610 0.000000  " "
     74  "Adamow"    : 52.048710 18.322717 0.000000  " "
     75  "136 BOG Near"    : 50.759506 16.238229 0.000000  " "
     76  "137 CPC Near"    : 50.889672 15.653810 0.000000  " "
     77  "138 CRN"    : 51.380927 16.297783 0.000000  " "
     78  "140 CZE Czer"    : 52.466885 17.496833 0.000000  " "
     79  "141 GLN Gol?"    : 53.477028 14.615081 0.000000  " "
     80  "143 GOR Gorz"    : 52.775002 15.222813 0.000000  " "
     81  "144 WRC/ KLE"    : 50.999257 16.839959 0.000000  " "
     82  "Konin"    : 52.279092 18.259217 0.000000  " "
     83  "Dolna Odra"    : 53.348377 14.622588 0.000000  " "
     84  "152 LES Lesz"    : 51.880647 16.579464 0.000000  " "
     85  "153 LSN Le?n"    : 52.063547 15.279623 0.000000  " "
     86  "Turow MIK"    : 50.948180 14.912550 0.000000  " "
     87  "160 MON - Mo"    : 53.368544 14.907181 0.000000  " "
     88  "162 OSR Near"    : 51.640774 17.908793 0.000000  " "
     89  "163 PAS Near"    : 51.124930 17.027070 0.000000  " "
     90  "Patnow"    : 52.337501 18.236469 0.000000  " "
     91  "168 PKW Pila"    : 53.070379 16.812069 0.000000  " "
     92  "169 PLC Poli"    : 53.593514 14.564555 0.000000  " "
     93  "170 PLE"    : 52.418031 16.869637 0.000000  " "
     94  "174 POL"    : 51.524006 16.070109 0.000000  " "
     95  "176 PPD Swar"    : 52.344681 17.048740 0.000000  " "
     96  "177 SWI Near"    : 50.854700 16.313200 0.000000  " "
     97  "179 ZBK Near"    : 50.588450 16.766434 0.000000  " "
     98  "181 ZUK ?uko"    : 51.674651 15.983180 0.000000  " "
     99  "182 BYD Bydg"    : 53.242478 17.985602 0.000000  " "
    100  "183 DUN Duno"    : 54.109624 16.107485 0.000000  " "
    101  "186 GBL Gdan"    : 54.404751 18.627922 0.000000  " "
    102  "188 GDA Gdan"    : 54.321542 18.440391 0.000000  " "
    103  "190 GRU"    : 53.528536 18.735241 0.000000  " "
    104  "193 JAS Jast"    : 53.216196 18.092276 0.000000  " "
    105  "195 OLM Lomy"    : 53.862963 20.288529 0.000000  " "
    106  "197 OLS Olsz"    : 53.835961 20.464877 0.000000  " "
    107  "199 Intercon"    : 54.470346 16.983621 0.000000  " "
    108  "201 TEL Inst"    : 53.027831 18.671336 0.000000  " "
    109  "203 WLA Wloc"    : 52.680594 19.049370 0.000000  " "
    110  "Zarnowiec"    : 54.742010 18.089240 0.000000  " "
    111  "207 ZYD Zydo"    : 54.057395 16.716077 0.000000  " "
    112  "209"    : 0.000000 0.000000 0.000000  " "
    113  "210"    : 0.000000 0.000000 0.000000  " "
    114  "211"    : 0.000000 0.000000 0.000000  " "
    115  "212"    : 0.000000 0.000000 0.000000  " "
    116  "213"    : 0.000000 0.000000 0.000000  " "
    117  "215"    : 0.000000 0.000000 0.000000  " "
    118  "216"    : 0.000000 0.000000 0.000000  " "
    119  "217"    : 0.000000 0.000000 0.000000  " "
    120  "218"    : 0.000000 0.000000 0.000000  " "
    121  "219"    : 0.000000 0.000000 0.000000  " "
    122  "220"    : 0.000000 0.000000 0.000000  " "
    123  "221"    : 0.000000 0.000000 0.000000  " "
    124  "223"    : 0.000000 0.000000 0.000000  " "
    125  "224"    : 0.000000 0.000000 0.000000  " "
    126  "225"    : 0.000000 0.000000 0.000000  " "
    127  "226"    : 0.000000 0.000000 0.000000  " "
    128  "227"    : 0.000000 0.000000 0.000000  " "
    129  "228"    : 0.000000 0.000000 0.000000  " "
    130  "231"    : 0.000000 0.000000 0.000000  " "
    131  "232"    : 0.000000 0.000000 0.000000  " "
    132  "233"    : 0.000000 0.000000 0.000000  " "
    133  "234"    : 0.000000 0.000000 0.000000  " "
    134  "235"    : 0.000000 0.000000 0.000000  " "
    135  "236"    : 0.000000 0.000000 0.000000  " "
    136  "237"    : 0.000000 0.000000 0.000000  " "
    137  "238"    : 0.000000 0.000000 0.000000  " "
    138  "239"    : 0.000000 0.000000 0.000000  " "
    139  "240"    : 0.000000 0.000000 0.000000  " "
    140  "241"    : 0.000000 0.000000 0.000000  " "
    141  "242"    : 0.000000 0.000000 0.000000  " "
    142  "244"    : 0.000000 0.000000 0.000000  " "
    143  "247"    : 0.000000 0.000000 0.000000  " "
    144  "250"    : 0.000000 0.000000 0.000000  " "
    145  "251"    : 0.000000 0.000000 0.000000  " "
    146  "252"    : 0.000000 0.000000 0.000000  " "
    147  "253"    : 0.000000 0.000000 0.000000  " "
    148  "254"    : 0.000000 0.000000 0.000000  " "
    149  "255"    : 0.000000 0.000000 0.000000  " "
    150  "256"    : 0.000000 0.000000 0.000000  " "
    151  "257"    : 0.000000 0.000000 0.000000  " "
    152  "259"    : 0.000000 0.000000 0.000000  " "
    153  "260"    : 0.000000 0.000000 0.000000  " "
    154  "261"    : 0.000000 0.000000 0.000000  " "
    155  "262"    : 0.000000 0.000000 0.000000  " "
    156  "263"    : 0.000000 0.000000 0.000000  " "
    157  "264"    : 0.000000 0.000000 0.000000  " "
    158  "266"    : 0.000000 0.000000 0.000000  " "
    159  "267"    : 0.000000 0.000000 0.000000  " "
    160  "268"    : 0.000000 0.000000 0.000000  " "
    161  "269"    : 0.000000 0.000000 0.000000  " "
    162  "270"    : 0.000000 0.000000 0.000000  " "
    163  "271"    : 0.000000 0.000000 0.000000  " "
    164  "272"    : 0.000000 0.000000 0.000000  " "
    165  "273"    : 0.000000 0.000000 0.000000  " "
    166  "274"    : 0.000000 0.000000 0.000000  " "
    167  "277"    : 0.000000 0.000000 0.000000  " "
    168  "278"    : 0.000000 0.000000 0.000000  " "
    169  "279"    : 0.000000 0.000000 0.000000  " "
    170  "280"    : 0.000000 0.000000 0.000000  " "
    171  "282"    : 0.000000 0.000000 0.000000  " "
    172  "284"    : 0.000000 0.000000 0.000000  " "
    173  "285"    : 0.000000 0.000000 0.000000  " "
    174  "286"    : 0.000000 0.000000 0.000000  " "
    175  "287"    : 0.000000 0.000000 0.000000  " "
    176  "288"    : 0.000000 0.000000 0.000000  " "
    177  "289"    : 0.000000 0.000000 0.000000  " "
    178  "290"    : 0.000000 0.000000 0.000000  " "
    179  "291"    : 0.000000 0.000000 0.000000  " "
    180  "292"    : 0.000000 0.000000 0.000000  " "
    181  "293"    : 0.000000 0.000000 0.000000  " "
    182  "294"    : 0.000000 0.000000 0.000000  " "
    183  "296"    : 0.000000 0.000000 0.000000  " "
    184  "297"    : 0.000000 0.000000 0.000000  " "
    185  "298"    : 0.000000 0.000000 0.000000  " "
    186  "299"    : 0.000000 0.000000 0.000000  " "
    187  "300"    : 0.000000 0.000000 0.000000  " "
    188  "301"    : 0.000000 0.000000 0.000000  " "
    189  "302"    : 0.000000 0.000000 0.000000  " "
    190  "304"    : 0.000000 0.000000 0.000000  " "
    191  "305"    : 0.000000 0.000000 0.000000  " "
    192  "306"    : 0.000000 0.000000 0.000000  " "
    193  "307"    : 0.000000 0.000000 0.000000  " "
    194  "308"    : 0.000000 0.000000 0.000000  " "
    195  "309"    : 0.000000 0.000000 0.000000  " "
    196  "310"    : 0.000000 0.000000 0.000000  " "
    197  "311"    : 0.000000 0.000000 0.000000  " "
    198  "312"    : 0.000000 0.000000 0.000000  " "
    199  "313"    : 0.000000 0.000000 0.000000  " "
    200  "314"    : 0.000000 0.000000 0.000000  " "
    201  "315"    : 0.000000 0.000000 0.000000  " "
    202  "317"    : 0.000000 0.000000 0.000000  " "
    203  "318"    : 0.000000 0.000000 0.000000  " "
    204  "319"    : 0.000000 0.000000 0.000000  " "
    205  "320"    : 0.000000 0.000000 0.000000  " "
    206  "321"    : 0.000000 0.000000 0.000000  " "
    207  "322"    : 0.000000 0.000000 0.000000  " "
    208  "324"    : 0.000000 0.000000 0.000000  " "
    209  "325"    : 0.000000 0.000000 0.000000  " "
    210  "327"    : 0.000000 0.000000 0.000000  " "
    211  "328"    : 0.000000 0.000000 0.000000  " "
    212  "329"    : 0.000000 0.000000 0.000000  " "
    213  "330"    : 0.000000 0.000000 0.000000  " "
    214  "331"    : 0.000000 0.000000 0.000000  " "
    215  "333"    : 0.000000 0.000000 0.000000  " "
    216  "334"    : 0.000000 0.000000 0.000000  " "
    217  "335"    : 0.000000 0.000000 0.000000  " "
    218  "336"    : 0.000000 0.000000 0.000000  " "
    219  "337"    : 0.000000 0.000000 0.000000  " "
    220  "338"    : 0.000000 0.000000 0.000000  " "
    221  "341"    : 0.000000 0.000000 0.000000  " "
    222  "343"    : 0.000000 0.000000 0.000000  " "
    223  "344"    : 0.000000 0.000000 0.000000  " "
    224  "345"    : 0.000000 0.000000 0.000000  " "
    225  "346"    : 0.000000 0.000000 0.000000  " "
    226  "347"    : 0.000000 0.000000 0.000000  " "
    227  "348"    : 0.000000 0.000000 0.000000  " "
    228  "349"    : 0.000000 0.000000 0.000000  " "
    229  "350"    : 0.000000 0.000000 0.000000  " "
    230  "355"    : 0.000000 0.000000 0.000000  " "
    231  "356"    : 0.000000 0.000000 0.000000  " "
    232  "357"    : 0.000000 0.000000 0.000000  " "
    233  "360"    : 0.000000 0.000000 0.000000  " "
    234  "361"    : 0.000000 0.000000 0.000000  " "
    235  "362"    : 0.000000 0.000000 0.000000  " "
    236  "363"    : 0.000000 0.000000 0.000000  " "
    237  "364"    : 0.000000 0.000000 0.000000  " "
    238  "365"    : 0.000000 0.000000 0.000000  " "
    239  "367"    : 0.000000 0.000000 0.000000  " "
    240  "368"    : 0.000000 0.000000 0.000000  " "
    241  "369"    : 0.000000 0.000000 0.000000  " "
    242  "370"    : 0.000000 0.000000 0.000000  " "
    243  "371"    : 0.000000 0.000000 0.000000  " "
    244  "372"    : 0.000000 0.000000 0.000000  " "
    245  "373"    : 0.000000 0.000000 0.000000  " "
    246  "374"    : 0.000000 0.000000 0.000000  " "
    247  "375"    : 0.000000 0.000000 0.000000  " "
    248  "376"    : 0.000000 0.000000 0.000000  " "
    249  "378"    : 0.000000 0.000000 0.000000  " "
    250  "379"    : 0.000000 0.000000 0.000000  " "
    251  "380"    : 0.000000 0.000000 0.000000  " "
    252  "381"    : 0.000000 0.000000 0.000000  " "
    253  "384"    : 0.000000 0.000000 0.000000  " "
    254  "385"    : 0.000000 0.000000 0.000000  " "
    255  "386"    : 0.000000 0.000000 0.000000  " "
    256  "387"    : 0.000000 0.000000 0.000000  " "
    257  "392"    : 0.000000 0.000000 0.000000  " "
    258  "393"    : 0.000000 0.000000 0.000000  " "
    259  "394"    : 0.000000 0.000000 0.000000  " "
    260  "397"    : 0.000000 0.000000 0.000000  " "
    261  "398"    : 0.000000 0.000000 0.000000  " "
    262  "399"    : 0.000000 0.000000 0.000000  " "
    263  "400"    : 0.000000 0.000000 0.000000  " "
    264  "405"    : 0.000000 0.000000 0.000000  " "
    265  "406"    : 0.000000 0.000000 0.000000  " "
    266  "407"    : 0.000000 0.000000 0.000000  " "
    267  "408"    : 0.000000 0.000000 0.000000  " "
    268  "409"    : 0.000000 0.000000 0.000000  " "
    269  "411"    : 0.000000 0.000000 0.000000  " "
    270  "412"    : 0.000000 0.000000 0.000000  " "
    271  "413"    : 0.000000 0.000000 0.000000  " "
    272  "414"    : 0.000000 0.000000 0.000000  " "
    273  "415"    : 0.000000 0.000000 0.000000  " "
    274  "416"    : 0.000000 0.000000 0.000000  " "
    275  "417"    : 0.000000 0.000000 0.000000  " "
    276  "418"    : 0.000000 0.000000 0.000000  " "
    277  "420"    : 0.000000 0.000000 0.000000  " "
    278  "421"    : 0.000000 0.000000 0.000000  " "
    279  "422"    : 0.000000 0.000000 0.000000  " "
    280  "423"    : 0.000000 0.000000 0.000000  " "
    281  "424"    : 0.000000 0.000000 0.000000  " "
    282  "425"    : 0.000000 0.000000 0.000000  " "
    283  "426"    : 0.000000 0.000000 0.000000  " "
    284  "428"    : 0.000000 0.000000 0.000000  " "
    285  "429"    : 0.000000 0.000000 0.000000  " "
    286  "430"    : 0.000000 0.000000 0.000000  " "
    287  "431"    : 0.000000 0.000000 0.000000  " "
    288  "432"    : 0.000000 0.000000 0.000000  " "
    289  "433"    : 0.000000 0.000000 0.000000  " "
    290  "435"    : 0.000000 0.000000 0.000000  " "
    291  "436"    : 0.000000 0.000000 0.000000  " "
    292  "437"    : 0.000000 0.000000 0.000000  " "
    293  "438"    : 0.000000 0.000000 0.000000  " "
    294  "440"    : 0.000000 0.000000 0.000000  " "
    295  "441"    : 0.000000 0.000000 0.000000  " "
    296  "442"    : 0.000000 0.000000 0.000000  " "
    297  "443"    : 0.000000 0.000000 0.000000  " "
    298  "444"    : 0.000000 0.000000 0.000000  " "
    299  "445"    : 0.000000 0.000000 0.000000  " "
    300  "446"    : 0.000000 0.000000 0.000000  " "
    301  "447"    : 0.000000 0.000000 0.000000  " "
    302  "448"    : 0.000000 0.000000 0.000000  " "
    303  "449"    : 0.000000 0.000000 0.000000  " "
    304  "450"    : 0.000000 0.000000 0.000000  " "
    305  "451"    : 0.000000 0.000000 0.000000  " "
    306  "452"    : 0.000000 0.000000 0.000000  " "
    307  "453"    : 0.000000 0.000000 0.000000  " "
    308  "454"    : 0.000000 0.000000 0.000000  " "
    309  "455"    : 0.000000 0.000000 0.000000  " "
    310  "456"    : 0.000000 0.000000 0.000000  " "
    311  "457"    : 0.000000 0.000000 0.000000  " "
    312  "458"    : 0.000000 0.000000 0.000000  " "
    313  "459"    : 0.000000 0.000000 0.000000  " "
    314  "460"    : 0.000000 0.000000 0.000000  " "
    315  "463"    : 0.000000 0.000000 0.000000  " "
    316  "464"    : 0.000000 0.000000 0.000000  " "
    317  "465"    : 0.000000 0.000000 0.000000  " "
    318  "466"    : 0.000000 0.000000 0.000000  " "
    319  "467"    : 0.000000 0.000000 0.000000  " "
    320  "468"    : 0.000000 0.000000 0.000000  " "
    321  "469"    : 0.000000 0.000000 0.000000  " "
    322  "470"    : 0.000000 0.000000 0.000000  " "
    323  "471"    : 0.000000 0.000000 0.000000  " "
    324  "472"    : 0.000000 0.000000 0.000000  " "
    325  "474"    : 0.000000 0.000000 0.000000  " "
    326  "475"    : 0.000000 0.000000 0.000000  " "
    327  "476"    : 0.000000 0.000000 0.000000  " "
    328  "477"    : 0.000000 0.000000 0.000000  " "
    329  "478"    : 0.000000 0.000000 0.000000  " "
    330  "479"    : 0.000000 0.000000 0.000000  " "
    331  "480"    : 0.000000 0.000000 0.000000  " "
    332  "481"    : 0.000000 0.000000 0.000000  " "
    333  "482"    : 0.000000 0.000000 0.000000  " "
    334  "484"    : 0.000000 0.000000 0.000000  " "
    335  "488"    : 0.000000 0.000000 0.000000  " "
    336  "490"    : 0.000000 0.000000 0.000000  " "
    337  "491"    : 0.000000 0.000000 0.000000  " "
    338  "492"    : 0.000000 0.000000 0.000000  " "
    339  "493"    : 0.000000 0.000000 0.000000  " "
    340  "495"    : 0.000000 0.000000 0.000000  " "
    341  "496"    : 0.000000 0.000000 0.000000  " "
    342  "497"    : 0.000000 0.000000 0.000000  " "
    343  "498"    : 0.000000 0.000000 0.000000  " "
    344  "499"    : 0.000000 0.000000 0.000000  " "
    345  "500"    : 0.000000 0.000000 0.000000  " "
    346  "501"    : 0.000000 0.000000 0.000000  " "
    347  "502"    : 0.000000 0.000000 0.000000  " "
    348  "503"    : 0.000000 0.000000 0.000000  " "
    349  "504"    : 0.000000 0.000000 0.000000  " "
    350  "505"    : 0.000000 0.000000 0.000000  " "
    351  "508"    : 0.000000 0.000000 0.000000  " "
    352  "510"    : 0.000000 0.000000 0.000000  " "
    353  "511"    : 0.000000 0.000000 0.000000  " "
    354  "512"    : 0.000000 0.000000 0.000000  " "
    355  "513"    : 0.000000 0.000000 0.000000  " "
    356  "514"    : 0.000000 0.000000 0.000000  " "
    357  "516"    : 0.000000 0.000000 0.000000  " "
    358  "518"    : 0.000000 0.000000 0.000000  " "
    359  "519"    : 0.000000 0.000000 0.000000  " "
    360  "521"    : 0.000000 0.000000 0.000000  " "
    361  "522"    : 0.000000 0.000000 0.000000  " "
    362  "523"    : 0.000000 0.000000 0.000000  " "
    363  "524"    : 0.000000 0.000000 0.000000  " "
    364  "525"    : 0.000000 0.000000 0.000000  " "
    365  "526"    : 0.000000 0.000000 0.000000  " "
    366  "527"    : 0.000000 0.000000 0.000000  " "
    367  "528"    : 0.000000 0.000000 0.000000  " "
    368  "530"    : 0.000000 0.000000 0.000000  " "
    369  "532"    : 0.000000 0.000000 0.000000  " "
    370  "533"    : 0.000000 0.000000 0.000000  " "
    371  "Krakow Leg"    : 50.051795 20.006030 0.000000  " "
    372  "536"    : 0.000000 0.000000 0.000000  " "
    373  "538"    : 0.000000 0.000000 0.000000  " "
    374  "539"    : 0.000000 0.000000 0.000000  " "
    375  "541"    : 0.000000 0.000000 0.000000  " "
    376  "542"    : 0.000000 0.000000 0.000000  " "
    377  "544"    : 0.000000 0.000000 0.000000  " "
    378  "545"    : 0.000000 0.000000 0.000000  " "
    379  "547"    : 0.000000 0.000000 0.000000  " "
    380  "548"    : 0.000000 0.000000 0.000000  " "
    381  "549"    : 0.000000 0.000000 0.000000  " "
    382  "551"    : 0.000000 0.000000 0.000000  " "
    383  "552"    : 0.000000 0.000000 0.000000  " "
    384  "553"    : 0.000000 0.000000 0.000000  " "
    385  "554"    : 0.000000 0.000000 0.000000  " "
    386  "556"    : 0.000000 0.000000 0.000000  " "
    387  "559"    : 0.000000 0.000000 0.000000  " "
    388  "561"    : 0.000000 0.000000 0.000000  " "
    389  "562"    : 0.000000 0.000000 0.000000  " "
    390  "563"    : 0.000000 0.000000 0.000000  " "
    391  "564"    : 0.000000 0.000000 0.000000  " "
    392  "565"    : 0.000000 0.000000 0.000000  " "
    393  "566"    : 0.000000 0.000000 0.000000  " "
    394  "567"    : 0.000000 0.000000 0.000000  " "
    395  "568"    : 0.000000 0.000000 0.000000  " "
    396  "569"    : 0.000000 0.000000 0.000000  " "
    397  "572"    : 0.000000 0.000000 0.000000  " "
    398  "573"    : 0.000000 0.000000 0.000000  " "
    399  "575"    : 0.000000 0.000000 0.000000  " "
    400  "577"    : 0.000000 0.000000 0.000000  " "
    401  "578"    : 0.000000 0.000000 0.000000  " "
    402  "580"    : 0.000000 0.000000 0.000000  " "
    403  "581"    : 0.000000 0.000000 0.000000  " "
    404  "582"    : 0.000000 0.000000 0.000000  " "
    405  "585"    : 0.000000 0.000000 0.000000  " "
    406  "586"    : 0.000000 0.000000 0.000000  " "
    407  "587"    : 0.000000 0.000000 0.000000  " "
    408  "588"    : 0.000000 0.000000 0.000000  " "
    409  "591"    : 0.000000 0.000000 0.000000  " "
    410  "592"    : 0.000000 0.000000 0.000000  " "
    411  "593"    : 0.000000 0.000000 0.000000  " "
    412  "594"    : 0.000000 0.000000 0.000000  " "
    413  "595"    : 0.000000 0.000000 0.000000  " "
    414  "596"    : 0.000000 0.000000 0.000000  " "
    415  "597"    : 0.000000 0.000000 0.000000  " "
    416  "598"    : 0.000000 0.000000 0.000000  " "
    417  "599"    : 0.000000 0.000000 0.000000  " "
    418  "600"    : 0.000000 0.000000 0.000000  " "
    419  "601"    : 0.000000 0.000000 0.000000  " "
    420  "602"    : 0.000000 0.000000 0.000000  " "
    421  "603"    : 0.000000 0.000000 0.000000  " "
    422  "604"    : 0.000000 0.000000 0.000000  " "
    423  "605"    : 0.000000 0.000000 0.000000  " "
    424  "606"    : 0.000000 0.000000 0.000000  " "
    425  "607"    : 0.000000 0.000000 0.000000  " "
    426  "608"    : 0.000000 0.000000 0.000000  " "
    427  "611"    : 0.000000 0.000000 0.000000  " "
    428  "612"    : 0.000000 0.000000 0.000000  " "
    429  "615"    : 0.000000 0.000000 0.000000  " "
    430  "616"    : 0.000000 0.000000 0.000000  " "
    431  "617"    : 0.000000 0.000000 0.000000  " "
    432  "618"    : 0.000000 0.000000 0.000000  " "
    433  "619"    : 0.000000 0.000000 0.000000  " "
    434  "620"    : 0.000000 0.000000 0.000000  " "
    435  "621"    : 0.000000 0.000000 0.000000  " "
    436  "622"    : 0.000000 0.000000 0.000000  " "
    437  "623"    : 0.000000 0.000000 0.000000  " "
    438  "624"    : 0.000000 0.000000 0.000000  " "
    439  "625"    : 0.000000 0.000000 0.000000  " "
    440  "626"    : 0.000000 0.000000 0.000000  " "
    441  "627"    : 0.000000 0.000000 0.000000  " "
    442  "628"    : 0.000000 0.000000 0.000000  " "
    443  "629"    : 0.000000 0.000000 0.000000  " "
    444  "630"    : 0.000000 0.000000 0.000000  " "
    445  "631"    : 0.000000 0.000000 0.000000  " "
    446  "632"    : 0.000000 0.000000 0.000000  " "
    447  "633"    : 0.000000 0.000000 0.000000  " "
    448  "634"    : 0.000000 0.000000 0.000000  " "
    449  "635"    : 0.000000 0.000000 0.000000  " "
    450  "636"    : 0.000000 0.000000 0.000000  " "
    451  "637"    : 0.000000 0.000000 0.000000  " "
    452  "638"    : 0.000000 0.000000 0.000000  " "
    453  "639"    : 0.000000 0.000000 0.000000  " "
    454  "640"    : 0.000000 0.000000 0.000000  " "
    455  "641"    : 0.000000 0.000000 0.000000  " "
    456  "642"    : 0.000000 0.000000 0.000000  " "
    457  "643"    : 0.000000 0.000000 0.000000  " "
    458  "644"    : 0.000000 0.000000 0.000000  " "
    459  "645"    : 0.000000 0.000000 0.000000  " "
    460  "646"    : 0.000000 0.000000 0.000000  " "
    461  "647"    : 0.000000 0.000000 0.000000  " "
    462  "648"    : 0.000000 0.000000 0.000000  " "
    463  "649"    : 0.000000 0.000000 0.000000  " "
    464  "650"    : 0.000000 0.000000 0.000000  " "
    465  "651"    : 0.000000 0.000000 0.000000  " "
    466  "652"    : 0.000000 0.000000 0.000000  " "
    467  "653"    : 0.000000 0.000000 0.000000  " "
    468  "654"    : 0.000000 0.000000 0.000000  " "
    469  "655"    : 0.000000 0.000000 0.000000  " "
    470  "656"    : 0.000000 0.000000 0.000000  " "
    471  "657"    : 0.000000 0.000000 0.000000  " "
    472  "658"    : 0.000000 0.000000 0.000000  " "
    473  "659"    : 0.000000 0.000000 0.000000  " "
    474  "662"    : 0.000000 0.000000 0.000000  " "
    475  "664"    : 0.000000 0.000000 0.000000  " "
    476  "668"    : 0.000000 0.000000 0.000000  " "
    477  "669"    : 0.000000 0.000000 0.000000  " "
    478  "670"    : 0.000000 0.000000 0.000000  " "
    479  "671"    : 0.000000 0.000000 0.000000  " "
    480  "673"    : 0.000000 0.000000 0.000000  " "
    481  "674"    : 0.000000 0.000000 0.000000  " "
    482  "675"    : 0.000000 0.000000 0.000000  " "
    483  "676"    : 0.000000 0.000000 0.000000  " "
    484  "677"    : 0.000000 0.000000 0.000000  " "
    485  "678"    : 0.000000 0.000000 0.000000  " "
    486  "679"    : 0.000000 0.000000 0.000000  " "
    487  "680"    : 0.000000 0.000000 0.000000  " "
    488  "Zielona Gora"    : 51.951111 15.488889 0.000000  " "
    489  "683"    : 0.000000 0.000000 0.000000  " "
    490  "684"    : 0.000000 0.000000 0.000000  " "
    491  "685"    : 0.000000 0.000000 0.000000  " "
    492  "686"    : 0.000000 0.000000 0.000000  " "
    493  "688"    : 0.000000 0.000000 0.000000  " "
    494  "689"    : 0.000000 0.000000 0.000000  " "
    495  "690"    : 0.000000 0.000000 0.000000  " "
    496  "691"    : 0.000000 0.000000 0.000000  " "
    497  "694"    : 0.000000 0.000000 0.000000  " "
    498  "695"    : 0.000000 0.000000 0.000000  " "
    499  "696"    : 0.000000 0.000000 0.000000  " "
    500  "697"    : 0.000000 0.000000 0.000000  " "
    501  "698"    : 0.000000 0.000000 0.000000  " "
    502  "699"    : 0.000000 0.000000 0.000000  " "
    503  "700"    : 0.000000 0.000000 0.000000  " "
    504  "701"    : 0.000000 0.000000 0.000000  " "
    505  "702"    : 0.000000 0.000000 0.000000  " "
    506  "703"    : 0.000000 0.000000 0.000000  " "
    507  "704"    : 0.000000 0.000000 0.000000  " "
    508  "705"    : 0.000000 0.000000 0.000000  " "
    509  "706"    : 0.000000 0.000000 0.000000  " "
    510  "707"    : 0.000000 0.000000 0.000000  " "
    511  "708"    : 0.000000 0.000000 0.000000  " "
    512  "709"    : 0.000000 0.000000 0.000000  " "
    513  "712"    : 0.000000 0.000000 0.000000  " "
    514  "713"    : 0.000000 0.000000 0.000000  " "
    515  "714"    : 0.000000 0.000000 0.000000  " "
    516  "715"    : 0.000000 0.000000 0.000000  " "
    517  "716"    : 0.000000 0.000000 0.000000  " "
    518  "717"    : 0.000000 0.000000 0.000000  " "
    519  "718"    : 0.000000 0.000000 0.000000  " "
    520  "719"    : 0.000000 0.000000 0.000000  " "
    521  "720"    : 0.000000 0.000000 0.000000  " "
    522  "721"    : 0.000000 0.000000 0.000000  " "
    523  "722"    : 0.000000 0.000000 0.000000  " "
    524  "723"    : 0.000000 0.000000 0.000000  " "
    525  "724"    : 0.000000 0.000000 0.000000  " "
    526  "725"    : 0.000000 0.000000 0.000000  " "
    527  "728"    : 0.000000 0.000000 0.000000  " "
    528  "729"    : 0.000000 0.000000 0.000000  " "
    529  "731"    : 0.000000 0.000000 0.000000  " "
    530  "732"    : 0.000000 0.000000 0.000000  " "
    531  "733"    : 0.000000 0.000000 0.000000  " "
    532  "734"    : 0.000000 0.000000 0.000000  " "
    533  "735"    : 0.000000 0.000000 0.000000  " "
    534  "738"    : 0.000000 0.000000 0.000000  " "
    535  "739"    : 0.000000 0.000000 0.000000  " "
    536  "740"    : 0.000000 0.000000 0.000000  " "
    537  "741"    : 0.000000 0.000000 0.000000  " "
    538  "742"    : 0.000000 0.000000 0.000000  " "
    539  "743"    : 0.000000 0.000000 0.000000  " "
    540  "744"    : 0.000000 0.000000 0.000000  " "
    541  "745"    : 0.000000 0.000000 0.000000  " "
    542  "746"    : 0.000000 0.000000 0.000000  " "
    543  "747"    : 0.000000 0.000000 0.000000  " "
    544  "748"    : 0.000000 0.000000 0.000000  " "
    545  "749"    : 0.000000 0.000000 0.000000  " "
    546  "750"    : 0.000000 0.000000 0.000000  " "
    547  "751"    : 0.000000 0.000000 0.000000  " "
    548  "752"    : 0.000000 0.000000 0.000000  " "
    549  "753"    : 0.000000 0.000000 0.000000  " "
    550  "756"    : 0.000000 0.000000 0.000000  " "
    551  "757"    : 0.000000 0.000000 0.000000  " "
    552  "758"    : 0.000000 0.000000 0.000000  " "
    553  "759"    : 0.000000 0.000000 0.000000  " "
    554  "760"    : 0.000000 0.000000 0.000000  " "
    555  "761"    : 0.000000 0.000000 0.000000  " "
    556  "762"    : 0.000000 0.000000 0.000000  " "
    557  "763"    : 0.000000 0.000000 0.000000  " "
    558  "766"    : 0.000000 0.000000 0.000000  " "
    559  "767"    : 0.000000 0.000000 0.000000  " "
    560  "768"    : 0.000000 0.000000 0.000000  " "
    561  "769"    : 0.000000 0.000000 0.000000  " "
    562  "770"    : 0.000000 0.000000 0.000000  " "
    563  "771"    : 0.000000 0.000000 0.000000  " "
    564  "772"    : 0.000000 0.000000 0.000000  " "
    565  "773"    : 0.000000 0.000000 0.000000  " "
    566  "776"    : 0.000000 0.000000 0.000000  " "
    567  "777"    : 0.000000 0.000000 0.000000  " "
    568  "778"    : 0.000000 0.000000 0.000000  " "
    569  "779"    : 0.000000 0.000000 0.000000  " "
    570  "781"    : 0.000000 0.000000 0.000000  " "
    571  "782"    : 0.000000 0.000000 0.000000  " "
    572  "783"    : 0.000000 0.000000 0.000000  " "
    573  "784"    : 0.000000 0.000000 0.000000  " "
    574  "785"    : 0.000000 0.000000 0.000000  " "
    575  "786"    : 0.000000 0.000000 0.000000  " "
    576  "787"    : 0.000000 0.000000 0.000000  " "
    577  "788"    : 0.000000 0.000000 0.000000  " "
    578  "789"    : 0.000000 0.000000 0.000000  " "
    579  "790"    : 0.000000 0.000000 0.000000  " "
    580  "791"    : 0.000000 0.000000 0.000000  " "
    581  "Solina"    : 0.000000 0.000000 0.000000  " "
    582  "793"    : 0.000000 0.000000 0.000000  " "
    583  "794"    : 0.000000 0.000000 0.000000  " "
    584  "795"    : 0.000000 0.000000 0.000000  " "
    585  "796"    : 0.000000 0.000000 0.000000  " "
    586  "797"    : 0.000000 0.000000 0.000000  " "
    587  "798"    : 0.000000 0.000000 0.000000  " "
    588  "799"    : 0.000000 0.000000 0.000000  " "
    589  "800"    : 0.000000 0.000000 0.000000  " "
    590  "801"    : 0.000000 0.000000 0.000000  " "
    591  "802"    : 0.000000 0.000000 0.000000  " "
    592  "805"    : 0.000000 0.000000 0.000000  " "
    593  "806"    : 0.000000 0.000000 0.000000  " "
    594  "807"    : 0.000000 0.000000 0.000000  " "
    595  "808"    : 0.000000 0.000000 0.000000  " "
    596  "809"    : 0.000000 0.000000 0.000000  " "
    597  "810"    : 0.000000 0.000000 0.000000  " "
    598  "811"    : 0.000000 0.000000 0.000000  " "
    599  "812"    : 0.000000 0.000000 0.000000  " "
    600  "813"    : 0.000000 0.000000 0.000000  " "
    601  "814"    : 0.000000 0.000000 0.000000  " "
    602  "815"    : 0.000000 0.000000 0.000000  " "
    603  "816"    : 0.000000 0.000000 0.000000  " "
    604  "817"    : 0.000000 0.000000 0.000000  " "
    605  "818"    : 0.000000 0.000000 0.000000  " "
    606  "819"    : 0.000000 0.000000 0.000000  " "
    607  "820"    : 0.000000 0.000000 0.000000  " "
    608  "821"    : 0.000000 0.000000 0.000000  " "
    609  "822"    : 0.000000 0.000000 0.000000  " "
    610  "823"    : 0.000000 0.000000 0.000000  " "
    611  "824"    : 0.000000 0.000000 0.000000  " "
    612  "825"    : 0.000000 0.000000 0.000000  " "
    613  "826"    : 0.000000 0.000000 0.000000  " "
    614  "827"    : 0.000000 0.000000 0.000000  " "
    615  "829"    : 0.000000 0.000000 0.000000  " "
    616  "830"    : 0.000000 0.000000 0.000000  " "
    617  "831"    : 0.000000 0.000000 0.000000  " "
    618  "832"    : 0.000000 0.000000 0.000000  " "
    619  "833"    : 0.000000 0.000000 0.000000  " "
    620  "834"    : 0.000000 0.000000 0.000000  " "
    621  "835"    : 0.000000 0.000000 0.000000  " "
    622  "836"    : 0.000000 0.000000 0.000000  " "
    623  "837"    : 0.000000 0.000000 0.000000  " "
    624  "838"    : 0.000000 0.000000 0.000000  " "
    625  "842"    : 0.000000 0.000000 0.000000  " "
    626  "844"    : 0.000000 0.000000 0.000000  " "
    627  "845"    : 0.000000 0.000000 0.000000  " "
    628  "847"    : 0.000000 0.000000 0.000000  " "
    629  "852"    : 0.000000 0.000000 0.000000  " "
    630  "854"    : 0.000000 0.000000 0.000000  " "
    631  "856"    : 0.000000 0.000000 0.000000  " "
    632  "858"    : 0.000000 0.000000 0.000000  " "
    633  "859"    : 0.000000 0.000000 0.000000  " "
    634  "861"    : 0.000000 0.000000 0.000000  " "
    635  "864"    : 0.000000 0.000000 0.000000  " "
    636  "866"    : 0.000000 0.000000 0.000000  " "
    637  "868"    : 0.000000 0.000000 0.000000  " "
    638  "871"    : 0.000000 0.000000 0.000000  " "
    639  "873"    : 0.000000 0.000000 0.000000  " "
    640  "875"    : 0.000000 0.000000 0.000000  " "
    641  "876"    : 0.000000 0.000000 0.000000  " "
    642  "877"    : 0.000000 0.000000 0.000000  " "
    643  "878"    : 0.000000 0.000000 0.000000  " "
    644  "882"    : 0.000000 0.000000 0.000000  " "
    645  "883"    : 0.000000 0.000000 0.000000  " "
    646  "886"    : 0.000000 0.000000 0.000000  " "
    647  "888"    : 0.000000 0.000000 0.000000  " "
    648  "889"    : 0.000000 0.000000 0.000000  " "
    649  "890"    : 0.000000 0.000000 0.000000  " "
    650  "892"    : 0.000000 0.000000 0.000000  " "
    651  "894"    : 0.000000 0.000000 0.000000  " "
    652  "898"    : 0.000000 0.000000 0.000000  " "
    653  "900"    : 0.000000 0.000000 0.000000  " "
    654  "902"    : 0.000000 0.000000 0.000000  " "
    655  "904"    : 0.000000 0.000000 0.000000  " "
    656  "907"    : 0.000000 0.000000 0.000000  " "
    657  "909"    : 0.000000 0.000000 0.000000  " "
    658  "913"    : 0.000000 0.000000 0.000000  " "
    659  "915"    : 0.000000 0.000000 0.000000  " "
    660  "917"    : 0.000000 0.000000 0.000000  " "
    661  "923"    : 0.000000 0.000000 0.000000  " "
    662  "925"    : 0.000000 0.000000 0.000000  " "
    663  "927"    : 0.000000 0.000000 0.000000  " "
    664  "929"    : 0.000000 0.000000 0.000000  " "
    665  "931"    : 0.000000 0.000000 0.000000  " "
    666  "933"    : 0.000000 0.000000 0.000000  " "
    667  "934"    : 0.000000 0.000000 0.000000  " "
    668  "935"    : 0.000000 0.000000 0.000000  " "
    669  "937"    : 0.000000 0.000000 0.000000  " "
    670  "939"    : 0.000000 0.000000 0.000000  " "
    671  "941"    : 0.000000 0.000000 0.000000  " "
    672  "944"    : 0.000000 0.000000 0.000000  " "
    673  "946"    : 0.000000 0.000000 0.000000  " "
    674  "947"    : 0.000000 0.000000 0.000000  " "
    675  "948"    : 0.000000 0.000000 0.000000  " "
    676  "950"    : 0.000000 0.000000 0.000000  " "
    677  "952"    : 0.000000 0.000000 0.000000  " "
    678  "954"    : 0.000000 0.000000 0.000000  " "
    679  "955"    : 0.000000 0.000000 0.000000  " "
    680  "956"    : 0.000000 0.000000 0.000000  " "
    681  "958"    : 0.000000 0.000000 0.000000  " "
    682  "960"    : 0.000000 0.000000 0.000000  " "
    683  "962"    : 0.000000 0.000000 0.000000  " "
    684  "966"    : 0.000000 0.000000 0.000000  " "
    685  "968"    : 0.000000 0.000000 0.000000  " "
    686  "970"    : 0.000000 0.000000 0.000000  " "
    687  "972"    : 0.000000 0.000000 0.000000  " "
    688  "974"    : 0.000000 0.000000 0.000000  " "
    689  "976"    : 0.000000 0.000000 0.000000  " "
    690  "978"    : 0.000000 0.000000 0.000000  " "
    691  "980"    : 0.000000 0.000000 0.000000  " "
    692  "982"    : 0.000000 0.000000 0.000000  " "
    693  "984"    : 0.000000 0.000000 0.000000  " "
    694  "986"    : 0.000000 0.000000 0.000000  " "
    695  "988"    : 0.000000 0.000000 0.000000  " "
    696  "989"    : 0.000000 0.000000 0.000000  " "
    697  "990"    : 0.000000 0.000000 0.000000  " "
    698  "992"    : 0.000000 0.000000 0.000000  " "
    699  "994"    : 0.000000 0.000000 0.000000  " "
    700  "996"    : 0.000000 0.000000 0.000000  " "
    701  "1000"    : 0.000000 0.000000 0.000000  " "
    702  "1002"    : 0.000000 0.000000 0.000000  " "
    703  "1004"    : 0.000000 0.000000 0.000000  " "
    704  "1006"    : 0.000000 0.000000 0.000000  " "
    705  "1008"    : 0.000000 0.000000 0.000000  " "
    706  "1010"    : 0.000000 0.000000 0.000000  " "
    707  "1013"    : 0.000000 0.000000 0.000000  " "
    708  "1015"    : 0.000000 0.000000 0.000000  " "
    709  "1017"    : 0.000000 0.000000 0.000000  " "
    710  "1021"    : 0.000000 0.000000 0.000000  " "
    711  "1024"    : 0.000000 0.000000 0.000000  " "
    712  "1025"    : 0.000000 0.000000 0.000000  " "
    713  "1029"    : 0.000000 0.000000 0.000000  " "
    714  "1032"    : 0.000000 0.000000 0.000000  " "
    715  "1034"    : 0.000000 0.000000 0.000000  " "
    716  "1036"    : 0.000000 0.000000 0.000000  " "
    717  "1038"    : 0.000000 0.000000 0.000000  " "
    718  "1042"    : 0.000000 0.000000 0.000000  " "
    719  "1044"    : 0.000000 0.000000 0.000000  " "
    720  "1046"    : 0.000000 0.000000 0.000000  " "
    721  "1048"    : 0.000000 0.000000 0.000000  " "
    722  "1052"    : 0.000000 0.000000 0.000000  " "
    723  "1054"    : 0.000000 0.000000 0.000000  " "
    724  "1056"    : 0.000000 0.000000 0.000000  " "
    725  "1058"    : 0.000000 0.000000 0.000000  " "
    726  "1060"    : 0.000000 0.000000 0.000000  " "
    727  "1061"    : 0.000000 0.000000 0.000000  " "
    728  "1063"    : 0.000000 0.000000 0.000000  " "
    729  "1064"    : 0.000000 0.000000 0.000000  " "
    730  "1066"    : 0.000000 0.000000 0.000000  " "
    731  "1068"    : 0.000000 0.000000 0.000000  " "
    732  "1070"    : 0.000000 0.000000 0.000000  " "
    733  "1072"    : 0.000000 0.000000 0.000000  " "
    734  "1074"    : 0.000000 0.000000 0.000000  " "
    735  "1076"    : 0.000000 0.000000 0.000000  " "
    736  "1082"    : 0.000000 0.000000 0.000000  " "
    737  "1084"    : 0.000000 0.000000 0.000000  " "
    738  "1086"    : 0.000000 0.000000 0.000000  " "
    739  "1090"    : 0.000000 0.000000 0.000000  " "
    740  "1092"    : 0.000000 0.000000 0.000000  " "
    741  "1094"    : 0.000000 0.000000 0.000000  " "
    742  "1096"    : 0.000000 0.000000 0.000000  " "
    743  "1098"    : 0.000000 0.000000 0.000000  " "
    744  "1100"    : 0.000000 0.000000 0.000000  " "
    745  "1102"    : 0.000000 0.000000 0.000000  " "
    746  "1104"    : 0.000000 0.000000 0.000000  " "
    747  "1106"    : 0.000000 0.000000 0.000000  " "
    748  "1108"    : 0.000000 0.000000 0.000000  " "
    749  "1113"    : 0.000000 0.000000 0.000000  " "
    750  "1115"    : 0.000000 0.000000 0.000000  " "
    751  "1117"    : 0.000000 0.000000 0.000000  " "
    752  "1119"    : 0.000000 0.000000 0.000000  " "
    753  "1120"    : 0.000000 0.000000 0.000000  " "
    754  "1125"    : 0.000000 0.000000 0.000000  " "
    755  "1126"    : 0.000000 0.000000 0.000000  " "
    756  "1129"    : 0.000000 0.000000 0.000000  " "
    757  "1131"    : 0.000000 0.000000 0.000000  " "
    758  "1133"    : 0.000000 0.000000 0.000000  " "
    759  "1135"    : 0.000000 0.000000 0.000000  " "
    760  "1142"    : 0.000000 0.000000 0.000000  " "
    761  "1147"    : 0.000000 0.000000 0.000000  " "
    762  "1149"    : 0.000000 0.000000 0.000000  " "
    763  "1151"    : 0.000000 0.000000 0.000000  " "
    764  "1152"    : 0.000000 0.000000 0.000000  " "
    765  "1153"    : 0.000000 0.000000 0.000000  " "
    766  "1154"    : 0.000000 0.000000 0.000000  " "
    767  "1156"    : 0.000000 0.000000 0.000000  " "
    768  "1157"    : 0.000000 0.000000 0.000000  " "
    769  "1163"    : 0.000000 0.000000 0.000000  " "
    770  "1165"    : 0.000000 0.000000 0.000000  " "
    771  "1171"    : 0.000000 0.000000 0.000000  " "
    772  "1173"    : 0.000000 0.000000 0.000000  " "
    773  "1175"    : 0.000000 0.000000 0.000000  " "
    774  "1176"    : 0.000000 0.000000 0.000000  " "
    775  "1178"    : 0.000000 0.000000 0.000000  " "
    776  "1180"    : 0.000000 0.000000 0.000000  " "
    777  "1182"    : 0.000000 0.000000 0.000000  " "
    778  "1184"    : 0.000000 0.000000 0.000000  " "
    779  "1188"    : 0.000000 0.000000 0.000000  " "
    780  "1189"    : 0.000000 0.000000 0.000000  " "
    781  "1191"    : 0.000000 0.000000 0.000000  " "
    782  "1192"    : 0.000000 0.000000 0.000000  " "
    783  "1193"    : 0.000000 0.000000 0.000000  " "
    784  "1195"    : 0.000000 0.000000 0.000000  " "
    785  "1196"    : 0.000000 0.000000 0.000000  " "
    786  "1197"    : 0.000000 0.000000 0.000000  " "
    787  "1200"    : 0.000000 0.000000 0.000000  " "
    788  "1203"    : 0.000000 0.000000 0.000000  " "
    789  "1205"    : 0.000000 0.000000 0.000000  " "
    790  "1207"    : 0.000000 0.000000 0.000000  " "
    791  "1209"    : 0.000000 0.000000 0.000000  " "
    792  "1211"    : 0.000000 0.000000 0.000000  " "
    793  "1213"    : 0.000000 0.000000 0.000000  " "
    794  "1215"    : 0.000000 0.000000 0.000000  " "
    795  "1217"    : 0.000000 0.000000 0.000000  " "
    796  "1219"    : 0.000000 0.000000 0.000000  " "
    797  "1221"    : 0.000000 0.000000 0.000000  " "
    798  "1223"    : 0.000000 0.000000 0.000000  " "
    799  "1225"    : 0.000000 0.000000 0.000000  " "
    800  "1226"    : 0.000000 0.000000 0.000000  " "
    801  "1227"    : 0.000000 0.000000 0.000000  " "
    802  "1228"    : 0.000000 0.000000 0.000000  " "
    803  "1229"    : 0.000000 0.000000 0.000000  " "
    804  "1235"    : 0.000000 0.000000 0.000000  " "
    805  "1237"    : 0.000000 0.000000 0.000000  " "
    806  "1239"    : 0.000000 0.000000 0.000000  " "
    807  "1241"    : 0.000000 0.000000 0.000000  " "
    808  "1243"    : 0.000000 0.000000 0.000000  " "
    809  "1247"    : 0.000000 0.000000 0.000000  " "
    810  "1250"    : 0.000000 0.000000 0.000000  " "
    811  "1255"    : 0.000000 0.000000 0.000000  " "
    812  "1257"    : 0.000000 0.000000 0.000000  " "
    813  "1259"    : 0.000000 0.000000 0.000000  " "
    814  "1261"    : 0.000000 0.000000 0.000000  " "
    815  "1263"    : 0.000000 0.000000 0.000000  " "
    816  "1265"    : 0.000000 0.000000 0.000000  " "
    817  "1270"    : 0.000000 0.000000 0.000000  " "
    818  "1271"    : 0.000000 0.000000 0.000000  " "
    819  "1272"    : 0.000000 0.000000 0.000000  " "
    820  "1273"    : 0.000000 0.000000 0.000000  " "
    821  "1275"    : 0.000000 0.000000 0.000000  " "
    822  "1277"    : 0.000000 0.000000 0.000000  " "
    823  "1281"    : 0.000000 0.000000 0.000000  " "
    824  "1283"    : 0.000000 0.000000 0.000000  " "
    825  "1288"    : 0.000000 0.000000 0.000000  " "
    826  "1290"    : 0.000000 0.000000 0.000000  " "
    827  "1292"    : 0.000000 0.000000 0.000000  " "
    828  "1294"    : 0.000000 0.000000 0.000000  " "
    829  "1296"    : 0.000000 0.000000 0.000000  " "
    830  "1298"    : 0.000000 0.000000 0.000000  " "
    831  "1300"    : 0.000000 0.000000 0.000000  " "
    832  "1302"    : 0.000000 0.000000 0.000000  " "
    833  "1304"    : 0.000000 0.000000 0.000000  " "
    834  "1306"    : 0.000000 0.000000 0.000000  " "
    835  "1308"    : 0.000000 0.000000 0.000000  " "
    836  "1309"    : 0.000000 0.000000 0.000000  " "
    837  "1310"    : 0.000000 0.000000 0.000000  " "
    838  "1312"    : 0.000000 0.000000 0.000000  " "
    839  "1314"    : 0.000000 0.000000 0.000000  " "
    840  "1316"    : 0.000000 0.000000 0.000000  " "
    841  "1318"    : 0.000000 0.000000 0.000000  " "
    842  "1320"    : 0.000000 0.000000 0.000000  " "
    843  "1321"    : 0.000000 0.000000 0.000000  " "
    844  "1322"    : 0.000000 0.000000 0.000000  " "
    845  "1324"    : 0.000000 0.000000 0.000000  " "
    846  "1325"    : 0.000000 0.000000 0.000000  " "
    847  "1330"    : 0.000000 0.000000 0.000000  " "
    848  "1332"    : 0.000000 0.000000 0.000000  " "
    849  "1334"    : 0.000000 0.000000 0.000000  " "
    850  "1336"    : 0.000000 0.000000 0.000000  " "
    851  "1338"    : 0.000000 0.000000 0.000000  " "
    852  "1341"    : 0.000000 0.000000 0.000000  " "
    853  "1343"    : 0.000000 0.000000 0.000000  " "
    854  "1346"    : 0.000000 0.000000 0.000000  " "
    855  "1348"    : 0.000000 0.000000 0.000000  " "
    856  "1353"    : 0.000000 0.000000 0.000000  " "
    857  "1355"    : 0.000000 0.000000 0.000000  " "
    858  "1357"    : 0.000000 0.000000 0.000000  " "
    859  "1358"    : 0.000000 0.000000 0.000000  " "
    860  "1359"    : 0.000000 0.000000 0.000000  " "
    861  "1363"    : 0.000000 0.000000 0.000000  " "
    862  "1365"    : 0.000000 0.000000 0.000000  " "
    863  "1367"    : 0.000000 0.000000 0.000000  " "
    864  "1369"    : 0.000000 0.000000 0.000000  " "
    865  "1370"    : 0.000000 0.000000 0.000000  " "
    866  "1371"    : 0.000000 0.000000 0.000000  " "
    867  "1372"    : 0.000000 0.000000 0.000000  " "
    868  "EC Zeran"    : 52.294444 20.993611 0.000000  " "
    869  "1376"    : 0.000000 0.000000 0.000000  " "
    870  "1378"    : 0.000000 0.000000 0.000000  " "
    871  "1380"    : 0.000000 0.000000 0.000000  " "
    872  "1382"    : 0.000000 0.000000 0.000000  " "
    873  "1384"    : 0.000000 0.000000 0.000000  " "
    874  "1388"    : 0.000000 0.000000 0.000000  " "
    875  "1390"    : 0.000000 0.000000 0.000000  " "
    876  "1394"    : 0.000000 0.000000 0.000000  " "
    877  "1395"    : 0.000000 0.000000 0.000000  " "
    878  "1396"    : 0.000000 0.000000 0.000000  " "
    879  "1398"    : 0.000000 0.000000 0.000000  " "
    880  "1399"    : 0.000000 0.000000 0.000000  " "
    881  "1400"    : 0.000000 0.000000 0.000000  " "
    882  "1403"    : 0.000000 0.000000 0.000000  " "
    883  "1405"    : 0.000000 0.000000 0.000000  " "
    884  "1406"    : 0.000000 0.000000 0.000000  " "
    885  "1409"    : 0.000000 0.000000 0.000000  " "
    886  "1411"    : 0.000000 0.000000 0.000000  " "
    887  "1415"    : 0.000000 0.000000 0.000000  " "
    888  "1417"    : 0.000000 0.000000 0.000000  " "
    889  "1419"    : 0.000000 0.000000 0.000000  " "
    890  "1421"    : 0.000000 0.000000 0.000000  " "
    891  "1423"    : 0.000000 0.000000 0.000000  " "
    892  "1425"    : 0.000000 0.000000 0.000000  " "
    893  "1427"    : 0.000000 0.000000 0.000000  " "
    894  "1429"    : 0.000000 0.000000 0.000000  " "
    895  "1431"    : 0.000000 0.000000 0.000000  " "
    896  "1435"    : 0.000000 0.000000 0.000000  " "
    897  "1436"    : 0.000000 0.000000 0.000000  " "
    898  "1438"    : 0.000000 0.000000 0.000000  " "
    899  "Jaworzno (co"    : 0.000000 0.000000 0.000000  " "
    900  "1442"    : 0.000000 0.000000 0.000000  " "
    901  "1443"    : 0.000000 0.000000 0.000000  " "
    902  "1444"    : 0.000000 0.000000 0.000000  " "
    903  "1446"    : 0.000000 0.000000 0.000000  " "
    904  "1447"    : 0.000000 0.000000 0.000000  " "
    905  "1448"    : 0.000000 0.000000 0.000000  " "
    906  "1450"    : 0.000000 0.000000 0.000000  " "
    907  "1452"    : 0.000000 0.000000 0.000000  " "
    908  "1454"    : 0.000000 0.000000 0.000000  " "
    909  "1456"    : 0.000000 0.000000 0.000000  " "
    910  "1460"    : 0.000000 0.000000 0.000000  " "
    911  "Niedzica"    : 0.000000 0.000000 0.000000  " "
    912  "1464"    : 0.000000 0.000000 0.000000  " "
    913  "1466"    : 0.000000 0.000000 0.000000  " "
    914  "1468"    : 0.000000 0.000000 0.000000  " "
    915  "1472"    : 0.000000 0.000000 0.000000  " "
    916  "1474"    : 0.000000 0.000000 0.000000  " "
    917  "1476"    : 0.000000 0.000000 0.000000  " "
    918  "1478"    : 0.000000 0.000000 0.000000  " "
    919  "1480"    : 0.000000 0.000000 0.000000  " "
    920  "1482"    : 0.000000 0.000000 0.000000  " "
    921  "1484"    : 0.000000 0.000000 0.000000  " "
    922  "1488"    : 0.000000 0.000000 0.000000  " "
    923  "1490"    : 0.000000 0.000000 0.000000  " "
    924  "1493"    : 0.000000 0.000000 0.000000  " "
    925  "1495"    : 0.000000 0.000000 0.000000  " "
    926  "1497"    : 0.000000 0.000000 0.000000  " "
    927  "1499"    : 0.000000 0.000000 0.000000  " "
    928  "1503"    : 0.000000 0.000000 0.000000  " "
    929  "1505"    : 0.000000 0.000000 0.000000  " "
    930  "1507"    : 0.000000 0.000000 0.000000  " "
    931  "1510"    : 0.000000 0.000000 0.000000  " "
    932  "1512"    : 0.000000 0.000000 0.000000  " "
    933  "1518"    : 0.000000 0.000000 0.000000  " "
    934  "1520"    : 0.000000 0.000000 0.000000  " "
    935  "1522"    : 0.000000 0.000000 0.000000  " "
    936  "1524"    : 0.000000 0.000000 0.000000  " "
    937  "1526"    : 0.000000 0.000000 0.000000  " "
    938  "1528"    : 0.000000 0.000000 0.000000  " "
    939  "1530"    : 0.000000 0.000000 0.000000  " "
    940  "1532"    : 0.000000 0.000000 0.000000  " "
    941  "1533"    : 0.000000 0.000000 0.000000  " "
    942  "1534"    : 0.000000 0.000000 0.000000  " "
    943  "1535"    : 0.000000 0.000000 0.000000  " "
    944  "1536"    : 0.000000 0.000000 0.000000  " "
    945  "1538"    : 0.000000 0.000000 0.000000  " "
    946  "1541"    : 0.000000 0.000000 0.000000  " "
    947  "1542"    : 0.000000 0.000000 0.000000  " "
    948  "1544"    : 0.000000 0.000000 0.000000  " "
    949  "1546"    : 0.000000 0.000000 0.000000  " "
    950  "1548"    : 0.000000 0.000000 0.000000  " "
    951  "1552"    : 0.000000 0.000000 0.000000  " "
    952  "1553"    : 0.000000 0.000000 0.000000  " "
    953  "1554"    : 0.000000 0.000000 0.000000  " "
    954  "1555"    : 0.000000 0.000000 0.000000  " "
    955  "1556"    : 0.000000 0.000000 0.000000  " "
    956  "1558"    : 0.000000 0.000000 0.000000  " "
    957  "1560"    : 0.000000 0.000000 0.000000  " "
    958  "1562"    : 0.000000 0.000000 0.000000  " "
    959  "1563"    : 0.000000 0.000000 0.000000  " "
    960  "1564"    : 0.000000 0.000000 0.000000  " "
    961  "1566"    : 0.000000 0.000000 0.000000  " "
    962  "1570"    : 0.000000 0.000000 0.000000  " "
    963  "1574"    : 0.000000 0.000000 0.000000  " "
    964  "1576"    : 0.000000 0.000000 0.000000  " "
    965  "1578"    : 0.000000 0.000000 0.000000  " "
    966  "1580"    : 0.000000 0.000000 0.000000  " "
    967  "1582"    : 0.000000 0.000000 0.000000  " "
    968  "1584"    : 0.000000 0.000000 0.000000  " "
    969  "1586"    : 0.000000 0.000000 0.000000  " "
    970  "1590"    : 0.000000 0.000000 0.000000  " "
    971  "1592"    : 0.000000 0.000000 0.000000  " "
    972  "1594"    : 0.000000 0.000000 0.000000  " "
    973  "1598"    : 0.000000 0.000000 0.000000  " "
    974  "1600"    : 0.000000 0.000000 0.000000  " "
    975  "1602"    : 0.000000 0.000000 0.000000  " "
    976  "1604"    : 0.000000 0.000000 0.000000  " "
    977  "1606"    : 0.000000 0.000000 0.000000  " "
    978  "1608"    : 0.000000 0.000000 0.000000  " "
    979  "1610"    : 0.000000 0.000000 0.000000  " "
    980  "1616"    : 0.000000 0.000000 0.000000  " "
    981  "1618"    : 0.000000 0.000000 0.000000  " "
    982  "1619"    : 0.000000 0.000000 0.000000  " "
    983  "1620"    : 0.000000 0.000000 0.000000  " "
    984  "1624"    : 0.000000 0.000000 0.000000  " "
    985  "1625"    : 0.000000 0.000000 0.000000  " "
    986  "1626"    : 0.000000 0.000000 0.000000  " "
    987  "1628"    : 0.000000 0.000000 0.000000  " "
    988  "1635"    : 0.000000 0.000000 0.000000  " "
    989  "1637"    : 0.000000 0.000000 0.000000  " "
    990  "1639"    : 0.000000 0.000000 0.000000  " "
    991  "1643"    : 0.000000 0.000000 0.000000  " "
    992  "1647"    : 0.000000 0.000000 0.000000  " "
    993  "1652"    : 0.000000 0.000000 0.000000  " "
    994  "1654"    : 0.000000 0.000000 0.000000  " "
    995  "1655"    : 0.000000 0.000000 0.000000  " "
    996  "1656"    : 0.000000 0.000000 0.000000  " "
    997  "1658"    : 0.000000 0.000000 0.000000  " "
    998  "1659"    : 0.000000 0.000000 0.000000  " "
    999  "1660"    : 0.000000 0.000000 0.000000  " "
   1000  "1664"    : 0.000000 0.000000 0.000000  " "
   1001  "1665"    : 0.000000 0.000000 0.000000  " "
   1002  "1667"    : 0.000000 0.000000 0.000000  " "
   1003  "1669"    : 0.000000 0.000000 0.000000  " "
   1004  "1670"    : 0.000000 0.000000 0.000000  " "
   1005  "1671"    : 0.000000 0.000000 0.000000  " "
   1006  "1678"    : 0.000000 0.000000 0.000000  " "
   1007  "1680"    : 0.000000 0.000000 0.000000  " "
   1008  "1682"    : 0.000000 0.000000 0.000000  " "
   1009  "1684"    : 0.000000 0.000000 0.000000  " "
   1010  "1685"    : 0.000000 0.000000 0.000000  " "
   1011  "1689"    : 0.000000 0.000000 0.000000  " "
   1012  "1691"    : 0.000000 0.000000 0.000000  " "
   1013  "1695"    : 0.000000 0.000000 0.000000  " "
   1014  "1697"    : 0.000000 0.000000 0.000000  " "
   1015  "1701"    : 0.000000 0.000000 0.000000  " "
   1016  "1703"    : 0.000000 0.000000 0.000000  " "
   1017  "1704"    : 0.000000 0.000000 0.000000  " "
   1018  "1705"    : 0.000000 0.000000 0.000000  " "
   1019  "1707"    : 0.000000 0.000000 0.000000  " "
   1020  "1708"    : 0.000000 0.000000 0.000000  " "
   1021  "1710"    : 0.000000 0.000000 0.000000  " "
   1022  "1712"    : 0.000000 0.000000 0.000000  " "
   1023  "1714"    : 0.000000 0.000000 0.000000  " "
   1024  "1715"    : 0.000000 0.000000 0.000000  " "
   1025  "1716"    : 0.000000 0.000000 0.000000  " "
   1026  "1718"    : 0.000000 0.000000 0.000000  " "
   1027  "1722"    : 0.000000 0.000000 0.000000  " "
   1028  "1725"    : 0.000000 0.000000 0.000000  " "
   1029  "1727"    : 0.000000 0.000000 0.000000  " "
   1030  "1728"    : 0.000000 0.000000 0.000000  " "
   1031  "1730"    : 0.000000 0.000000 0.000000  " "
   1032  "1732"    : 0.000000 0.000000 0.000000  " "
   1033  "1734"    : 0.000000 0.000000 0.000000  " "
   1034  "1736"    : 0.000000 0.000000 0.000000  " "
   1035  "1737"    : 0.000000 0.000000 0.000000  " "
   1036  "1739"    : 0.000000 0.000000 0.000000  " "
   1037  "1741"    : 0.000000 0.000000 0.000000  " "
   1038  "1743"    : 0.000000 0.000000 0.000000  " "
   1039  "1744"    : 0.000000 0.000000 0.000000  " "
   1040  "1745"    : 0.000000 0.000000 0.000000  " "
   1041  "1746"    : 0.000000 0.000000 0.000000  " "
   1042  "1747"    : 0.000000 0.000000 0.000000  " "
   1043  "1749"    : 0.000000 0.000000 0.000000  " "
   1044  "1751"    : 0.000000 0.000000 0.000000  " "
   1045  "1753"    : 0.000000 0.000000 0.000000  " "
   1046  "1755"    : 0.000000 0.000000 0.000000  " "
   1047  "1757"    : 0.000000 0.000000 0.000000  " "
   1048  "1759"    : 0.000000 0.000000 0.000000  " "
   1049  "1761"    : 0.000000 0.000000 0.000000  " "
   1050  "1762"    : 0.000000 0.000000 0.000000  " "
   1051  "1763"    : 0.000000 0.000000 0.000000  " "
   1052  "1765"    : 0.000000 0.000000 0.000000  " "
   1053  "1769"    : 0.000000 0.000000 0.000000  " "
   1054  "1771"    : 0.000000 0.000000 0.000000  " "
   1055  "1773"    : 0.000000 0.000000 0.000000  " "
   1056  "1775"    : 0.000000 0.000000 0.000000  " "
   1057  "1777"    : 0.000000 0.000000 0.000000  " "
   1058  "1781"    : 0.000000 0.000000 0.000000  " "
   1059  "1783"    : 0.000000 0.000000 0.000000  " "
   1060  "1784"    : 0.000000 0.000000 0.000000  " "
   1061  "1785"    : 0.000000 0.000000 0.000000  " "
   1062  "1787"    : 0.000000 0.000000 0.000000  " "
   1063  "1788"    : 0.000000 0.000000 0.000000  " "
   1064  "1789"    : 0.000000 0.000000 0.000000  " "
   1065  "1790"    : 0.000000 0.000000 0.000000  " "
   1066  "1791"    : 0.000000 0.000000 0.000000  " "
   1067  "1793"    : 0.000000 0.000000 0.000000  " "
   1068  "1799"    : 0.000000 0.000000 0.000000  " "
   1069  "1801"    : 0.000000 0.000000 0.000000  " "
   1070  "1803"    : 0.000000 0.000000 0.000000  " "
   1071  "1804"    : 0.000000 0.000000 0.000000  " "
   1072  "1806"    : 0.000000 0.000000 0.000000  " "
   1073  "1810"    : 0.000000 0.000000 0.000000  " "
   1074  "1812"    : 0.000000 0.000000 0.000000  " "
   1075  "1814"    : 0.000000 0.000000 0.000000  " "
   1076  "1816"    : 0.000000 0.000000 0.000000  " "
   1077  "1818"    : 0.000000 0.000000 0.000000  " "
   1078  "1819"    : 0.000000 0.000000 0.000000  " "
   1079  "1820"    : 0.000000 0.000000 0.000000  " "
   1080  "1824"    : 0.000000 0.000000 0.000000  " "
   1081  "1826"    : 0.000000 0.000000 0.000000  " "
   1082  "1828"    : 0.000000 0.000000 0.000000  " "
   1083  "1830"    : 0.000000 0.000000 0.000000  " "
   1084  "1832"    : 0.000000 0.000000 0.000000  " "
   1085  "1835"    : 0.000000 0.000000 0.000000  " "
   1086  "1837"    : 0.000000 0.000000 0.000000  " "
   1087  "1839"    : 0.000000 0.000000 0.000000  " "
   1088  "1844"    : 0.000000 0.000000 0.000000  " "
   1089  "1846"    : 0.000000 0.000000 0.000000  " "
   1090  "1847"    : 0.000000 0.000000 0.000000  " "
   1091  "1848"    : 0.000000 0.000000 0.000000  " "
   1092  "1850"    : 0.000000 0.000000 0.000000  " "
   1093  "1854"    : 0.000000 0.000000 0.000000  " "
   1094  "1856"    : 0.000000 0.000000 0.000000  " "
   1095  "1860"    : 0.000000 0.000000 0.000000  " "
   1096  "1861"    : 0.000000 0.000000 0.000000  " "
   1097  "1865"    : 0.000000 0.000000 0.000000  " "
   1098  "1869"    : 0.000000 0.000000 0.000000  " "
   1099  "1871"    : 0.000000 0.000000 0.000000  " "
   1100  "1874"    : 0.000000 0.000000 0.000000  " "
   1101  "1876"    : 0.000000 0.000000 0.000000  " "
   1102  "1877"    : 0.000000 0.000000 0.000000  " "
   1103  "1879"    : 0.000000 0.000000 0.000000  " "
   1104  "1880"    : 0.000000 0.000000 0.000000  " "
   1105  "1883"    : 0.000000 0.000000 0.000000  " "
   1106  "1885"    : 0.000000 0.000000 0.000000  " "
   1107  "1887"    : 0.000000 0.000000 0.000000  " "
   1108  "1889"    : 0.000000 0.000000 0.000000  " "
   1109  "1891"    : 0.000000 0.000000 0.000000  " "
   1110  "1895"    : 0.000000 0.000000 0.000000  " "
   1111  "1897"    : 0.000000 0.000000 0.000000  " "
   1112  "1899"    : 0.000000 0.000000 0.000000  " "
   1113  "1903"    : 0.000000 0.000000 0.000000  " "
   1114  "1905"    : 0.000000 0.000000 0.000000  " "
   1115  "1907"    : 0.000000 0.000000 0.000000  " "
   1116  "1915"    : 0.000000 0.000000 0.000000  " "
   1117  "1920"    : 0.000000 0.000000 0.000000  " "
   1118  "1922"    : 0.000000 0.000000 0.000000  " "
   1119  "1924"    : 0.000000 0.000000 0.000000  " "
   1120  "1925"    : 0.000000 0.000000 0.000000  " "
   1121  "1926"    : 0.000000 0.000000 0.000000  " "
   1122  "1930"    : 0.000000 0.000000 0.000000  " "
   1123  "1935"    : 0.000000 0.000000 0.000000  " "
   1124  "1936"    : 0.000000 0.000000 0.000000  " "
   1125  "1937"    : 0.000000 0.000000 0.000000  " "
   1126  "1938"    : 0.000000 0.000000 0.000000  " "
   1127  "1939"    : 0.000000 0.000000 0.000000  " "
   1128  "1940"    : 0.000000 0.000000 0.000000  " "
   1129  "1941"    : 0.000000 0.000000 0.000000  " "
   1130  "1943"    : 0.000000 0.000000 0.000000  " "
   1131  "1944"    : 0.000000 0.000000 0.000000  " "
   1132  "1945"    : 0.000000 0.000000 0.000000  " "
   1133  "1946"    : 0.000000 0.000000 0.000000  " "
   1134  "1948"    : 0.000000 0.000000 0.000000  " "
   1135  "1949"    : 0.000000 0.000000 0.000000  " "
   1136  "1951"    : 0.000000 0.000000 0.000000  " "
   1137  "1952"    : 0.000000 0.000000 0.000000  " "
   1138  "1954"    : 0.000000 0.000000 0.000000  " "
   1139  "1957"    : 0.000000 0.000000 0.000000  " "
   1140  "1958"    : 0.000000 0.000000 0.000000  " "
   1141  "1959"    : 0.000000 0.000000 0.000000  " "
   1142  "1960"    : 0.000000 0.000000 0.000000  " "
   1143  "1961"    : 0.000000 0.000000 0.000000  " "
   1144  "1962"    : 0.000000 0.000000 0.000000  " "
   1145  "1964 KRA Dol"    : 0.000000 0.000000 0.000000  " "
   1146  "1965"    : 0.000000 0.000000 0.000000  " "
   1147  "1966"    : 0.000000 0.000000 0.000000  " "
   1148  "1967"    : 0.000000 0.000000 0.000000  " "
   1149  "1969"    : 0.000000 0.000000 0.000000  " "
   1150  "1971"    : 0.000000 0.000000 0.000000  " "
   1151  "1972"    : 0.000000 0.000000 0.000000  " "
   1152  "1973"    : 0.000000 0.000000 0.000000  " "
   1153  "1974"    : 0.000000 0.000000 0.000000  " "
   1154  "1975"    : 0.000000 0.000000 0.000000  " "
   1155  "1976"    : 0.000000 0.000000 0.000000  " "
   1156  "1977"    : 0.000000 0.000000 0.000000  " "
   1157  "Lublin-Wrotk"    : 51.216454 22.558387 0.000000  " "
   1158  "1983"    : 0.000000 0.000000 0.000000  " "
   1159  "1984"    : 0.000000 0.000000 0.000000  " "
   1160  "1985"    : 0.000000 0.000000 0.000000  " "
   1161  "1986"    : 0.000000 0.000000 0.000000  " "
   1162  "1989"    : 0.000000 0.000000 0.000000  " "
   1163  "1990"    : 0.000000 0.000000 0.000000  " "
   1164  "1991"    : 0.000000 0.000000 0.000000  " "
   1165  "1992"    : 0.000000 0.000000 0.000000  " "
   1166  "1993"    : 0.000000 0.000000 0.000000  " "
   1167  "1994"    : 0.000000 0.000000 0.000000  " "
   1168  "1995"    : 0.000000 0.000000 0.000000  " "
   1169  "1998"    : 0.000000 0.000000 0.000000  " "
   1170  "2000"    : 0.000000 0.000000 0.000000  " "
   1171  "2001"    : 0.000000 0.000000 0.000000  " "
   1172  "Dychow"    : 0.000000 0.000000 0.000000  " "
   1173  "2004"    : 0.000000 0.000000 0.000000  " "
   1174  "2008"    : 0.000000 0.000000 0.000000  " "
   1175  "2009"    : 0.000000 0.000000 0.000000  " "
   1176  "2010"    : 0.000000 0.000000 0.000000  " "
   1177  "2012"    : 0.000000 0.000000 0.000000  " "
   1178  "2015"    : 0.000000 0.000000 0.000000  " "
   1179  "2016"    : 0.000000 0.000000 0.000000  " "
   1180  "2018"    : 0.000000 0.000000 0.000000  " "
   1181  "2021"    : 0.000000 0.000000 0.000000  " "
   1182  "2022"    : 0.000000 0.000000 0.000000  " "
   1183  "2024"    : 0.000000 0.000000 0.000000  " "
   1184  "2025"    : 0.000000 0.000000 0.000000  " "
   1185  "2026"    : 0.000000 0.000000 0.000000  " "
   1186  "2027"    : 0.000000 0.000000 0.000000  " "
   1187  "2028"    : 0.000000 0.000000 0.000000  " "
   1188  "2030"    : 0.000000 0.000000 0.000000  " "
   1189  "2031"    : 0.000000 0.000000 0.000000  " "
   1190  "2032"    : 0.000000 0.000000 0.000000  " "
   1191  "2033"    : 0.000000 0.000000 0.000000  " "
   1192  "2034"    : 0.000000 0.000000 0.000000  " "
   1193  "2035"    : 0.000000 0.000000 0.000000  " "
   1194  "2036"    : 0.000000 0.000000 0.000000  " "
   1195  "2037"    : 0.000000 0.000000 0.000000  " "
   1196  "2039"    : 0.000000 0.000000 0.000000  " "
   1197  "2040"    : 0.000000 0.000000 0.000000  " "
   1198  "2041"    : 0.000000 0.000000 0.000000  " "
   1199  "2042"    : 0.000000 0.000000 0.000000  " "
   1200  "2044"    : 0.000000 0.000000 0.000000  " "
   1201  "2045"    : 0.000000 0.000000 0.000000  " "
   1202  "2048"    : 0.000000 0.000000 0.000000  " "
   1203  "2050"    : 0.000000 0.000000 0.000000  " "
   1204  "2051"    : 0.000000 0.000000 0.000000  " "
   1205  "2053"    : 0.000000 0.000000 0.000000  " "
   1206  "2054"    : 0.000000 0.000000 0.000000  " "
   1207  "2055"    : 0.000000 0.000000 0.000000  " "
   1208  "2056"    : 0.000000 0.000000 0.000000  " "
   1209  "2057"    : 0.000000 0.000000 0.000000  " "
   1210  "2058"    : 0.000000 0.000000 0.000000  " "
   1211  "2059"    : 0.000000 0.000000 0.000000  " "
   1212  "2060"    : 0.000000 0.000000 0.000000  " "
   1213  "2061"    : 0.000000 0.000000 0.000000  " "
   1214  "2062"    : 0.000000 0.000000 0.000000  " "
   1215  "2063"    : 0.000000 0.000000 0.000000  " "
   1216  "2064"    : 0.000000 0.000000 0.000000  " "
   1217  "2066"    : 0.000000 0.000000 0.000000  " "
   1218  "2067"    : 0.000000 0.000000 0.000000  " "
   1219  "2068"    : 0.000000 0.000000 0.000000  " "
   1220  "2070"    : 0.000000 0.000000 0.000000  " "
   1221  "2071"    : 0.000000 0.000000 0.000000  " "
   1222  "2072"    : 0.000000 0.000000 0.000000  " "
   1223  "2073"    : 0.000000 0.000000 0.000000  " "
   1224  "2075"    : 0.000000 0.000000 0.000000  " "
   1225  "2077"    : 0.000000 0.000000 0.000000  " "
   1226  "2078"    : 0.000000 0.000000 0.000000  " "
   1227  "2080"    : 0.000000 0.000000 0.000000  " "
   1228  "2083"    : 0.000000 0.000000 0.000000  " "
   1229  "2084"    : 0.000000 0.000000 0.000000  " "
   1230  "2085"    : 0.000000 0.000000 0.000000  " "
   1231  "2086"    : 0.000000 0.000000 0.000000  " "
   1232  "2087"    : 0.000000 0.000000 0.000000  " "
   1233  "2088"    : 0.000000 0.000000 0.000000  " "
   1234  "2089"    : 0.000000 0.000000 0.000000  " "
   1235  "2090"    : 0.000000 0.000000 0.000000  " "
   1236  "2091"    : 0.000000 0.000000 0.000000  " "
   1237  "2092"    : 0.000000 0.000000 0.000000  " "
   1238  "2094"    : 0.000000 0.000000 0.000000  " "
   1239  "2099"    : 0.000000 0.000000 0.000000  " "
   1240  "2100"    : 0.000000 0.000000 0.000000  " "
   1241  "2105"    : 0.000000 0.000000 0.000000  " "
   1242  "2106"    : 0.000000 0.000000 0.000000  " "
   1243  "2109"    : 0.000000 0.000000 0.000000  " "
   1244  "2110"    : 0.000000 0.000000 0.000000  " "
   1245  "2112"    : 0.000000 0.000000 0.000000  " "
   1246  "2114"    : 0.000000 0.000000 0.000000  " "
   1247  "2115"    : 0.000000 0.000000 0.000000  " "
   1248  "2117"    : 0.000000 0.000000 0.000000  " "
   1249  "2119"    : 0.000000 0.000000 0.000000  " "
   1250  "2120"    : 0.000000 0.000000 0.000000  " "
   1251  "2121"    : 0.000000 0.000000 0.000000  " "
   1252  "2122"    : 0.000000 0.000000 0.000000  " "
   1253  "2123"    : 0.000000 0.000000 0.000000  " "
   1254  "2124"    : 0.000000 0.000000 0.000000  " "
   1255  "2126"    : 0.000000 0.000000 0.000000  " "
   1256  "2128"    : 0.000000 0.000000 0.000000  " "
   1257  "2129"    : 0.000000 0.000000 0.000000  " "
   1258  "2130"    : 0.000000 0.000000 0.000000  " "
   1259  "2132"    : 0.000000 0.000000 0.000000  " "
   1260  "2134"    : 0.000000 0.000000 0.000000  " "
   1261  "2136"    : 0.000000 0.000000 0.000000  " "
   1262  "2138"    : 0.000000 0.000000 0.000000  " "
   1263  "2139"    : 0.000000 0.000000 0.000000  " "
   1264  "2141"    : 0.000000 0.000000 0.000000  " "
   1265  "2142"    : 0.000000 0.000000 0.000000  " "
   1266  "2144"    : 0.000000 0.000000 0.000000  " "
   1267  "2145"    : 0.000000 0.000000 0.000000  " "
   1268  "2146"    : 0.000000 0.000000 0.000000  " "
   1269  "2147"    : 0.000000 0.000000 0.000000  " "
   1270  "2148"    : 0.000000 0.000000 0.000000  " "
   1271  "2152"    : 0.000000 0.000000 0.000000  " "
   1272  "2154"    : 0.000000 0.000000 0.000000  " "
   1273  "2155"    : 0.000000 0.000000 0.000000  " "
   1274  "2156"    : 0.000000 0.000000 0.000000  " "
   1275  "2157"    : 0.000000 0.000000 0.000000  " "
   1276  "2160"    : 0.000000 0.000000 0.000000  " "
   1277  "2161"    : 0.000000 0.000000 0.000000  " "
   1278  "2162"    : 0.000000 0.000000 0.000000  " "
   1279  "2164"    : 0.000000 0.000000 0.000000  " "
   1280  "2165"    : 0.000000 0.000000 0.000000  " "
   1281  "2166"    : 0.000000 0.000000 0.000000  " "
   1282  "2167"    : 0.000000 0.000000 0.000000  " "
   1283  "2168"    : 0.000000 0.000000 0.000000  " "
   1284  "2169"    : 0.000000 0.000000 0.000000  " "
   1285  "2170"    : 0.000000 0.000000 0.000000  " "
   1286  "2171"    : 0.000000 0.000000 0.000000  " "
   1287  "2172"    : 0.000000 0.000000 0.000000  " "
   1288  "2173"    : 0.000000 0.000000 0.000000  " "
   1289  "2174"    : 0.000000 0.000000 0.000000  " "
   1290  "2177"    : 0.000000 0.000000 0.000000  " "
   1291  "2178"    : 0.000000 0.000000 0.000000  " "
   1292  "2179"    : 0.000000 0.000000 0.000000  " "
   1293  "2180"    : 0.000000 0.000000 0.000000  " "
   1294  "2183"    : 0.000000 0.000000 0.000000  " "
   1295  "2184"    : 0.000000 0.000000 0.000000  " "
   1296  "2185"    : 0.000000 0.000000 0.000000  " "
   1297  "2186"    : 0.000000 0.000000 0.000000  " "
   1298  "2187"    : 0.000000 0.000000 0.000000  " "
   1299  "2189"    : 0.000000 0.000000 0.000000  " "
   1300  "2190"    : 0.000000 0.000000 0.000000  " "
   1301  "2191"    : 0.000000 0.000000 0.000000  " "
   1302  "2192"    : 0.000000 0.000000 0.000000  " "
   1303  "2193"    : 0.000000 0.000000 0.000000  " "
   1304  "2194"    : 0.000000 0.000000 0.000000  " "
   1305  "2195"    : 0.000000 0.000000 0.000000  " "
   1306  "2196"    : 0.000000 0.000000 0.000000  " "
   1307  "2197"    : 0.000000 0.000000 0.000000  " "
   1308  "2198"    : 0.000000 0.000000 0.000000  " "
   1309  "2199"    : 0.000000 0.000000 0.000000  " "
   1310  "2200"    : 0.000000 0.000000 0.000000  " "
   1311  "2201"    : 0.000000 0.000000 0.000000  " "
   1312  "2203"    : 0.000000 0.000000 0.000000  " "
   1313  "2204"    : 0.000000 0.000000 0.000000  " "
   1314  "2205"    : 0.000000 0.000000 0.000000  " "
   1315  "2206"    : 0.000000 0.000000 0.000000  " "
   1316  "2207"    : 0.000000 0.000000 0.000000  " "
   1317  "2208"    : 0.000000 0.000000 0.000000  " "
   1318  "2209"    : 0.000000 0.000000 0.000000  " "
   1319  "2210"    : 0.000000 0.000000 0.000000  " "
   1320  "2212"    : 0.000000 0.000000 0.000000  " "
   1321  "2215"    : 0.000000 0.000000 0.000000  " "
   1322  "2220"    : 0.000000 0.000000 0.000000  " "
   1323  "2222"    : 0.000000 0.000000 0.000000  " "
   1324  "2224"    : 0.000000 0.000000 0.000000  " "
   1325  "2225"    : 0.000000 0.000000 0.000000  " "
   1326  "2227"    : 0.000000 0.000000 0.000000  " "
   1327  "2228"    : 0.000000 0.000000 0.000000  " "
   1328  "2230"    : 0.000000 0.000000 0.000000  " "
   1329  "2231"    : 0.000000 0.000000 0.000000  " "
   1330  "2232"    : 0.000000 0.000000 0.000000  " "
   1331  "2233"    : 0.000000 0.000000 0.000000  " "
   1332  "2235"    : 0.000000 0.000000 0.000000  " "
   1333  "2236"    : 0.000000 0.000000 0.000000  " "
   1334  "2245"    : 0.000000 0.000000 0.000000  " "
   1335  "2246"    : 0.000000 0.000000 0.000000  " "
   1336  "2247"    : 0.000000 0.000000 0.000000  " "
   1337  "2248"    : 0.000000 0.000000 0.000000  " "
   1338  "2249"    : 0.000000 0.000000 0.000000  " "
   1339  "2250"    : 0.000000 0.000000 0.000000  " "
   1340  "2252"    : 0.000000 0.000000 0.000000  " "
   1341  "2253"    : 0.000000 0.000000 0.000000  " "
   1342  "2254"    : 0.000000 0.000000 0.000000  " "
   1343  "2257"    : 0.000000 0.000000 0.000000  " "
   1344  "2259"    : 0.000000 0.000000 0.000000  " "
   1345  "2260"    : 0.000000 0.000000 0.000000  " "
   1346  "2263"    : 0.000000 0.000000 0.000000  " "
   1347  "2264"    : 0.000000 0.000000 0.000000  " "
   1348  "2266"    : 0.000000 0.000000 0.000000  " "
   1349  "2268"    : 0.000000 0.000000 0.000000  " "
   1350  "2269"    : 0.000000 0.000000 0.000000  " "
   1351  "2270"    : 0.000000 0.000000 0.000000  " "
   1352  "2271"    : 0.000000 0.000000 0.000000  " "
   1353  "2272"    : 0.000000 0.000000 0.000000  " "
   1354  "2273"    : 0.000000 0.000000 0.000000  " "
   1355  "2274"    : 0.000000 0.000000 0.000000  " "
   1356  "2275"    : 0.000000 0.000000 0.000000  " "
   1357  "2276"    : 0.000000 0.000000 0.000000  " "
   1358  "2277"    : 0.000000 0.000000 0.000000  " "
   1359  "2279"    : 0.000000 0.000000 0.000000  " "
   1360  "2280"    : 0.000000 0.000000 0.000000  " "
   1361  "2281"    : 0.000000 0.000000 0.000000  " "
   1362  "2283"    : 0.000000 0.000000 0.000000  " "
   1363  "2284"    : 0.000000 0.000000 0.000000  " "
   1364  "2286"    : 0.000000 0.000000 0.000000  " "
   1365  "2287"    : 0.000000 0.000000 0.000000  " "
   1366  "2288"    : 0.000000 0.000000 0.000000  " "
   1367  "2289"    : 0.000000 0.000000 0.000000  " "
   1368  "2290"    : 0.000000 0.000000 0.000000  " "
   1369  "2291"    : 0.000000 0.000000 0.000000  " "
   1370  "2292"    : 0.000000 0.000000 0.000000  " "
   1371  "2294"    : 0.000000 0.000000 0.000000  " "
   1372  "2296"    : 0.000000 0.000000 0.000000  " "
   1373  "2297"    : 0.000000 0.000000 0.000000  " "
   1374  "2299"    : 0.000000 0.000000 0.000000  " "
   1375  "2300"    : 0.000000 0.000000 0.000000  " "
   1376  "2301"    : 0.000000 0.000000 0.000000  " "
   1377  "2302"    : 0.000000 0.000000 0.000000  " "
   1378  "2303"    : 0.000000 0.000000 0.000000  " "
   1379  "2304"    : 0.000000 0.000000 0.000000  " "
   1380  "2305"    : 0.000000 0.000000 0.000000  " "
   1381  "2306"    : 0.000000 0.000000 0.000000  " "
   1382  "2307"    : 0.000000 0.000000 0.000000  " "
   1383  "2308"    : 0.000000 0.000000 0.000000  " "
   1384  "2309"    : 0.000000 0.000000 0.000000  " "
   1385  "2310"    : 0.000000 0.000000 0.000000  " "
   1386  "2312"    : 0.000000 0.000000 0.000000  " "
   1387  "2313"    : 0.000000 0.000000 0.000000  " "
   1388  "2314"    : 0.000000 0.000000 0.000000  " "
   1389  "2315"    : 0.000000 0.000000 0.000000  " "
   1390  "2316"    : 0.000000 0.000000 0.000000  " "
   1391  "2317"    : 0.000000 0.000000 0.000000  " "
   1392  "2319"    : 0.000000 0.000000 0.000000  " "
   1393  "2321"    : 0.000000 0.000000 0.000000  " "
   1394  "2322"    : 0.000000 0.000000 0.000000  " "
   1395  "2323"    : 0.000000 0.000000 0.000000  " "
   1396  "2324"    : 0.000000 0.000000 0.000000  " "
   1397  "2327"    : 0.000000 0.000000 0.000000  " "
   1398  "2328"    : 0.000000 0.000000 0.000000  " "
   1399  "2329"    : 0.000000 0.000000 0.000000  " "
   1400  "2330"    : 0.000000 0.000000 0.000000  " "
   1401  "2331"    : 0.000000 0.000000 0.000000  " "
   1402  "2332"    : 0.000000 0.000000 0.000000  " "
   1403  "2333"    : 0.000000 0.000000 0.000000  " "
   1404  "2334"    : 0.000000 0.000000 0.000000  " "
   1405  "2335"    : 0.000000 0.000000 0.000000  " "
   1406  "2336"    : 0.000000 0.000000 0.000000  " "
   1407  "2337"    : 0.000000 0.000000 0.000000  " "
   1408  "2338"    : 0.000000 0.000000 0.000000  " "
   1409  "2339"    : 0.000000 0.000000 0.000000  " "
   1410  "2340"    : 0.000000 0.000000 0.000000  " "
   1411  "2341"    : 0.000000 0.000000 0.000000  " "
   1412  "2342"    : 0.000000 0.000000 0.000000  " "
   1413  "2343"    : 0.000000 0.000000 0.000000  " "
   1414  "2344"    : 0.000000 0.000000 0.000000  " "
   1415  "2345"    : 0.000000 0.000000 0.000000  " "
   1416  "2346"    : 0.000000 0.000000 0.000000  " "
   1417  "2347"    : 0.000000 0.000000 0.000000  " "
   1418  "Turow (conne"    : 0.000000 0.000000 0.000000  " "
   1419  "2351"    : 0.000000 0.000000 0.000000  " "
   1420  "2352"    : 0.000000 0.000000 0.000000  " "
   1421  "2353"    : 0.000000 0.000000 0.000000  " "
   1422  "2355"    : 0.000000 0.000000 0.000000  " "
   1423  "2356"    : 0.000000 0.000000 0.000000  " "
   1424  "2358"    : 0.000000 0.000000 0.000000  " "
   1425  "2359"    : 0.000000 0.000000 0.000000  " "
   1426  "Lodz Power S"    : 51.745278 19.537778 0.000000  " "
   1427  "2362"    : 0.000000 0.000000 0.000000  " "
   1428  "2363"    : 0.000000 0.000000 0.000000  " "
   1429  "2364"    : 0.000000 0.000000 0.000000  " "
   1430  "2366"    : 0.000000 0.000000 0.000000  " "
   1431  "2368"    : 0.000000 0.000000 0.000000  " "
   1432  "2369"    : 0.000000 0.000000 0.000000  " "
   1433  "2371"    : 0.000000 0.000000 0.000000  " "
   1434  "2372"    : 0.000000 0.000000 0.000000  " "
   1435  "2374"    : 0.000000 0.000000 0.000000  " "
   1436  "2376"    : 0.000000 0.000000 0.000000  " "
   1437  "2378"    : 0.000000 0.000000 0.000000  " "
   1438  "2379"    : 0.000000 0.000000 0.000000  " "
   1439  "2381"    : 0.000000 0.000000 0.000000  " "
   1440  "2383"    : 0.000000 0.000000 0.000000  " "
   1441  "2384"    : 0.000000 0.000000 0.000000  " "
   1442  "2386"    : 0.000000 0.000000 0.000000  " "
   1443  "2387"    : 0.000000 0.000000 0.000000  " "
   1444  "2388"    : 0.000000 0.000000 0.000000  " "
   1445  "2389"    : 0.000000 0.000000 0.000000  " "
   1446  "2392"    : 0.000000 0.000000 0.000000  " "
   1447  "2394"    : 0.000000 0.000000 0.000000  " "
   1448  "2397"    : 0.000000 0.000000 0.000000  " "
   1449  "2398"    : 0.000000 0.000000 0.000000  " "
   1450  "2400"    : 0.000000 0.000000 0.000000  " "
   1451  "2401"    : 0.000000 0.000000 0.000000  " "
   1452  "2402"    : 0.000000 0.000000 0.000000  " "
   1453  "2403"    : 0.000000 0.000000 0.000000  " "
   1454  "2405"    : 0.000000 0.000000 0.000000  " "
   1455  "2408"    : 0.000000 0.000000 0.000000  " "
   1456  "2412"    : 0.000000 0.000000 0.000000  " "
   1457  "2413"    : 0.000000 0.000000 0.000000  " "
   1458  "2416"    : 0.000000 0.000000 0.000000  " "
   1459  "2418"    : 0.000000 0.000000 0.000000  " "
   1460  "2419"    : 0.000000 0.000000 0.000000  " "
   1461  "2420"    : 0.000000 0.000000 0.000000  " "
   1462  "2421"    : 0.000000 0.000000 0.000000  " "
   1463  "2422"    : 0.000000 0.000000 0.000000  " "
   1464  "2423"    : 0.000000 0.000000 0.000000  " "
   1465  "2424"    : 0.000000 0.000000 0.000000  " "
   1466  "2425"    : 0.000000 0.000000 0.000000  " "
   1467  "2426"    : 0.000000 0.000000 0.000000  " "
   1468  "2427"    : 0.000000 0.000000 0.000000  " "
   1469  "2428"    : 0.000000 0.000000 0.000000  " "
   1470  "2432"    : 0.000000 0.000000 0.000000  " "
   1471  "2433"    : 0.000000 0.000000 0.000000  " "
   1472  "2435"    : 0.000000 0.000000 0.000000  " "
   1473  "2436"    : 0.000000 0.000000 0.000000  " "
   1474  "2437"    : 0.000000 0.000000 0.000000  " "
   1475  "2438"    : 0.000000 0.000000 0.000000  " "
   1476  "2439"    : 0.000000 0.000000 0.000000  " "
   1477  "2440"    : 0.000000 0.000000 0.000000  " "
   1478  "2441"    : 0.000000 0.000000 0.000000  " "
   1479  "2443"    : 0.000000 0.000000 0.000000  " "
   1480  "2444"    : 0.000000 0.000000 0.000000  " "
   1481  "2445"    : 0.000000 0.000000 0.000000  " "
   1482  "2446"    : 0.000000 0.000000 0.000000  " "
   1483  "2447"    : 0.000000 0.000000 0.000000  " "
   1484  "2449"    : 0.000000 0.000000 0.000000  " "
   1485  "2453"    : 0.000000 0.000000 0.000000  " "
   1486  "2454"    : 0.000000 0.000000 0.000000  " "
   1487  "2455"    : 0.000000 0.000000 0.000000  " "
   1488  "2456"    : 0.000000 0.000000 0.000000  " "
   1489  "2457"    : 0.000000 0.000000 0.000000  " "
   1490  "2458"    : 0.000000 0.000000 0.000000  " "
   1491  "2460"    : 0.000000 0.000000 0.000000  " "
   1492  "2461"    : 0.000000 0.000000 0.000000  " "
   1493  "2463"    : 0.000000 0.000000 0.000000  " "
   1494  "2464"    : 0.000000 0.000000 0.000000  " "
   1495  "2465"    : 0.000000 0.000000 0.000000  " "
   1496  "2466"    : 0.000000 0.000000 0.000000  " "
   1497  "2467"    : 0.000000 0.000000 0.000000  " "
   1498  "2468"    : 0.000000 0.000000 0.000000  " "
   1499  "2469"    : 0.000000 0.000000 0.000000  " "
   1500  "2470"    : 0.000000 0.000000 0.000000  " "
   1501  "2471"    : 0.000000 0.000000 0.000000  " "
   1502  "2472"    : 0.000000 0.000000 0.000000  " "
   1503  "2475"    : 0.000000 0.000000 0.000000  " "
   1504  "2476"    : 0.000000 0.000000 0.000000  " "
   1505  "2477"    : 0.000000 0.000000 0.000000  " "
   1506  "2478"    : 0.000000 0.000000 0.000000  " "
   1507  "2480"    : 0.000000 0.000000 0.000000  " "
   1508  "2481"    : 0.000000 0.000000 0.000000  " "
   1509  "2482"    : 0.000000 0.000000 0.000000  " "
   1510  "2483"    : 0.000000 0.000000 0.000000  " "
   1511  "2484"    : 0.000000 0.000000 0.000000  " "
   1512  "2485"    : 0.000000 0.000000 0.000000  " "
   1513  "2486"    : 0.000000 0.000000 0.000000  " "
   1514  "2487"    : 0.000000 0.000000 0.000000  " "
   1515  "2488"    : 0.000000 0.000000 0.000000  " "
   1516  "2489"    : 0.000000 0.000000 0.000000  " "
   1517  "2490"    : 0.000000 0.000000 0.000000  " "
   1518  "2491"    : 0.000000 0.000000 0.000000  " "
   1519  "2492"    : 0.000000 0.000000 0.000000  " "
   1520  "2493"    : 0.000000 0.000000 0.000000  " "
   1521  "2494"    : 0.000000 0.000000 0.000000  " "
   1522  "2495"    : 0.000000 0.000000 0.000000  " "
   1523  "2496"    : 0.000000 0.000000 0.000000  " "
   1524  "2499"    : 0.000000 0.000000 0.000000  " "
   1525  "2501"    : 0.000000 0.000000 0.000000  " "
   1526  "2502"    : 0.000000 0.000000 0.000000  " "
   1527  "2503"    : 0.000000 0.000000 0.000000  " "
   1528  "2504"    : 0.000000 0.000000 0.000000  " "
   1529  "2505"    : 0.000000 0.000000 0.000000  " "
   1530  "Gdansk Power"    : 54.378306 18.641694 0.000000  " "
   1531  "2512"    : 0.000000 0.000000 0.000000  " "
   1532  "2513"    : 0.000000 0.000000 0.000000  " "
   1533  "2515"    : 0.000000 0.000000 0.000000  " "
   1534  "2516"    : 0.000000 0.000000 0.000000  " "
   1535  "2517"    : 0.000000 0.000000 0.000000  " "
   1536  "2518"    : 0.000000 0.000000 0.000000  " "
   1537  "2519"    : 0.000000 0.000000 0.000000  " "
   1538  "2520"    : 0.000000 0.000000 0.000000  " "
   1539  "2522"    : 0.000000 0.000000 0.000000  " "
   1540  "2523"    : 0.000000 0.000000 0.000000  " "
   1541  "2524"    : 0.000000 0.000000 0.000000  " "
   1542  "2525"    : 0.000000 0.000000 0.000000  " "
   1543  "2526"    : 0.000000 0.000000 0.000000  " "
   1544  "2530"    : 0.000000 0.000000 0.000000  " "
   1545  "2531"    : 0.000000 0.000000 0.000000  " "
   1546  "2532"    : 0.000000 0.000000 0.000000  " "
   1547  "2533"    : 0.000000 0.000000 0.000000  " "
   1548  "2534"    : 0.000000 0.000000 0.000000  " "
   1549  "2537"    : 0.000000 0.000000 0.000000  " "
   1550  "2538"    : 0.000000 0.000000 0.000000  " "
   1551  "2539"    : 0.000000 0.000000 0.000000  " "
   1552  "2540"    : 0.000000 0.000000 0.000000  " "
   1553  "2541"    : 0.000000 0.000000 0.000000  " "
   1554  "2543"    : 0.000000 0.000000 0.000000  " "
   1555  "2544"    : 0.000000 0.000000 0.000000  " "
   1556  "2545"    : 0.000000 0.000000 0.000000  " "
   1557  "2546"    : 0.000000 0.000000 0.000000  " "
   1558  "2547"    : 0.000000 0.000000 0.000000  " "
   1559  "2548"    : 0.000000 0.000000 0.000000  " "
   1560  "2549"    : 0.000000 0.000000 0.000000  " "
   1561  "2550"    : 0.000000 0.000000 0.000000  " "
   1562  "2551"    : 0.000000 0.000000 0.000000  " "
   1563  "2552"    : 0.000000 0.000000 0.000000  " "
   1564  "2553"    : 0.000000 0.000000 0.000000  " "
   1565  "2554"    : 0.000000 0.000000 0.000000  " "
   1566  "2556"    : 0.000000 0.000000 0.000000  " "
   1567  "2557"    : 0.000000 0.000000 0.000000  " "
   1568  "2558"    : 0.000000 0.000000 0.000000  " "
   1569  "2559"    : 0.000000 0.000000 0.000000  " "
   1570  "2560"    : 0.000000 0.000000 0.000000  " "
   1571  "2561"    : 0.000000 0.000000 0.000000  " "
   1572  "2562"    : 0.000000 0.000000 0.000000  " "
   1573  "2563"    : 0.000000 0.000000 0.000000  " "
   1574  "2564"    : 0.000000 0.000000 0.000000  " "
   1575  "2565"    : 0.000000 0.000000 0.000000  " "
   1576  "2566"    : 0.000000 0.000000 0.000000  " "
   1577  "2567"    : 0.000000 0.000000 0.000000  " "
   1578  "2568"    : 0.000000 0.000000 0.000000  " "
   1579  "2569"    : 0.000000 0.000000 0.000000  " "
   1580  "2570"    : 0.000000 0.000000 0.000000  " "
   1581  "2571"    : 0.000000 0.000000 0.000000  " "
   1582  "2572"    : 0.000000 0.000000 0.000000  " "
   1583  "2573"    : 0.000000 0.000000 0.000000  " "
   1584  "2575"    : 0.000000 0.000000 0.000000  " "
   1585  "2576"    : 0.000000 0.000000 0.000000  " "
   1586  "2577"    : 0.000000 0.000000 0.000000  " "
   1587  "2578"    : 0.000000 0.000000 0.000000  " "
   1588  "2579"    : 0.000000 0.000000 0.000000  " "
   1589  "2581"    : 0.000000 0.000000 0.000000  " "
   1590  "2582"    : 0.000000 0.000000 0.000000  " "
   1591  "2583"    : 0.000000 0.000000 0.000000  " "
   1592  "2584"    : 0.000000 0.000000 0.000000  " "
   1593  "2585"    : 0.000000 0.000000 0.000000  " "
   1594  "2586"    : 0.000000 0.000000 0.000000  " "
   1595  "2587"    : 0.000000 0.000000 0.000000  " "
   1596  "2588"    : 0.000000 0.000000 0.000000  " "
   1597  "2589"    : 0.000000 0.000000 0.000000  " "
   1598  "2590"    : 0.000000 0.000000 0.000000  " "
   1599  "2591"    : 0.000000 0.000000 0.000000  " "
   1600  "2592"    : 0.000000 0.000000 0.000000  " "
   1601  "2593"    : 0.000000 0.000000 0.000000  " "
   1602  "2594"    : 0.000000 0.000000 0.000000  " "
   1603  "2595"    : 0.000000 0.000000 0.000000  " "
   1604  "2597"    : 0.000000 0.000000 0.000000  " "
   1605  "2598"    : 0.000000 0.000000 0.000000  " "
   1606  "2599"    : 0.000000 0.000000 0.000000  " "
   1607  "2605"    : 0.000000 0.000000 0.000000  " "
   1608  "2607"    : 0.000000 0.000000 0.000000  " "
   1609  "2608"    : 0.000000 0.000000 0.000000  " "
   1610  "2609"    : 0.000000 0.000000 0.000000  " "
   1611  "2610"    : 0.000000 0.000000 0.000000  " "
   1612  "2611"    : 0.000000 0.000000 0.000000  " "
   1613  "2612"    : 0.000000 0.000000 0.000000  " "
   1614  "2613"    : 0.000000 0.000000 0.000000  " "
   1615  "2614"    : 0.000000 0.000000 0.000000  " "
   1616  "2615"    : 0.000000 0.000000 0.000000  " "
   1617  "2616"    : 0.000000 0.000000 0.000000  " "
   1618  "2617"    : 0.000000 0.000000 0.000000  " "
   1619  "2619"    : 0.000000 0.000000 0.000000  " "
   1620  "2620"    : 0.000000 0.000000 0.000000  " "
   1621  "2621"    : 0.000000 0.000000 0.000000  " "
   1622  "2622"    : 0.000000 0.000000 0.000000  " "
   1623  "2623"    : 0.000000 0.000000 0.000000  " "
   1624  "2625"    : 0.000000 0.000000 0.000000  " "
   1625  "2626"    : 0.000000 0.000000 0.000000  " "
   1626  "2627"    : 0.000000 0.000000 0.000000  " "
   1627  "2628"    : 0.000000 0.000000 0.000000  " "
   1628  "2629"    : 0.000000 0.000000 0.000000  " "
   1629  "2630"    : 0.000000 0.000000 0.000000  " "
   1630  "2631"    : 0.000000 0.000000 0.000000  " "
   1631  "2632"    : 0.000000 0.000000 0.000000  " "
   1632  "2633"    : 0.000000 0.000000 0.000000  " "
   1633  "2634"    : 0.000000 0.000000 0.000000  " "
   1634  "2635"    : 0.000000 0.000000 0.000000  " "
   1635  "2636"    : 0.000000 0.000000 0.000000  " "
   1636  "2637"    : 0.000000 0.000000 0.000000  " "
   1637  "2638"    : 0.000000 0.000000 0.000000  " "
   1638  "2640"    : 0.000000 0.000000 0.000000  " "
   1639  "2643"    : 0.000000 0.000000 0.000000  " "
   1640  "2644"    : 0.000000 0.000000 0.000000  " "
   1641  "2645"    : 0.000000 0.000000 0.000000  " "
   1642  "2646"    : 0.000000 0.000000 0.000000  " "
   1643  "2648"    : 0.000000 0.000000 0.000000  " "
   1644  "2649"    : 0.000000 0.000000 0.000000  " "
   1645  "2650"    : 0.000000 0.000000 0.000000  " "
   1646  "2651"    : 0.000000 0.000000 0.000000  " "
   1647  "2653"    : 0.000000 0.000000 0.000000  " "
   1648  "2654"    : 0.000000 0.000000 0.000000  " "
   1649  "2655"    : 0.000000 0.000000 0.000000  " "
   1650  "2656"    : 0.000000 0.000000 0.000000  " "
   1651  "2657"    : 0.000000 0.000000 0.000000  " "
   1652  "2658"    : 0.000000 0.000000 0.000000  " "
   1653  "2659"    : 0.000000 0.000000 0.000000  " "
   1654  "2661"    : 0.000000 0.000000 0.000000  " "
   1655  "2662"    : 0.000000 0.000000 0.000000  " "
   1656  "2663"    : 0.000000 0.000000 0.000000  " "
   1657  "2664"    : 0.000000 0.000000 0.000000  " "
   1658  "2665"    : 0.000000 0.000000 0.000000  " "
   1659  "2666"    : 0.000000 0.000000 0.000000  " "
   1660  "2667"    : 0.000000 0.000000 0.000000  " "
   1661  "2668"    : 0.000000 0.000000 0.000000  " "
   1662  "2671"    : 0.000000 0.000000 0.000000  " "
   1663  "2673"    : 0.000000 0.000000 0.000000  " "
   1664  "2674"    : 0.000000 0.000000 0.000000  " "
   1665  "2675"    : 0.000000 0.000000 0.000000  " "
   1666  "2676"    : 0.000000 0.000000 0.000000  " "
   1667  "2677"    : 0.000000 0.000000 0.000000  " "
   1668  "2678"    : 0.000000 0.000000 0.000000  " "
   1669  "2679"    : 0.000000 0.000000 0.000000  " "
   1670  "2681"    : 0.000000 0.000000 0.000000  " "
   1671  "2682"    : 0.000000 0.000000 0.000000  " "
   1672  "2683"    : 0.000000 0.000000 0.000000  " "
   1673  "2684"    : 0.000000 0.000000 0.000000  " "
   1674  "2685"    : 0.000000 0.000000 0.000000  " "
   1675  "2686"    : 0.000000 0.000000 0.000000  " "
   1676  "2687"    : 0.000000 0.000000 0.000000  " "
   1677  "2691"    : 0.000000 0.000000 0.000000  " "
   1678  "2692"    : 0.000000 0.000000 0.000000  " "
   1679  "2693"    : 0.000000 0.000000 0.000000  " "
   1680  "2694"    : 0.000000 0.000000 0.000000  " "
   1681  "2695"    : 0.000000 0.000000 0.000000  " "
   1682  "2696"    : 0.000000 0.000000 0.000000  " "
   1683  "2697"    : 0.000000 0.000000 0.000000  " "
   1684  "2698"    : 0.000000 0.000000 0.000000  " "
   1685  "2699"    : 0.000000 0.000000 0.000000  " "
   1686  "2700"    : 0.000000 0.000000 0.000000  " "
   1687  "2701"    : 0.000000 0.000000 0.000000  " "
   1688  "2702"    : 0.000000 0.000000 0.000000  " "
   1689  "2703"    : 0.000000 0.000000 0.000000  " "
   1690  "2704"    : 0.000000 0.000000 0.000000  " "
   1691  "2705"    : 0.000000 0.000000 0.000000  " "
   1692  "2708"    : 0.000000 0.000000 0.000000  " "
   1693  "2709"    : 0.000000 0.000000 0.000000  " "
   1694  "2710"    : 0.000000 0.000000 0.000000  " "
   1695  "2712"    : 0.000000 0.000000 0.000000  " "
   1696  "2713"    : 0.000000 0.000000 0.000000  " "
   1697  "2714"    : 0.000000 0.000000 0.000000  " "
   1698  "2717"    : 0.000000 0.000000 0.000000  " "
   1699  "2718"    : 0.000000 0.000000 0.000000  " "
   1700  "2719"    : 0.000000 0.000000 0.000000  " "
   1701  "2720"    : 0.000000 0.000000 0.000000  " "
   1702  "2721"    : 0.000000 0.000000 0.000000  " "
   1703  "2724"    : 0.000000 0.000000 0.000000  " "
   1704  "2725"    : 0.000000 0.000000 0.000000  " "
   1705  "2728"    : 0.000000 0.000000 0.000000  " "
   1706  "2731"    : 0.000000 0.000000 0.000000  " "
   1707  "Interconnect"    : 49.900720 18.534780 0.000000  " "
   1708  "Interconnect"    : 49.904520 18.540100 0.000000  " "
   1709  "Interconnect"    : 49.802070 18.587360 0.000000  " "
   1710  "Interconnect"    : 0.000000 0.000000 0.000000  " "
   1711  "Interconnect"    : 50.418035 23.992406 0.000000  " "
   1712  "Interconnect"    : 53.207778 14.467222 0.000000  " "
   1713  "Interconnect"    : 49.444257 21.633383 0.000000  " "
   1714  "2740"    : 0.000000 0.000000 0.000000  " "
   1715  "2741"    : 0.000000 0.000000 0.000000  " "
   1716  "2742"    : 0.000000 0.000000 0.000000  " "
   1717  "2743"    : 0.000000 0.000000 0.000000  " "
   1718  "2744"    : 0.000000 0.000000 0.000000  " "
   1719  "2745"    : 0.000000 0.000000 0.000000  " "
   1720  "2746"    : 0.000000 0.000000 0.000000  " "
bus data  [2746]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax subst
      1 "1           " 220.0000 " "  0  :  1 1.080769  1.080769  -5.842457    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "1 BEK Near Pajeczno& left bottom of ROG"     1 -1 " "  0  " " 
      2 "2           " 220.0000 " "  0  :  1 1.082809  1.082809  -2.404548    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "1 BEK Near Pajeczno& left bottom of ROG"     1 -1 " "  0  " " 
      3 "3           " 220.0000 " "  0  :  1 1.063366  1.063366  -23.485660    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 2 "3 ELK Elk"     1 -1 " "  0  " " 
      4 "4           " 220.0000 " "  0  :  1 1.070768  1.070768  -8.914048    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 3 "4 JAN Sub"     1 -1 " "  0  " " 
      5 "5           " 220.0000 " "  0  :  1 1.070781  1.070781  -8.920646    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 3 "4 JAN Sub"     1 -1 " "  0  " " 
      6 "6           " 220.0000 " "  0  :  1 1.057674  1.057674  -17.448493    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 4 "6 MIL"     1 -1 " "  0  " " 
      7 "7           " 220.0000 " "  0  :  1 1.057751  1.057751  -17.445232    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 4 "6 MIL"     1 -1 " "  0  " " 
      8 "8           " 400.0000 " "  0  :  1 1.018582  1.018582  -15.181525    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 4 "6 MIL"     1 -1 " "  0  " " 
      9 "9           " 400.0000 " "  0  :  1 1.018617  1.018617  -15.184226    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 4 "6 MIL"     1 -1 " "  0  " " 
     10 "10          " 220.0000 " "  0  :  1 1.050819  1.050819  -17.414427    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 5 "10 MOR"     1 -1 " "  0  " " 
     11 "11          " 220.0000 " "  0  :  1 1.050748  1.050748  -17.428382    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 5 "10 MOR"     1 -1 " "  0  " " 
     12 "12          " 220.0000 " "  0  :  1 1.050787  1.050787  -17.420836    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 5 "10 MOR"     1 -1 " "  0  " " 
     13 "13          " 400.0000 " "  0  :  1 1.009545  1.009545  -13.383999    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 6 "13 MSK"     1 -1 " "  0  " " 
     14 "14          " 400.0000 " "  0  :  1 1.009646  1.009646  -13.378400    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 6 "13 MSK"     1 -1 " "  0  " " 
     15 "15          " 400.0000 " "  0  :  1 1.028133  1.028133  -16.549107    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 7 "15 NAR Narewka"     1 -1 " "  0  " " 
     16 "16          " 400.0000 " "  0  :  1 1.028133  1.028133  -16.549107    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 7 "15 NAR Narewka"     1 -1 " "  0  " " 
     17 "Ostroleka   " 220.0000 " "  0  :  2 1.090880 1.090880  -19.427206    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 8 "Ostroleka"     1 -1 " "  0  " " 
     18 "Ostroleka   " 220.0000 " "  0  :  2 1.090910 1.090910  -19.428658    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 8 "Ostroleka"     1 -1 " "  0  " " 
     19 "19          " 220.0000 " "  0  :  1 1.074191  1.074191  -8.094314    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 9 "19 PAB Near Lodz& Rzgow"     1 -1 " "  0  " " 
     20 "20          " 220.0000 " "  0  :  1 1.074188  1.074188  -8.090384    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 9 "19 PAB Near Lodz& Rzgow"     1 -1 " "  0  " " 
     21 "21          " 220.0000 " "  0  :  1 1.069617  1.069617  -19.167257    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 10 "21 PDE Plock"     1 -1 " "  0  " " 
     22 "22          " 220.0000 " "  0  :  1 1.069617  1.069617  -19.167257    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 10 "21 PDE Plock"     1 -1 " "  0  " " 
     23 "23          " 220.0000 " "  0  :  1 1.051391  1.051391  -17.347989    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 11 "23 PIA"     1 -1 " "  0  " " 
     24 "24          " 220.0000 " "  0  :  1 1.076861  1.076861  -5.979081    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 12 "24 PIO Near LODZ, Piotrkow"     1 -1 " "  0  " " 
     25 "25          " 400.0000 " "  0  :  1 1.010652  1.010652  -18.092129    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 13 "25 PLO"     1 -1 " "  0  " " 
     26 "Belchatow   " 220.0000 " "  0  :  2 1.090910 1.090910  -5.652584    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 14 "Belchatow ROG"     1 -1 " "  0  " " 
     27 "Belchatow   " 220.0000 " "  0  :  2 1.090910 1.090910  -2.180448    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 14 "Belchatow ROG"     1 -1 " "  0  " " 
     28 "Belchatow   " 400.0000 " "  0  :  0 1.032500 1.032500  -4.410000    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 14 "Belchatow ROG"     1 -1 " "  0  " " 
     29 "Belchatow   " 400.0000 " "  0  :  2 1.032500 1.032489  -4.400697    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 14 "Belchatow ROG"     1 -1 " "  0  " " 
     30 "30          " 220.0000 " "  0  :  1 1.056769  1.056769  -18.616588    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 15 "30 SOC Sochaczew"     1 -1 " "  0  " " 
     31 "31          " 400.0000 " "  0  :  1 1.033155  1.033155  -5.456010    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 16 "31 TRE near klobuck & Wielun"     1 -1 " "  0  " " 
     32 "32          " 220.0000 " "  0  :  1 1.048645  1.048645  -17.569259    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 17 "32 WTO Zabki"     1 -1 " "  0  " " 
     33 "33          " 220.0000 " "  0  :  1 1.076866  1.076866  -5.978155    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 12 "24 PIO Near LODZ, Piotrkow"     1 -1 " "  0  " " 
     34 "34          " 220.0000 " "  0  :  1 1.071597  1.071597  -11.888018    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 18 "34 ZGI Zgierz"     1 -1 " "  0  " " 
     35 "35          " 220.0000 " "  0  :  1 1.090920  1.090920  -15.145922    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 19 "35 ABR Near Lublin & Poniatowa"     1 -1 " "  0  " " 
     36 "36          " 220.0000 " "  0  :  1 1.081556  1.081556  -15.550118    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 20 "36 BGC Near Rzeszow & Ropczyce"     1 -1 " "  0  " " 
     37 "37          " 220.0000 " "  0  :  1 1.089871  1.089871  -14.569638    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 21 "37 CHM Near Tarnobrzeg"     1 -1 " "  0  " " 
     38 "38          " 220.0000 " "  0  :  1 1.089849  1.089849  -14.572500    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 21 "37 CHM Near Tarnobrzeg"     1 -1 " "  0  " " 
     39 "39          " 220.0000 " "  0  :  1 1.085547  1.085547  -16.204890    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 22 "39 CHS Near Chelm, Sawin"     1 -1 " "  0  " " 
     40 "40          " 220.0000 " "  0  :  1 1.102912  1.102912  -13.811252    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 23 "40 KIE Below Konskie"     1 -1 " "  0  " " 
     41 "41          " 220.0000 " "  0  :  1 1.102827  1.102827  -13.814313    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 23 "40 KIE Below Konskie"     1 -1 " "  0  " " 
     42 "42          " 400.0000 " "  0  :  1 1.021564  1.021564  -13.876135    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 23 "40 KIE Below Konskie"     1 -1 " "  0  " " 
     43 "Kozienice   " 220.0000 " "  0  :  2 1.090910 1.090995  -13.754589    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 24 "Kozienice KOZ"     1 -1 " "  0  " " 
     44 "Kozienice   " 220.0000 " "  0  :  2 1.090960 1.090960  -13.738987    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 24 "Kozienice KOZ"     1 -1 " "  0  " " 
     45 "Kozienice   " 400.0000 " "  0  :  2 1.032500 1.032500  -13.607627    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 24 "Kozienice KOZ"     1 -1 " "  0  " " 
     46 "46          " 400.0000 " "  0  :  1 1.032454  1.032454  -13.609594    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 24 "Kozienice KOZ"     1 -1 " "  0  " " 
     47 "47          " 220.0000 " "  0  :  1 1.101644  1.101644  -14.248797    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 25 "47 KPK Near Kielce"     1 -1 " "  0  " " 
     48 "48          " 400.0000 " "  0  :  1 1.026138  1.026138  -17.596288    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 26 "48 KRI Near Krosno & Brzozow"     1 -1 " "  0  " " 
     49 "49          " 400.0000 " "  0  :  1 1.026116  1.026116  -17.601981    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 26 "48 KRI Near Krosno & Brzozow"     1 -1 " "  0  " " 
     50 "50          " 400.0000 " "  0  :  1 1.028012  1.028012  -14.109465    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 27 "50 LSY Near Lublin"     1 -1 " "  0  " " 
     51 "51          " 220.0000 " "  0  :  1 1.086173  1.086173  -15.320061    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 28 "51 MKR Near Szczebrzeszyn"     1 -1 " "  0  " " 
     52 "52          " 220.0000 " "  0  :  1 1.086178  1.086178  -15.316911    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 28 "51 MKR Near Szczebrzeszyn"     1 -1 " "  0  " " 
     53 "53          " 400.0000 " "  0  :  1 1.034985  1.034985  -14.375408    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 29 "53 OSC Near Ostrowiec, Cmielow"     1 -1 " "  0  " " 
     54 "54          " 400.0000 " "  0  :  1 1.035005  1.035005  -14.375702    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 29 "53 OSC Near Ostrowiec, Cmielow"     1 -1 " "  0  " " 
     55 "Polaniec    " 220.0000 " "  0  :  2 1.091210 1.091732  -13.677402    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 30 "Polaniec PEL"     1 -1 " "  0  " " 
     56 "Polaniec    " 220.0000 " "  0  :  2 1.091150 1.091712  -13.677351    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 30 "Polaniec PEL"     1 -1 " "  0  " " 
     57 "Polaniec    " 400.0000 " "  0  :  2 1.033360 1.037064  -14.001355    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 30 "Polaniec PEL"     1 -1 " "  0  " " 
     58 "Polaniec    " 400.0000 " "  0  :  2 1.033360 1.037050  -14.006141    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 30 "Polaniec PEL"     1 -1 " "  0  " " 
     59 "Pulawy      " 220.0000 " "  0  :  2 1.084150 1.084401  -14.798719    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 31 "Pulawy PUL"     1 -1 " "  0  " " 
     60 "60          " 220.0000 " "  0  :  1 1.084475  1.084475  -14.794690    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 31 "Pulawy PUL"     1 -1 " "  0  " " 
     61 "61          " 220.0000 " "  0  :  1 1.097770  1.097770  -14.381888    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 32 "61 RAD Near Checiney & Kielce"     1 -1 " "  0  " " 
     62 "62          " 220.0000 " "  0  :  1 1.090228  1.090228  -14.564088    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 33 "62 ROZ Near Radom, Skaryszew"     1 -1 " "  0  " " 
     63 "63          " 220.0000 " "  0  :  1 1.090201  1.090201  -14.565915    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 33 "62 ROZ Near Radom, Skaryszew"     1 -1 " "  0  " " 
     64 "64          " 400.0000 " "  0  :  1 1.036749  1.036749  -15.240286    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 34 "64 RZE Near Glogow Malopol-ski & Kolbuozowa"     1 -1 " "  0  " " 
     65 "65          " 400.0000 " "  0  :  1 1.036711  1.036711  -15.251238    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 34 "64 RZE Near Glogow Malopol-ski & Kolbuozowa"     1 -1 " "  0  " " 
     66 "66          " 220.0000 " "  0  :  1 1.088887  1.088887  -15.334540    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "66 STW Stalowa Wola"     1 -1 " "  0  " " 
     67 "67          " 220.0000 " "  0  :  1 1.089892  1.089892  -15.177804    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 36 "67 But No Specific Name& Near Stalowa Wala"     1 -1 " "  0  " " 
     68 "68          " 220.0000 " "  0  :  1 1.086283  1.086283  -14.635790    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 37 "68 ZAM Near Zamos, Szczebrzeszyn"     1 -1 " "  0  " " 
     69 "69          " 220.0000 " "  0  :  1 1.084615  1.084615  -9.408718    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 38 "69 ANI Near Blachownia & Wreczyca"     1 -1 " "  0  " " 
     70 "70          " 220.0000 " "  0  :  1 1.095187  1.095187  -14.823342    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 39 "70 ATA  Near Tarnow, Debica"     1 -1 " "  0  " " 
     71 "71          " 220.0000 " "  0  :  1 1.095056  1.095056  -14.831197    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 39 "70 ATA  Near Tarnow, Debica"     1 -1 " "  0  " " 
     72 "72          " 220.0000 " "  0  :  1 1.087576  1.087576  -13.585092    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 41 "72 BIR Near Bierun"     1 -1 " "  0  " " 
     73 "73          " 220.0000 " "  0  :  1 1.087609  1.087609  -13.569385    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 41 "72 BIR Near Bierun"     1 -1 " "  0  " " 
     74 "74          " 220.0000 " "  0  :  1 1.087854  1.087854  -10.943293    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 42 "74 BLA Near KEDZIERZYN KOZLE"     1 -1 " "  0  " " 
     75 "75          " 220.0000 " "  0  :  1 1.087836  1.087836  -10.948461    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 42 "74 BLA Near KEDZIERZYN KOZLE"     1 -1 " "  0  " " 
     76 "76          " 220.0000 " "  0  :  1 1.085714  1.085714  -18.030129    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 43 "76 BUJ Porabka- Zar Near BIELSKO-BIAL"     1 -1 " "  0  " " 
     77 "77          " 220.0000 " "  0  :  1 1.085685  1.085685  -18.042410    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 43 "76 BUJ Porabka- Zar Near BIELSKO-BIAL"     1 -1 " "  0  " " 
     78 "Jaworzno    " 220.0000 " "  0  :  2 1.090910 1.090910  -12.507303    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 44 "Jaworzno BYC"     1 -1 " "  0  " " 
     79 "Jaworzno    " 220.0000 " "  0  :  2 1.090340 1.090340  -13.073292    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 44 "Jaworzno BYC"     1 -1 " "  0  " " 
     80 "80          " 220.0000 " "  0  :  1 1.081762  1.081762  -12.842772    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 45 "80 CZT Near Osiek,Kaniow"     1 -1 " "  0  " " 
     81 "81          " 220.0000 " "  0  :  1 1.081791  1.081791  -12.846358    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 45 "80 CZT Near Osiek,Kaniow"     1 -1 " "  0  " " 
     82 "Opole       " 400.0000 " "  0  :  2 1.029930 1.031186  -6.635393    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "Opole DBN"     1 -1 " "  0  " " 
     83 "83          " 220.0000 " "  0  :  1 1.088419  1.088419  -10.552870    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 47 "83 GRO Near Opole & Proszkow"     1 -1 " "  0  " " 
     84 "84          " 220.0000 " "  0  :  1 1.088513  1.088513  -11.628320    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "84 HAL Near Gliwice, Fortum Silesia SA"     1 -1 " "  0  " " 
     85 "85          " 220.0000 " "  0  :  1 1.088509  1.088509  -11.638192    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "84 HAL Near Gliwice, Fortum Silesia SA"     1 -1 " "  0  " " 
     86 "86          " 220.0000 " "  0  :  1 1.085016  1.085016  -9.488955    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 49 "86 HCZ Near Blachownia"     1 -1 " "  0  " " 
     87 "87          " 220.0000 " "  0  :  1 1.085006  1.085006  -9.494274    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 49 "86 HCZ Near Blachownia"     1 -1 " "  0  " " 
     88 "88          " 220.0000 " "  0  :  1 1.085065  1.085065  -11.606791    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 50 "88 JAM From LAG & Near Sosnowiece"     1 -1 " "  0  " " 
     89 "89          " 220.0000 " "  0  :  1 1.085057  1.085057  -11.613916    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 50 "88 JAM From LAG & Near Sosnowiece"     1 -1 " "  0  " " 
     90 "90          " 220.0000 " "  0  :  1 1.087144  1.087144  -9.037134    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 51 "90 JOA Near Czestochowa"     1 -1 " "  0  " " 
     91 "91          " 220.0000 " "  0  :  1 1.087148  1.087148  -9.032723    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 51 "90 JOA Near Czestochowa"     1 -1 " "  0  " " 
     92 "92          " 400.0000 " "  0  :  1 1.035285  1.035285  -6.763576    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 51 "90 JOA Near Czestochowa"     1 -1 " "  0  " " 
     93 "93          " 400.0000 " "  0  :  1 1.035286  1.035286  -6.763866    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 51 "90 JOA Near Czestochowa"     1 -1 " "  0  " " 
     94 "94          " 220.0000 " "  0  :  1 1.089434  1.089434  -10.945208    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 52 "94 KAT Near SOSNOWIEC & Czelad"     1 -1 " "  0  " " 
     95 "95          " 220.0000 " "  0  :  1 1.089435  1.089435  -10.945132    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 52 "94 KAT Near SOSNOWIEC & Czelad"     1 -1 " "  0  " " 
     96 "96          " 220.0000 " "  0  :  1 1.086765  1.086765  -10.691768    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 53 "96 KED Below BLA(74)"     1 -1 " "  0  " " 
     97 "97          " 220.0000 " "  0  :  1 1.086780  1.086780  -10.691105    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 53 "96 KED Below BLA(74)"     1 -1 " "  0  " " 
     98 "98          " 220.0000 " "  0  :  1 1.087891  1.087891  -12.768215    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 54 "98 KHK Near Olkusz"     1 -1 " "  0  " " 
     99 "99          " 220.0000 " "  0  :  1 1.087880  1.087880  -12.764002    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 54 "98 KHK Near Olkusz"     1 -1 " "  0  " " 
    100 "100         " 220.0000 " "  0  :  1 1.095226  1.095226  -14.805551    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 55 "100 KLA Near Tarnow, Zabno"     1 -1 " "  0  " " 
    101 "101         " 220.0000 " "  0  :  1 1.095216  1.095216  -14.807340    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 55 "100 KLA Near Tarnow, Zabno"     1 -1 " "  0  " " 
    102 "102         " 220.0000 " "  0  :  1 1.085246  1.085246  -17.240156    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 56 "102 KOM Near CZECHWICE-DZIEDZICE and above Jaworze"     1 -1 " "  0  " " 
    103 "103         " 220.0000 " "  0  :  1 1.085201  1.085201  -17.227776    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 56 "102 KOM Near CZECHWICE-DZIEDZICE and above Jaworze"     1 -1 " "  0  " " 
    104 "laziska     " 220.0000 " "  0  :  2 1.090910 1.090910  -10.967504    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
    105 "laziska     " 220.0000 " "  0  :  2 1.090910 1.090885  -10.980228    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
    106 "lagisza     " 220.0000 " "  0  :  2 1.090910 1.090910  -10.829678    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "lagisza LAG, PKE SA Power Plant"     1 -1 " "  0  " " 
    107 "lagisza     " 220.0000 " "  0  :  2 1.090910 1.090910  -10.832723    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "lagisza LAG, PKE SA Power Plant"     1 -1 " "  0  " " 
    108 "108         " 220.0000 " "  0  :  1 1.086404  1.086404  -12.266226    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 59 "108 LOS Near Zawiercie & Pilica"     1 -1 " "  0  " " 
    109 "109         " 220.0000 " "  0  :  1 1.086450  1.086450  -12.279851    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 59 "108 LOS Near Zawiercie & Pilica"     1 -1 " "  0  " " 
    110 "110         " 220.0000 " "  0  :  1 1.088351  1.088351  -13.962496    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 60 "110 LUA NearMeichow, Krakow"     1 -1 " "  0  " " 
    111 "111         " 220.0000 " "  0  :  1 1.077042  1.077042  -11.873504    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 61 "111 MOS at EC Moszczenica Near Orlova"     1 -1 " "  0  " " 
    112 "112         " 220.0000 " "  0  :  1 1.077079  1.077079  -11.878223    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 61 "111 MOS at EC Moszczenica Near Orlova"     1 -1 " "  0  " " 
    113 "113         " 220.0000 " "  0  :  1 1.083423  1.083423  -13.103272    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 62 "113 PRB Near Oswiecim, Osiek & above Kety"     1 -1 " "  0  " " 
    114 "114         " 220.0000 " "  0  :  1 1.083477  1.083477  -13.098719    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 62 "113 PRB Near Oswiecim, Osiek & above Kety"     1 -1 " "  0  " " 
    115 "115         " 400.0000 " "  0  :  1 1.028141  1.028141  -9.387079    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "115 ROK at Fortum Bytom Power Station & bottom of Tarnowskie Gory"     1 -1 " "  0  " " 
    116 "Siersza     " 220.0000 " "  0  :  2 1.090420 1.090461  -12.861549    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 64 "Siersza SIE 72"     1 -1 " "  0  " " 
    117 "Siersza     " 220.0000 " "  0  :  2 1.090460 1.090460  -12.852026    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 64 "Siersza SIE 72"     1 -1 " "  0  " " 
    118 "Skawina     " 220.0000 " "  0  :  2 1.089000 1.094200  -13.553346    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 65 "Skawina SKA"     1 -1 " "  0  " " 
    119 "119         " 220.0000 " "  0  :  1 1.094194  1.094194  -13.558815    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 65 "Skawina SKA"     1 -1 " "  0  " " 
    120 "120         " 400.0000 " "  0  :  1 1.038697  1.038697  -13.959498    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 66 "120 TAW Near Tarnow, Pilzno"     1 -1 " "  0  " " 
    121 "121         " 400.0000 " "  0  :  1 1.038725  1.038725  -13.952174    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 66 "120 TAW Near Tarnow, Pilzno"     1 -1 " "  0  " " 
    122 "122         " 400.0000 " "  0  :  1 1.031971  1.031971  -9.554154    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 67 "122 TCN Near Dabrowa Gornicza"     1 -1 " "  0  " " 
    123 "123         " 400.0000 " "  0  :  1 1.032008  1.032008  -9.552589    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 67 "122 TCN Near Dabrowa Gornicza"     1 -1 " "  0  " " 
    124 "124         " 220.0000 " "  0  :  1 1.088591  1.088591  -13.993625    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 68 "124 WAN Near Krakow, Wieliczka"     1 -1 " "  0  " " 
    125 "Rybnik      " 220.0000 " "  0  :  2 1.090910 1.090910  -9.907482    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "Rybnik WIE"     1 -1 " "  0  " " 
    126 "Rybnik      " 220.0000 " "  0  :  2 1.090820 1.090820  -9.915583    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "Rybnik WIE"     1 -1 " "  0  " " 
    127 "Rybnik      " 400.0000 " "  0  :  2 1.028690 1.028690  -8.281833    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "Rybnik WIE"     1 -1 " "  0  " " 
    128 "128         " 400.0000 " "  0  :  1 1.028673  1.028673  -8.291893    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "Rybnik WIE"     1 -1 " "  0  " " 
    129 "129         " 220.0000 " "  0  :  1 1.084705  1.084705  -9.599830    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 70 "129, between WRZ(113) and HCZ(86)"     1 -1 " "  0  " " 
    130 "130         " 220.0000 " "  0  :  1 1.084717  1.084717  -9.598733    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 70 "129, between WRZ(113) and HCZ(86)"     1 -1 " "  0  " " 
    131 "131         " 220.0000 " "  0  :  1 1.086182  1.086182  -9.414238    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 71 "131 WRZ"     1 -1 " "  0  " " 
    132 "Porabka-Zar " 220.0000 " "  0  :  2 1.090910 1.087066  -18.879840    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 72 "Porabka-Zar ZAP Near Zywiec"     1 -1 " "  0  " " 
    133 "Porabka-Zar " 220.0000 " "  0  :  2 1.090910 1.084956  -18.864366    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 72 "Porabka-Zar ZAP Near Zywiec"     1 -1 " "  0  " " 
    134 "Adamow      " 220.0000 " "  0  :  2 1.088820 1.088048  -13.818739    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 74 "Adamow"     1 -1 " "  0  " " 
    135 "Adamow      " 220.0000 " "  0  :  2 1.088670 1.087923  -13.827811    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 74 "Adamow"     1 -1 " "  0  " " 
    136 "136         " 220.0000 " "  0  :  1 1.079728  1.079728  -16.784353    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 75 "136 BOG Near Boguszow-Gorce"     1 -1 " "  0  " " 
    137 "137         " 220.0000 " "  0  :  1 1.084160  1.084160  -16.300314    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 76 "137 CPC Near Swieradow-Zdroj"     1 -1 " "  0  " " 
    138 "138         " 400.0000 " "  0  :  1 1.040746  1.040746  -13.831699    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 77 "138 CRN"     1 -1 " "  0  " " 
    139 "139         " 400.0000 " "  0  :  1 1.040757  1.040757  -13.827565    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 77 "138 CRN"     1 -1 " "  0  " " 
    140 "140         " 220.0000 " "  0  :  1 1.102379  1.102379  -23.253231    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 78 "140 CZE Czerniejewo"     1 -1 " "  0  " " 
    141 "141         " 220.0000 " "  0  :  1 1.101128  1.101128  -25.851110    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 79 "141 GLN Gol?cino-Goc?aw"     1 -1 " "  0  " " 
    142 "142         " 220.0000 " "  0  :  1 1.101128  1.101128  -25.851110    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 79 "141 GLN Gol?cino-Goc?aw"     1 -1 " "  0  " " 
    143 "143         " 220.0000 " "  0  :  1 1.095985  1.095985  -24.333739    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 80 "143 GOR Gorzów Wielkopolski"     1 -1 " "  0  " " 
    144 "144         " 220.0000 " "  0  :  1 1.087470  1.087470  -15.430907    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 81 "144 WRC/ KLE Near Katy and Scbotya"     1 -1 " "  0  " " 
    145 "145         " 220.0000 " "  0  :  1 1.087470  1.087470  -15.430907    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 81 "144 WRC/ KLE Near Katy and Scbotya"     1 -1 " "  0  " " 
    146 "Konin       " 220.0000 " "  0  :  2 1.090120 1.090120  -17.412733    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 82 "Konin"     1 -1 " "  0  " " 
    147 "Konin       " 220.0000 " "  0  :  2 1.090110 1.090158  -17.422314    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 82 "Konin"     1 -1 " "  0  " " 
    148 "Dolna Odra  " 220.0000 " "  0  :  2 1.090910 1.098897  -24.954073    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 83 "Dolna Odra"     1 -1 " "  0  " " 
    149 "149         " 220.0000 " "  0  :  1 1.098855  1.098855  -24.968235    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 83 "Dolna Odra"     1 -1 " "  0  " " 
    150 "Dolna Odra  " 400.0000 " "  0  :  2 1.032460 1.032460  -26.621559    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 83 "Dolna Odra"     1 -1 " "  0  " " 
    151 "Dolna Odra  " 400.0000 " "  0  :  2 1.032460 1.032437  -26.627567    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 83 "Dolna Odra"     1 -1 " "  0  " " 
    152 "152         " 220.0000 " "  0  :  1 1.089348  1.089348  -23.300226    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 84 "152 LES Leszno"     1 -1 " "  0  " " 
    153 "153         " 220.0000 " "  0  :  1 1.086876  1.086876  -22.345544    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 85 "153 LSN Le?niów"     1 -1 " "  0  " " 
    154 "154         " 220.0000 " "  0  :  1 1.086915  1.086915  -22.339220    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 85 "153 LSN Le?niów"     1 -1 " "  0  " " 
    155 "Turow       " 220.0000 " "  0  :  2 1.090910 1.090910  -14.600700    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 86 "Turow MIK"     1 -1 " "  0  " " 
    156 "Turow       " 220.0000 " "  0  :  2 1.090910 1.090910  -14.674661    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 86 "Turow MIK"     1 -1 " "  0  " " 
    157 "157         " 220.0000 " "  0  :  1 1.090910  1.090910  -14.600700    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 86 "Turow MIK"     1 -1 " "  0  " " 
    158 "158         " 400.0000 " "  0  :  1 1.033999  1.033999  -13.607069    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 86 "Turow MIK"     1 -1 " "  0  " " 
    159 "Turow       " 400.0000 " "  0  :  2 1.005350 1.033979  -13.604973    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 86 "Turow MIK"     1 -1 " "  0  " " 
    160 "160         " 220.0000 " "  0  :  1 1.099975  1.099975  -25.902255    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 87 "160 MON - Morzyczyn"     1 -1 " "  0  " " 
    161 "161         " 220.0000 " "  0  :  1 1.099975  1.099975  -25.902255    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 87 "160 MON - Morzyczyn"     1 -1 " "  0  " " 
    162 "162         " 400.0000 " "  0  :  1 1.042347  1.042347  -12.971703    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 88 "162 OSR Near Ostro Wielkopolski"     1 -1 " "  0  " " 
    163 "163         " 400.0000 " "  0  :  1 1.040613  1.040613  -12.029285    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 89 "163 PAS Near Trzebnica & Wrclaw"     1 -1 " "  0  " " 
    164 "164         " 400.0000 " "  0  :  1 1.040627  1.040627  -12.035875    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 89 "163 PAS Near Trzebnica & Wrclaw"     1 -1 " "  0  " " 
    165 "Patnow      " 220.0000 " "  0  :  2 1.090840 1.090840  -17.668738    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 90 "Patnow"     1 -1 " "  0  " " 
    166 "Patnow      " 220.0000 " "  0  :  2 1.090910 1.090890  -17.686147    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 90 "Patnow"     1 -1 " "  0  " " 
    167 "167         " 220.0000 " "  0  :  1 1.090811  1.090811  -17.670032    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 90 "Patnow"     1 -1 " "  0  " " 
    168 "168         " 220.0000 " "  0  :  1 1.110484  1.110484  -28.866939    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 91 "168 PKW Pila"     1 -1 " "  0  " " 
    169 "169         " 220.0000 " "  0  :  1 1.104096  1.104096  -25.946153    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 92 "169 PLC Police"     1 -1 " "  0  " " 
    170 "170         " 220.0000 " "  0  :  1 1.109769  1.109769  -24.260842    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 93 "170 PLE"     1 -1 " "  0  " " 
    171 "171         " 220.0000 " "  0  :  1 1.109658  1.109658  -24.259870    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 93 "170 PLE"     1 -1 " "  0  " " 
    172 "172         " 400.0000 " "  0  :  1 0.966984  0.966984  -25.379766    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 93 "170 PLE"     1 -1 " "  0  " " 
    173 "173         " 400.0000 " "  0  :  1 0.966984  0.966984  -25.379766    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 93 "170 PLE"     1 -1 " "  0  " " 
    174 "174         " 220.0000 " "  0  :  1 1.070815  1.070815  -21.586291    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "174 POL"     1 -1 " "  0  " " 
    175 "175         " 220.0000 " "  0  :  1 1.070824  1.070824  -21.584304    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "174 POL"     1 -1 " "  0  " " 
    176 "176         " 220.0000 " "  0  :  1 1.108073  1.108073  -24.495139    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 95 "176 PPD Swarz?dz"     1 -1 " "  0  " " 
    177 "177         " 220.0000 " "  0  :  1 1.083727  1.083727  -16.213301    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 96 "177 SWI Near Swiebodzice"     1 -1 " "  0  " " 
    178 "178         " 220.0000 " "  0  :  1 1.083747  1.083747  -16.208130    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 96 "177 SWI Near Swiebodzice"     1 -1 " "  0  " " 
    179 "179         " 220.0000 " "  0  :  1 1.085466  1.085466  -15.155744    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 97 "179 ZBK Near Zabkowice Slaskie"     1 -1 " "  0  " " 
    180 "180         " 220.0000 " "  0  :  1 1.085466  1.085466  -15.155744    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 97 "179 ZBK Near Zabkowice Slaskie"     1 -1 " "  0  " " 
    181 "181         " 220.0000 " "  0  :  1 1.069502  1.069502  -22.404760    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 98 "181 ZUK ?ukowice"     1 -1 " "  0  " " 
    182 "182         " 220.0000 " "  0  :  1 1.054205  1.054205  -25.406932    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 99 "182 BYD Bydgoszcz"     1 -1 " "  0  " " 
    183 "183         " 220.0000 " "  0  :  1 1.120508  1.120508  -32.492490    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 100 "183 DUN Dunowo"     1 -1 " "  0  " " 
    184 "184         " 400.0000 " "  0  :  1 1.039369  1.039369  -32.119247    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 100 "183 DUN Dunowo"     1 -1 " "  0  " " 
    185 "185         " 400.0000 " "  0  :  1 1.039371  1.039371  -32.112298    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 100 "183 DUN Dunowo"     1 -1 " "  0  " " 
    186 "186         " 400.0000 " "  0  :  1 1.027433  1.027433  -34.405567    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "186 GBL Gdansk"     1 -1 " "  0  " " 
    187 "187         " 400.0000 " "  0  :  1 1.027466  1.027466  -34.413146    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "186 GBL Gdansk"     1 -1 " "  0  " " 
    188 "188         " 220.0000 " "  0  :  1 1.082286  1.082286  -32.645112    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 102 "188 GDA Gdansk"     1 -1 " "  0  " " 
    189 "189         " 220.0000 " "  0  :  1 1.082348  1.082348  -32.648503    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 102 "188 GDA Gdansk"     1 -1 " "  0  " " 
    190 "190         " 220.0000 " "  0  :  1 1.054762  1.054762  -27.562777    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 103 "190 GRU"     1 -1 " "  0  " " 
    191 "191         " 220.0000 " "  0  :  1 1.054806  1.054806  -27.560478    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 103 "190 GRU"     1 -1 " "  0  " " 
    192 "192         " 400.0000 " "  0  :  1 1.003339  1.003339  -27.070969    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 103 "190 GRU"     1 -1 " "  0  " " 
    193 "193         " 220.0000 " "  0  :  1 1.060831  1.060831  -25.002250    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 104 "193 JAS Jastrz?bie"     1 -1 " "  0  " " 
    194 "194         " 220.0000 " "  0  :  1 1.060823  1.060823  -24.999445    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 104 "193 JAS Jastrz?bie"     1 -1 " "  0  " " 
    195 "195         " 400.0000 " "  0  :  1 1.024569  1.024569  -33.559691    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 105 "195 OLM Lomy"     1 -1 " "  0  " " 
    196 "196         " 400.0000 " "  0  :  1 1.024541  1.024541  -33.557393    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 105 "195 OLM Lomy"     1 -1 " "  0  " " 
    197 "197         " 220.0000 " "  0  :  1 1.063735  1.063735  -27.447043    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 106 "197 OLS Olsztyn"     1 -1 " "  0  " " 
    198 "198         " 220.0000 " "  0  :  1 1.063698  1.063698  -27.440068    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 106 "197 OLS Olsztyn"     1 -1 " "  0  " " 
    199 "199         " 400.0000 " "  0  :  1 1.039671  1.039671  -33.648011    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 107 "199 Interconnection to Sweden (SLK)"     1 -1 " "  0  " " 
    200 "200         " 400.0000 " "  0  :  1 1.039694  1.039694  -33.635229    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 107 "199 Interconnection to Sweden (SLK)"     1 -1 " "  0  " " 
    201 "201         " 220.0000 " "  0  :  1 1.041044  1.041044  -27.264005    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 108 "201 TEL Instel"     1 -1 " "  0  " " 
    202 "202         " 220.0000 " "  0  :  1 1.041015  1.041015  -27.257943    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 108 "201 TEL Instel"     1 -1 " "  0  " " 
    203 "203         " 220.0000 " "  0  :  1 1.040906  1.040906  -24.787136    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 109 "203 WLA Wloclawek"     1 -1 " "  0  " " 
    204 "204         " 220.0000 " "  0  :  1 1.040830  1.040830  -24.801288    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 109 "203 WLA Wloclawek"     1 -1 " "  0  " " 
    205 "Zarnowiec   " 400.0000 " "  0  :  2 1.032500 1.032500  -36.664927    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 110 "Zarnowiec"     1 -1 " "  0  " " 
    206 "Zarnowiec   " 400.0000 " "  0  :  2 1.032500 1.032501  -36.663051    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 110 "Zarnowiec"     1 -1 " "  0  " " 
    207 "207         " 220.0000 " "  0  :  1 1.108433  1.108433  -32.863039    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "207 ZYD Zydowo"     1 -1 " "  0  " " 
    208 "208         " 220.0000 " "  0  :  1 1.108450  1.108450  -32.866209    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "207 ZYD Zydowo"     1 -1 " "  0  " " 
    209 "209         " 110.0000 " "  0  :  1 1.077378  1.077378  -20.131624    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 112 "209"     1 -1 " "  0  " " 
    210 "210         " 110.0000 " "  0  :  1 1.068545  1.068545  -27.803174    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 113 "210"     1 -1 " "  0  " " 
    211 "211         " 110.0000 " "  0  :  1 1.061314  1.061314  -18.857428    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 114 "211"     1 -1 " "  0  " " 
    212 "212         " 110.0000 " "  0  :  1 1.014908  1.014908  -22.272950    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 115 "212"     1 -1 " "  0  " " 
    213 "213         " 110.0000 " "  0  :  1 1.038948  1.038948  -5.116478    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "213"     1 -1 " "  0  " " 
    214 "214         " 110.0000 " "  0  :  1 1.056755  1.056755  -7.734642    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 116 "213"     1 -1 " "  0  " " 
    215 "215         " 110.0000 " "  0  :  2 1.086460 1.107279  -18.342488    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 117 "215"     1 -1 " "  0  " " 
    216 "216         " 110.0000 " "  0  :  1 1.106429  1.106429  -18.536291    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 118 "216"     1 -1 " "  0  " " 
    217 "217         " 110.0000 " "  0  :  1 1.106517  1.106517  -18.500001    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 119 "217"     1 -1 " "  0  " " 
    218 "218         " 110.0000 " "  0  :  1 1.106184  1.106184  -18.617849    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 120 "218"     1 -1 " "  0  " " 
    219 "219         " 110.0000 " "  0  :  2 1.044010 1.046079  -21.697025    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 121 "219"     1 -1 " "  0  " " 
    220 "220         " 110.0000 " "  0  :  1 1.047290  1.047290  -19.946162    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 122 "220"     1 -1 " "  0  " " 
    221 "221         " 110.0000 " "  0  :  2 1.063070 1.064874  -17.067142    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 123 "221"     1 -1 " "  0  " " 
    222 "222         " 110.0000 " "  0  :  2 1.048860 1.067646  -12.049289    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 123 "221"     1 -1 " "  0  " " 
    223 "223         " 110.0000 " "  0  :  2 1.057230 1.055411  -21.069235    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 124 "223"     1 -1 " "  0  " " 
    224 "224         " 110.0000 " "  0  :  1 1.027949  1.027949  -7.143135    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 125 "224"     1 -1 " "  0  " " 
    225 "225         " 110.0000 " "  0  :  1 1.062100  1.062100  -23.770991    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 126 "225"     1 -1 " "  0  " " 
    226 "226         " 110.0000 " "  0  :  1 1.087158  1.087158  -24.279728    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 127 "226"     1 -1 " "  0  " " 
    227 "227         " 110.0000 " "  0  :  1 1.095051  1.095051  -19.507092    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 128 "227"     1 -1 " "  0  " " 
    228 "228         " 110.0000 " "  0  :  1 1.054001  1.054001  -21.582891    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 129 "228"     1 -1 " "  0  " " 
    229 "229         " 110.0000 " "  0  :  2 1.063670 1.063614  -11.847005    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 18 "34 ZGI Zgierz"     1 -1 " "  0  " " 
    230 "230         " 110.0000 " "  0  :  2 1.063920 1.063920  -11.849225    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 18 "34 ZGI Zgierz"     1 -1 " "  0  " " 
    231 "231         " 110.0000 " "  0  :  1 1.045243  1.045243  -21.280693    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 130 "231"     1 -1 " "  0  " " 
    232 "232         " 110.0000 " "  0  :  1 1.057758  1.057758  -7.624620    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 131 "232"     1 -1 " "  0  " " 
    233 "233         " 110.0000 " "  0  :  1 1.060150  1.060150  -15.229255    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 132 "233"     1 -1 " "  0  " " 
    234 "234         " 110.0000 " "  0  :  1 1.035856  1.035856  -5.816779    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 133 "234"     1 -1 " "  0  " " 
    235 "235         " 110.0000 " "  0  :  1 1.061210  1.061210  -24.299056    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 134 "235"     1 -1 " "  0  " " 
    236 "236         " 110.0000 " "  0  :  1 1.065660  1.065660  -11.155033    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 135 "236"     1 -1 " "  0  " " 
    237 "237         " 110.0000 " "  0  :  1 1.060507  1.060507  -24.341987    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 136 "237"     1 -1 " "  0  " " 
    238 "238         " 110.0000 " "  0  :  1 1.078156  1.078156  -21.595021    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 137 "238"     1 -1 " "  0  " " 
    239 "239         " 110.0000 " "  0  :  2 1.033370 1.045573  -21.710316    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 138 "239"     1 -1 " "  0  " " 
    240 "240         " 110.0000 " "  0  :  1 1.051766  1.051766  -28.234715    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 139 "240"     1 -1 " "  0  " " 
    241 "241         " 110.0000 " "  0  :  1 1.066392  1.066392  -11.348846    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 140 "241"     1 -1 " "  0  " " 
    242 "242         " 110.0000 " "  0  :  1 1.098655  1.098655  -8.931036    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 141 "242"     1 -1 " "  0  " " 
    243 "243         " 110.0000 " "  0  :  1 1.098720  1.098720  -8.908496    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 141 "242"     1 -1 " "  0  " " 
    244 "244         " 110.0000 " "  0  :  1 1.080008  1.080008  -19.191022    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 142 "244"     1 -1 " "  0  " " 
    245 "245         " 110.0000 " "  0  :  1 1.041226  1.041226  -3.493986    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 14 "Belchatow ROG"     1 -1 " "  0  " " 
    246 "Belchatow   "  22.0000 " "  0  :  2 1.035020 1.035020  0.063034    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 14 "Belchatow ROG"     1 -1 " "  0  " " 
    247 "247         " 110.0000 " "  0  :  1 1.083572  1.083572  -25.360095    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 143 "247"     1 -1 " "  0  " " 
    248 "248         " 110.0000 " "  0  :  1 1.084379  1.084379  -26.138965    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 2 "3 ELK Elk"     1 -1 " "  0  " " 
    249 "249         " 110.0000 " "  0  :  1 1.091927  1.091927  -24.474225    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 2 "3 ELK Elk"     1 -1 " "  0  " " 
    250 "250         " 110.0000 " "  0  :  1 1.053118  1.053118  -29.213022    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 144 "250"     1 -1 " "  0  " " 
    251 "251         " 110.0000 " "  0  :  1 1.063822  1.063822  -21.426297    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 145 "251"     1 -1 " "  0  " " 
    252 "252         " 110.0000 " "  0  :  1 1.061779  1.061779  -16.653264    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 146 "252"     1 -1 " "  0  " " 
    253 "253         " 110.0000 " "  0  :  1 1.045427  1.045427  -21.525517    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 147 "253"     1 -1 " "  0  " " 
    254 "254         " 110.0000 " "  0  :  1 1.061656  1.061656  -29.423671    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 148 "254"     1 -1 " "  0  " " 
    255 "255         " 110.0000 " "  0  :  1 1.090406  1.090406  -23.722508    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 149 "255"     1 -1 " "  0  " " 
    256 "256         " 110.0000 " "  0  :  1 1.091079  1.091079  -23.910502    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 150 "256"     1 -1 " "  0  " " 
    257 "257         " 110.0000 " "  0  :  1 1.037540  1.037540  -4.853336    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 151 "257"     1 -1 " "  0  " " 
    258 "258         " 110.0000 " "  0  :  1 1.037476  1.037476  -4.864225    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 151 "257"     1 -1 " "  0  " " 
    259 "259         " 110.0000 " "  0  :  1 1.056485  1.056485  -12.450467    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 152 "259"     1 -1 " "  0  " " 
    260 "260         " 110.0000 " "  0  :  1 1.051149  1.051149  -29.604752    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 153 "260"     1 -1 " "  0  " " 
    261 "261         " 110.0000 " "  0  :  1 1.066298  1.066298  -19.143116    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 154 "261"     1 -1 " "  0  " " 
    262 "262         " 110.0000 " "  0  :  1 1.054442  1.054442  -18.794173    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 155 "262"     1 -1 " "  0  " " 
    263 "263         " 110.0000 " "  0  :  1 1.058452  1.058452  -25.518658    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 156 "263"     1 -1 " "  0  " " 
    264 "264         " 110.0000 " "  0  :  1 1.041614  1.041614  -3.971624    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 157 "264"     1 -1 " "  0  " " 
    265 "265         " 110.0000 " "  0  :  1 1.049117  1.049117  -7.331377    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 157 "264"     1 -1 " "  0  " " 
    266 "266         " 110.0000 " "  0  :  1 1.048834  1.048834  -20.759149    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 158 "266"     1 -1 " "  0  " " 
    267 "267         " 110.0000 " "  0  :  1 1.055162  1.055162  -21.738568    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 159 "267"     1 -1 " "  0  " " 
    268 "268         " 110.0000 " "  0  :  1 1.066094  1.066094  -21.314102    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 160 "268"     1 -1 " "  0  " " 
    269 "269         " 110.0000 " "  0  :  1 1.096182  1.096182  -19.545888    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 161 "269"     1 -1 " "  0  " " 
    270 "270         " 110.0000 " "  0  :  1 1.054840  1.054840  -28.815856    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 162 "270"     1 -1 " "  0  " " 
    271 "271         " 110.0000 " "  0  :  1 1.047604  1.047604  -19.548171    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 163 "271"     1 -1 " "  0  " " 
    272 "272         " 110.0000 " "  0  :  1 1.046939  1.046939  -21.258299    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 164 "272"     1 -1 " "  0  " " 
    273 "273         " 110.0000 " "  0  :  1 1.065964  1.065964  -18.472477    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 165 "273"     1 -1 " "  0  " " 
    274 "274         " 110.0000 " "  0  :  1 1.061347  1.061347  -19.148843    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 166 "274"     1 -1 " "  0  " " 
    275 "275         " 110.0000 " "  0  :  1 1.071731  1.071731  -10.671411    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 3 "4 JAN Sub"     1 -1 " "  0  " " 
    276 "276         " 110.0000 " "  0  :  1 1.070875  1.070875  -11.103162    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 3 "4 JAN Sub"     1 -1 " "  0  " " 
    277 "277         " 110.0000 " "  0  :  1 1.070942  1.070942  -11.799555    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 167 "277"     1 -1 " "  0  " " 
    278 "278         " 110.0000 " "  0  :  1 1.098701  1.098701  -19.543074    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 168 "278"     1 -1 " "  0  " " 
    279 "279         " 110.0000 " "  0  :  1 1.084527  1.084527  -21.027577    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 169 "279"     1 -1 " "  0  " " 
    280 "280         " 110.0000 " "  0  :  1 1.063927  1.063927  -19.153924    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 170 "280"     1 -1 " "  0  " " 
    281 "281         " 110.0000 " "  0  :  1 1.048754  1.048754  -20.428000    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 170 "280"     1 -1 " "  0  " " 
    282 "282         " 110.0000 " "  0  :  1 1.038415  1.038415  -6.936001    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 171 "282"     1 -1 " "  0  " " 
    283 "283         " 110.0000 " "  0  :  1 1.038209  1.038209  -6.912885    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 171 "282"     1 -1 " "  0  " " 
    284 "284         " 110.0000 " "  0  :  1 1.072379  1.072379  -10.551897    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 172 "284"     1 -1 " "  0  " " 
    285 "285         " 110.0000 " "  0  :  1 1.066435  1.066435  -11.463612    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 173 "285"     1 -1 " "  0  " " 
    286 "286         " 110.0000 " "  0  :  1 1.082787  1.082787  -23.964858    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 174 "286"     1 -1 " "  0  " " 
    287 "287         " 110.0000 " "  0  :  1 1.100142  1.100142  -20.489891    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 175 "287"     1 -1 " "  0  " " 
    288 "288         " 110.0000 " "  0  :  1 1.045602  1.045602  -21.224587    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 176 "288"     1 -1 " "  0  " " 
    289 "289         " 110.0000 " "  0  :  1 1.063240  1.063240  -14.381957    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 177 "289"     1 -1 " "  0  " " 
    290 "290         " 110.0000 " "  0  :  1 1.049655  1.049655  -20.314064    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 178 "290"     1 -1 " "  0  " " 
    291 "291         " 110.0000 " "  0  :  2 1.064390 1.065783  -18.916361    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 179 "291"     1 -1 " "  0  " " 
    292 "292         " 110.0000 " "  0  :  1 1.074233  1.074233  -10.366973    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 180 "292"     1 -1 " "  0  " " 
    293 "293         " 110.0000 " "  0  :  1 1.065786  1.065786  -19.265506    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 181 "293"     1 -1 " "  0  " " 
    294 "294         " 110.0000 " "  0  :  2 1.052780 1.052537  -22.094124    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 182 "294"     1 -1 " "  0  " " 
    295 "295         " 110.0000 " "  0  :  1 1.062690  1.062690  -14.136810    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 182 "294"     1 -1 " "  0  " " 
    296 "296         " 110.0000 " "  0  :  1 1.075918  1.075918  -11.041333    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 183 "296"     1 -1 " "  0  " " 
    297 "297         " 110.0000 " "  0  :  1 1.058586  1.058586  -11.868754    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 184 "297"     1 -1 " "  0  " " 
    298 "298         " 110.0000 " "  0  :  1 1.062823  1.062823  -11.921409    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 185 "298"     1 -1 " "  0  " " 
    299 "299         " 110.0000 " "  0  :  2 1.083580 1.095276  -19.718678    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 186 "299"     1 -1 " "  0  " " 
    300 "300         " 110.0000 " "  0  :  1 1.071130  1.071130  -11.107321    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 187 "300"     1 -1 " "  0  " " 
    301 "301         " 110.0000 " "  0  :  1 1.023228  1.023228  -7.799159    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 188 "301"     1 -1 " "  0  " " 
    302 "302         " 110.0000 " "  0  :  1 1.074264  1.074264  -10.362168    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 189 "302"     1 -1 " "  0  " " 
    303 "303         " 110.0000 " "  0  :  1 1.066411  1.066411  -11.350516    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 140 "241"     1 -1 " "  0  " " 
    304 "304         " 110.0000 " "  0  :  1 1.072141  1.072141  -10.540118    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 190 "304"     1 -1 " "  0  " " 
    305 "305         " 110.0000 " "  0  :  1 1.058389  1.058389  -11.862425    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 191 "305"     1 -1 " "  0  " " 
    306 "306         " 110.0000 " "  0  :  2 1.053320 1.053320  -11.689354    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 192 "306"     1 -1 " "  0  " " 
    307 "307         " 110.0000 " "  0  :  2 1.058540 1.059439  -11.773826    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 193 "307"     1 -1 " "  0  " " 
    308 "308         " 110.0000 " "  0  :  2 1.067000 1.067000  -11.281379    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 194 "308"     1 -1 " "  0  " " 
    309 "309         " 110.0000 " "  0  :  1 1.058520  1.058520  -11.866496    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 195 "309"     1 -1 " "  0  " " 
    310 "310         " 110.0000 " "  0  :  2 1.073030 1.073030  -10.493072    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 196 "310"     1 -1 " "  0  " " 
    311 "311         " 110.0000 " "  0  :  2 1.062720 1.065403  -11.100074    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 197 "311"     1 -1 " "  0  " " 
    312 "312         " 110.0000 " "  0  :  1 1.064071  1.064071  -13.228753    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 198 "312"     1 -1 " "  0  " " 
    313 "313         " 110.0000 " "  0  :  1 1.100487  1.100487  -19.324478    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 199 "313"     1 -1 " "  0  " " 
    314 "314         " 110.0000 " "  0  :  1 1.044519  1.044519  -21.117758    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 200 "314"     1 -1 " "  0  " " 
    315 "315         " 110.0000 " "  0  :  1 1.043766  1.043766  -21.538474    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 201 "315"     1 -1 " "  0  " " 
    316 "316         " 110.0000 " "  0  :  1 1.043726  1.043726  -21.527813    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 201 "315"     1 -1 " "  0  " " 
    317 "317         " 110.0000 " "  0  :  1 1.052447  1.052447  -19.385955    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 202 "317"     1 -1 " "  0  " " 
    318 "318         " 110.0000 " "  0  :  1 1.072610  1.072610  -10.502822    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 203 "318"     1 -1 " "  0  " " 
    319 "319         " 110.0000 " "  0  :  2 1.070010 1.070421  -10.690660    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 204 "319"     1 -1 " "  0  " " 
    320 "320         " 110.0000 " "  0  :  1 1.083059  1.083059  -21.354920    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 205 "320"     1 -1 " "  0  " " 
    321 "321         " 110.0000 " "  0  :  1 1.065073  1.065073  -11.139449    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 206 "321"     1 -1 " "  0  " " 
    322 "322         " 110.0000 " "  0  :  1 1.052050  1.052050  -11.774060    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 207 "322"     1 -1 " "  0  " " 
    323 "323         " 110.0000 " "  0  :  1 1.054237  1.054237  -11.771503    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 207 "322"     1 -1 " "  0  " " 
    324 "324         " 110.0000 " "  0  :  1 1.083646  1.083646  -21.098559    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 208 "324"     1 -1 " "  0  " " 
    325 "325         " 110.0000 " "  0  :  1 1.045393  1.045393  -22.236669    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 209 "325"     1 -1 " "  0  " " 
    326 "326         " 110.0000 " "  0  :  1 1.054285  1.054285  -11.773749    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 207 "322"     1 -1 " "  0  " " 
    327 "327         " 110.0000 " "  0  :  1 1.069067  1.069067  -11.472729    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 210 "327"     1 -1 " "  0  " " 
    328 "328         " 110.0000 " "  0  :  1 1.069333  1.069333  -11.495023    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 211 "328"     1 -1 " "  0  " " 
    329 "329         " 110.0000 " "  0  :  1 1.068222  1.068222  -10.881303    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 212 "329"     1 -1 " "  0  " " 
    330 "330         " 110.0000 " "  0  :  1 1.080985  1.080985  -16.734157    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 213 "330"     1 -1 " "  0  " " 
    331 "331         " 110.0000 " "  0  :  1 1.056813  1.056813  -12.459739    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 214 "331"     1 -1 " "  0  " " 
    332 "332         " 110.0000 " "  0  :  1 1.044259  1.044259  -22.308589    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 214 "331"     1 -1 " "  0  " " 
    333 "333         " 110.0000 " "  0  :  1 1.050617  1.050617  -29.646664    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 215 "333"     1 -1 " "  0  " " 
    334 "334         " 110.0000 " "  0  :  1 1.067167  1.067167  -11.308377    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 216 "334"     1 -1 " "  0  " " 
    335 "335         " 110.0000 " "  0  :  1 1.074790  1.074790  -21.852206    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 217 "335"     1 -1 " "  0  " " 
    336 "336         " 110.0000 " "  0  :  1 1.065197  1.065197  -18.443332    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 218 "336"     1 -1 " "  0  " " 
    337 "337         " 110.0000 " "  0  :  1 1.044793  1.044793  -19.363052    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 219 "337"     1 -1 " "  0  " " 
    338 "338         " 110.0000 " "  0  :  1 1.102649  1.102649  -19.081805    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 220 "338"     1 -1 " "  0  " " 
    339 "339         " 110.0000 " "  0  :  1 1.070124  1.070124  -18.605089    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 4 "6 MIL"     1 -1 " "  0  " " 
    340 "340         " 110.0000 " "  0  :  1 1.061893  1.061893  -19.276881    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 4 "6 MIL"     1 -1 " "  0  " " 
    341 "341         " 110.0000 " "  0  :  1 1.055975  1.055975  -19.180179    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 221 "341"     1 -1 " "  0  " " 
    342 "342         " 110.0000 " "  0  :  1 1.056078  1.056078  -19.185745    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 221 "341"     1 -1 " "  0  " " 
    343 "343         " 110.0000 " "  0  :  1 1.070329  1.070329  -18.609334    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 222 "343"     1 -1 " "  0  " " 
    344 "344         " 110.0000 " "  0  :  1 1.049772  1.049772  -31.899218    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 223 "344"     1 -1 " "  0  " " 
    345 "345         " 110.0000 " "  0  :  2 1.047960 1.060918  -20.483576    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 224 "345"     1 -1 " "  0  " " 
    346 "346         " 110.0000 " "  0  :  1 1.054336  1.054336  -27.242671    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 225 "346"     1 -1 " "  0  " " 
    347 "347         " 110.0000 " "  0  :  1 1.074342  1.074342  -10.378310    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 226 "347"     1 -1 " "  0  " " 
    348 "348         " 110.0000 " "  0  :  1 1.049986  1.049986  -19.311645    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 227 "348"     1 -1 " "  0  " " 
    349 "349         " 110.0000 " "  0  :  1 1.056766  1.056766  -19.166869    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 228 "349"     1 -1 " "  0  " " 
    350 "350         " 110.0000 " "  0  :  1 1.094655  1.094655  -21.344513    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 229 "350"     1 -1 " "  0  " " 
    351 "351         " 110.0000 " "  0  :  1 1.061550  1.061550  -19.599111    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 5 "10 MOR"     1 -1 " "  0  " " 
    352 "352         " 110.0000 " "  0  :  1 1.057992  1.057992  -19.009007    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 5 "10 MOR"     1 -1 " "  0  " " 
    353 "353         " 110.0000 " "  0  :  1 1.059609  1.059609  -18.947684    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 5 "10 MOR"     1 -1 " "  0  " " 
    354 "354         " 110.0000 " "  0  :  1 1.061525  1.061525  -19.601509    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 5 "10 MOR"     1 -1 " "  0  " " 
    355 "355         " 110.0000 " "  0  :  1 1.059800  1.059800  -19.362508    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 230 "355"     1 -1 " "  0  " " 
    356 "356         " 110.0000 " "  0  :  1 1.045867  1.045867  -21.498858    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 231 "356"     1 -1 " "  0  " " 
    357 "357         " 110.0000 " "  0  :  1 1.060173  1.060173  -20.830745    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 232 "357"     1 -1 " "  0  " " 
    358 "358         " 110.0000 " "  0  :  1 1.063831  1.063831  -18.691135    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 6 "13 MSK"     1 -1 " "  0  " " 
    359 "359         " 110.0000 " "  0  :  1 1.064211  1.064211  -18.651220    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 6 "13 MSK"     1 -1 " "  0  " " 
    360 "360         " 110.0000 " "  0  :  1 1.058482  1.058482  -15.920390    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 233 "360"     1 -1 " "  0  " " 
    361 "361         " 110.0000 " "  0  :  1 1.078153  1.078153  -19.436982    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 234 "361"     1 -1 " "  0  " " 
    362 "362         " 110.0000 " "  0  :  2 1.088880 1.066014  -21.247536    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 235 "362"     1 -1 " "  0  " " 
    363 "363         " 110.0000 " "  0  :  2 1.060390 1.058316  -20.701338    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 236 "363"     1 -1 " "  0  " " 
    364 "364         " 110.0000 " "  0  :  2 1.104900 1.072224  -20.991227    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 237 "364"     1 -1 " "  0  " " 
    365 "365         " 110.0000 " "  0  :  2 1.069810 1.065400  -19.797381    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 238 "365"     1 -1 " "  0  " " 
    366 "366         " 110.0000 " "  0  :  1 1.108780  1.108780  -18.413234    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 7 "15 NAR Narewka"     1 -1 " "  0  " " 
    367 "367         " 110.0000 " "  0  :  1 1.049644  1.049644  -22.499711    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 239 "367"     1 -1 " "  0  " " 
    368 "368         " 110.0000 " "  0  :  2 1.071070 1.062565  -24.181323    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 240 "368"     1 -1 " "  0  " " 
    369 "369         " 110.0000 " "  0  :  1 1.072835  1.072835  -26.944979    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 241 "369"     1 -1 " "  0  " " 
    370 "370         " 110.0000 " "  0  :  1 1.083103  1.083103  -21.920329    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 242 "370"     1 -1 " "  0  " " 
    371 "371         " 110.0000 " "  0  :  1 1.041555  1.041555  -21.868334    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 243 "371"     1 -1 " "  0  " " 
    372 "372         " 110.0000 " "  0  :  1 1.065905  1.065905  -11.559744    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 244 "372"     1 -1 " "  0  " " 
    373 "373         " 110.0000 " "  0  :  1 1.067366  1.067366  -12.168041    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 245 "373"     1 -1 " "  0  " " 
    374 "374         " 110.0000 " "  0  :  1 1.069062  1.069062  -26.977650    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 246 "374"     1 -1 " "  0  " " 
    375 "375         " 110.0000 " "  0  :  1 1.056800  1.056800  -26.713331    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 247 "375"     1 -1 " "  0  " " 
    376 "376         " 110.0000 " "  0  :  1 1.060700  1.060700  -15.093940    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 248 "376"     1 -1 " "  0  " " 
    377 "377         " 110.0000 " "  0  :  1 1.060808  1.060808  -15.110261    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 248 "376"     1 -1 " "  0  " " 
    378 "378         " 110.0000 " "  0  :  1 1.043266  1.043266  -21.821425    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 249 "378"     1 -1 " "  0  " " 
    379 "379         " 110.0000 " "  0  :  1 1.079586  1.079586  -19.224450    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 250 "379"     1 -1 " "  0  " " 
    380 "380         " 110.0000 " "  0  :  1 1.079021  1.079021  -19.195155    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 251 "380"     1 -1 " "  0  " " 
    381 "381         " 110.0000 " "  0  :  1 1.078072  1.078072  -21.889118    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 252 "381"     1 -1 " "  0  " " 
    382 "Ostroleka   " 110.0000 " "  0  :  2 1.081820 1.081820  -18.975935    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 8 "Ostroleka"     1 -1 " "  0  " " 
    383 "Ostroleka   " 110.0000 " "  0  :  2 1.100540 1.093915  -21.005521    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 8 "Ostroleka"     1 -1 " "  0  " " 
    384 "384         " 110.0000 " "  0  :  1 1.092809  1.092809  -22.252313    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 253 "384"     1 -1 " "  0  " " 
    385 "385         " 110.0000 " "  0  :  1 1.065003  1.065003  -19.062360    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 254 "385"     1 -1 " "  0  " " 
    386 "386         " 110.0000 " "  0  :  2 1.058050 1.061893  -12.831452    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 255 "386"     1 -1 " "  0  " " 
    387 "387         " 110.0000 " "  0  :  1 1.059875  1.059875  -19.918672    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 256 "387"     1 -1 " "  0  " " 
    388 "388         " 110.0000 " "  0  :  1 1.075333  1.075333  -10.286502    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 9 "19 PAB Near Lodz& Rzgow"     1 -1 " "  0  " " 
    389 "389         " 110.0000 " "  0  :  1 1.068069  1.068069  -11.056831    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 9 "19 PAB Near Lodz& Rzgow"     1 -1 " "  0  " " 
    390 "390         " 110.0000 " "  0  :  1 1.060610  1.060610  -7.309674    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "1 BEK Near Pajeczno& left bottom of ROG"     1 -1 " "  0  " " 
    391 "391         " 110.0000 " "  0  :  1 1.046146  1.046146  -3.984348    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1 "1 BEK Near Pajeczno& left bottom of ROG"     1 -1 " "  0  " " 
    392 "392         " 110.0000 " "  0  :  1 1.062170  1.062170  -20.097718    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 257 "392"     1 -1 " "  0  " " 
    393 "393         " 110.0000 " "  0  :  1 1.067709  1.067709  -20.388036    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 258 "393"     1 -1 " "  0  " " 
    394 "394         " 110.0000 " "  0  :  1 1.074199  1.074199  -12.037285    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 259 "394"     1 -1 " "  0  " " 
    395 "395         " 110.0000 " "  0  :  2 1.065580 1.061475  -20.713687    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 10 "21 PDE Plock"     1 -1 " "  0  " " 
    396 "396         " 110.0000 " "  0  :  1 1.064551  1.064551  -19.824140    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 10 "21 PDE Plock"     1 -1 " "  0  " " 
    397 "397         " 110.0000 " "  0  :  1 1.066678  1.066678  -21.282387    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 260 "397"     1 -1 " "  0  " " 
    398 "398         " 110.0000 " "  0  :  1 1.059022  1.059022  -21.125156    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 261 "398"     1 -1 " "  0  " " 
    399 "399         " 110.0000 " "  0  :  1 1.045876  1.045876  -20.993874    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 262 "399"     1 -1 " "  0  " " 
    400 "400         " 110.0000 " "  0  :  1 1.058837  1.058837  -16.306077    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 263 "400"     1 -1 " "  0  " " 
    401 "401         " 110.0000 " "  0  :  1 1.067035  1.067035  -19.083157    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 11 "23 PIA"     1 -1 " "  0  " " 
    402 "402         " 110.0000 " "  0  :  1 1.057448  1.057448  -18.586871    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 11 "23 PIA"     1 -1 " "  0  " " 
    403 "403         " 110.0000 " "  0  :  1 1.072543  1.072543  -8.541558    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 12 "24 PIO Near LODZ, Piotrkow"     1 -1 " "  0  " " 
    404 "404         " 110.0000 " "  0  :  1 1.032124  1.032124  -6.462127    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 12 "24 PIO Near LODZ, Piotrkow"     1 -1 " "  0  " " 
    405 "405         " 110.0000 " "  0  :  1 1.078339  1.078339  -25.770214    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 264 "405"     1 -1 " "  0  " " 
    406 "406         " 110.0000 " "  0  :  1 1.071078  1.071078  -8.458767    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 265 "406"     1 -1 " "  0  " " 
    407 "407         " 110.0000 " "  0  :  1 1.060549  1.060549  -20.805529    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 266 "407"     1 -1 " "  0  " " 
    408 "408         " 110.0000 " "  0  :  1 1.059220  1.059220  -17.281531    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 267 "408"     1 -1 " "  0  " " 
    409 "409         " 110.0000 " "  0  :  1 1.058982  1.058982  -21.124458    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 268 "409"     1 -1 " "  0  " " 
    410 "410         " 110.0000 " "  0  :  1 1.071829  1.071829  -21.047295    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 13 "25 PLO"     1 -1 " "  0  " " 
    411 "411         " 110.0000 " "  0  :  1 1.060027  1.060027  -20.764892    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 269 "411"     1 -1 " "  0  " " 
    412 "412         " 110.0000 " "  0  :  1 1.031670  1.031670  -6.320972    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 270 "412"     1 -1 " "  0  " " 
    413 "413         " 110.0000 " "  0  :  1 1.041873  1.041873  -21.869867    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 271 "413"     1 -1 " "  0  " " 
    414 "414         " 110.0000 " "  0  :  1 1.061034  1.061034  -20.758645    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 272 "414"     1 -1 " "  0  " " 
    415 "415         " 110.0000 " "  0  :  1 1.047866  1.047866  -21.575740    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 273 "415"     1 -1 " "  0  " " 
    416 "416         " 110.0000 " "  0  :  1 1.074635  1.074635  -12.014456    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 274 "416"     1 -1 " "  0  " " 
    417 "417         " 110.0000 " "  0  :  1 1.077293  1.077293  -19.395458    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 275 "417"     1 -1 " "  0  " " 
    418 "418         " 110.0000 " "  0  :  1 1.045795  1.045795  -19.752938    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 276 "418"     1 -1 " "  0  " " 
    419 "419         " 110.0000 " "  0  :  1 1.045751  1.045751  -19.760329    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 276 "418"     1 -1 " "  0  " " 
    420 "420         " 110.0000 " "  0  :  1 1.047376  1.047376  -20.940481    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 277 "420"     1 -1 " "  0  " " 
    421 "421         " 110.0000 " "  0  :  2 1.048570 1.050423  -20.569873    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 278 "421"     1 -1 " "  0  " " 
    422 "422         " 110.0000 " "  0  :  1 1.069375  1.069375  -23.554813    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 279 "422"     1 -1 " "  0  " " 
    423 "423         " 110.0000 " "  0  :  1 1.051807  1.051807  -21.104364    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 280 "423"     1 -1 " "  0  " " 
    424 "424         " 110.0000 " "  0  :  1 1.038471  1.038471  -21.078614    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 281 "424"     1 -1 " "  0  " " 
    425 "425         " 110.0000 " "  0  :  1 1.053251  1.053251  -20.288109    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 282 "425"     1 -1 " "  0  " " 
    426 "426         " 110.0000 " "  0  :  2 1.074310 1.074024  -10.435386    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "426"     1 -1 " "  0  " " 
    427 "427         " 110.0000 " "  0  :  1 1.074013  1.074013  -10.437579    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 283 "426"     1 -1 " "  0  " " 
    428 "428         " 110.0000 " "  0  :  1 1.027713  1.027713  -5.801185    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 284 "428"     1 -1 " "  0  " " 
    429 "429         " 110.0000 " "  0  :  1 1.060004  1.060004  -20.943189    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 285 "429"     1 -1 " "  0  " " 
    430 "430         " 110.0000 " "  0  :  1 1.059480  1.059480  -13.454922    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 286 "430"     1 -1 " "  0  " " 
    431 "431         " 110.0000 " "  0  :  2 1.089430 1.071773  -22.854011    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 287 "431"     1 -1 " "  0  " " 
    432 "432         " 110.0000 " "  0  :  1 1.064987  1.064987  -11.585777    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 288 "432"     1 -1 " "  0  " " 
    433 "433         " 110.0000 " "  0  :  1 1.029628  1.029628  -21.765999    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 289 "433"     1 -1 " "  0  " " 
    434 "434         " 110.0000 " "  0  :  1 1.063778  1.063778  -22.794592    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 289 "433"     1 -1 " "  0  " " 
    435 "435         " 110.0000 " "  0  :  1 1.076559  1.076559  -12.003380    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 290 "435"     1 -1 " "  0  " " 
    436 "436         " 110.0000 " "  0  :  1 1.026390  1.026390  -5.896819    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 291 "436"     1 -1 " "  0  " " 
    437 "437         " 110.0000 " "  0  :  1 1.055105  1.055105  -28.842739    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 292 "437"     1 -1 " "  0  " " 
    438 "438         " 110.0000 " "  0  :  1 1.042057  1.042057  -3.728754    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 293 "438"     1 -1 " "  0  " " 
    439 "439         " 110.0000 " "  0  :  1 1.042033  1.042033  -3.746282    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 293 "438"     1 -1 " "  0  " " 
    440 "440         " 110.0000 " "  0  :  2 1.028800 1.027258  -5.839418    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 294 "440"     1 -1 " "  0  " " 
    441 "441         " 110.0000 " "  0  :  1 1.024883  1.024883  -7.566106    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 295 "441"     1 -1 " "  0  " " 
    442 "442         " 110.0000 " "  0  :  1 1.059205  1.059205  -11.458109    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 296 "442"     1 -1 " "  0  " " 
    443 "443         " 110.0000 " "  0  :  1 1.060513  1.060513  -12.092183    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 297 "443"     1 -1 " "  0  " " 
    444 "444         " 110.0000 " "  0  :  1 1.086514  1.086514  -9.982893    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 298 "444"     1 -1 " "  0  " " 
    445 "445         " 110.0000 " "  0  :  1 1.061183  1.061183  -14.224499    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 299 "445"     1 -1 " "  0  " " 
    446 "446         " 110.0000 " "  0  :  1 1.071477  1.071477  -11.763586    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 300 "446"     1 -1 " "  0  " " 
    447 "447         " 110.0000 " "  0  :  2 1.049800 1.069508  -19.180977    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 301 "447"     1 -1 " "  0  " " 
    448 "448         " 110.0000 " "  0  :  1 1.071134  1.071134  -18.738870    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 302 "448"     1 -1 " "  0  " " 
    449 "449         " 110.0000 " "  0  :  2 1.055030 1.073139  -18.258316    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 303 "449"     1 -1 " "  0  " " 
    450 "450         " 110.0000 " "  0  :  1 1.050692  1.050692  -29.201640    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 304 "450"     1 -1 " "  0  " " 
    451 "451         " 110.0000 " "  0  :  1 1.047362  1.047362  -21.535337    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 305 "451"     1 -1 " "  0  " " 
    452 "452         " 110.0000 " "  0  :  1 1.056864  1.056864  -18.874473    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 306 "452"     1 -1 " "  0  " " 
    453 "453         " 110.0000 " "  0  :  1 1.096782  1.096782  -9.059999    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 307 "453"     1 -1 " "  0  " " 
    454 "454         " 110.0000 " "  0  :  1 1.061509  1.061509  -12.308190    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 308 "454"     1 -1 " "  0  " " 
    455 "455         " 110.0000 " "  0  :  1 1.047294  1.047294  -22.344156    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 309 "455"     1 -1 " "  0  " " 
    456 "456         " 110.0000 " "  0  :  1 1.059332  1.059332  -19.446648    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 310 "456"     1 -1 " "  0  " " 
    457 "457         " 110.0000 " "  0  :  1 1.053088  1.053088  -22.080326    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 311 "457"     1 -1 " "  0  " " 
    458 "458         " 110.0000 " "  0  :  1 1.062193  1.062193  -14.187620    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 312 "458"     1 -1 " "  0  " " 
    459 "459         " 110.0000 " "  0  :  1 1.072064  1.072064  -20.214632    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 313 "459"     1 -1 " "  0  " " 
    460 "460         " 110.0000 " "  0  :  1 1.078593  1.078593  -14.522403    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 314 "460"     1 -1 " "  0  " " 
    461 "461         " 110.0000 " "  0  :  1 1.056414  1.056414  -21.319661    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 15 "30 SOC Sochaczew"     1 -1 " "  0  " " 
    462 "462         " 110.0000 " "  0  :  1 1.056457  1.056457  -21.298421    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 15 "30 SOC Sochaczew"     1 -1 " "  0  " " 
    463 "463         " 110.0000 " "  0  :  2 1.046500 1.067261  -20.439783    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 315 "463"     1 -1 " "  0  " " 
    464 "464         " 110.0000 " "  0  :  1 1.069674  1.069674  -11.907804    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 316 "464"     1 -1 " "  0  " " 
    465 "465         " 110.0000 " "  0  :  1 1.063976  1.063976  -23.214541    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 317 "465"     1 -1 " "  0  " " 
    466 "466         " 110.0000 " "  0  :  1 1.066010  1.066010  -11.146242    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 318 "466"     1 -1 " "  0  " " 
    467 "467         " 110.0000 " "  0  :  1 1.080483  1.080483  -15.716691    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 319 "467"     1 -1 " "  0  " " 
    468 "468         " 110.0000 " "  0  :  1 1.057627  1.057627  -12.346080    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 320 "468"     1 -1 " "  0  " " 
    469 "469         " 110.0000 " "  0  :  1 1.056753  1.056753  -20.681393    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 321 "469"     1 -1 " "  0  " " 
    470 "470         " 110.0000 " "  0  :  1 1.029799  1.029799  -6.837997    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 322 "470"     1 -1 " "  0  " " 
    471 "471         " 110.0000 " "  0  :  1 1.057029  1.057029  -28.789484    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 323 "471"     1 -1 " "  0  " " 
    472 "472         " 110.0000 " "  0  :  1 1.055666  1.055666  -19.214657    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 324 "472"     1 -1 " "  0  " " 
    473 "473         " 110.0000 " "  0  :  1 1.053694  1.053694  -19.971272    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 324 "472"     1 -1 " "  0  " " 
    474 "474         " 110.0000 " "  0  :  1 1.081384  1.081384  -26.468196    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 325 "474"     1 -1 " "  0  " " 
    475 "475         " 110.0000 " "  0  :  1 1.061597  1.061597  -21.458393    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 326 "475"     1 -1 " "  0  " " 
    476 "476         " 110.0000 " "  0  :  1 1.059556  1.059556  -16.468164    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 327 "476"     1 -1 " "  0  " " 
    477 "477         " 110.0000 " "  0  :  1 1.053878  1.053878  -20.182570    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 328 "477"     1 -1 " "  0  " " 
    478 "478         " 110.0000 " "  0  :  1 1.064767  1.064767  -11.612805    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 329 "478"     1 -1 " "  0  " " 
    479 "479         " 110.0000 " "  0  :  1 1.051511  1.051511  -21.523808    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 330 "479"     1 -1 " "  0  " " 
    480 "480         " 110.0000 " "  0  :  1 1.051060  1.051060  -28.978726    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 331 "480"     1 -1 " "  0  " " 
    481 "481         " 110.0000 " "  0  :  1 1.021535  1.021535  -22.102712    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 332 "481"     1 -1 " "  0  " " 
    482 "482         " 110.0000 " "  0  :  2 1.026560 1.025926  -7.481192    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 333 "482"     1 -1 " "  0  " " 
    483 "483         " 110.0000 " "  0  :  1 1.062344  1.062344  -12.100320    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 333 "482"     1 -1 " "  0  " " 
    484 "484         " 110.0000 " "  0  :  1 1.024210  1.024210  -7.632650    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "484"     1 -1 " "  0  " " 
    485 "485         " 110.0000 " "  0  :  1 1.061457  1.061457  -12.182871    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 334 "484"     1 -1 " "  0  " " 
    486 "486         " 110.0000 " "  0  :  1 1.100632  1.100632  -8.654863    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 16 "31 TRE near klobuck & Wielun"     1 -1 " "  0  " " 
    487 "487         " 110.0000 " "  0  :  1 1.098441  1.098441  -8.712332    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 16 "31 TRE near klobuck & Wielun"     1 -1 " "  0  " " 
    488 "488         " 110.0000 " "  0  :  1 1.061804  1.061804  -12.153210    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 335 "488"     1 -1 " "  0  " " 
    489 "489         " 110.0000 " "  0  :  1 1.061792  1.061792  -12.156022    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 335 "488"     1 -1 " "  0  " " 
    490 "490         " 110.0000 " "  0  :  2 1.055350 1.059325  -18.937452    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 336 "490"     1 -1 " "  0  " " 
    491 "491         " 110.0000 " "  0  :  1 1.058819  1.058819  -19.001638    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 337 "491"     1 -1 " "  0  " " 
    492 "492         " 110.0000 " "  0  :  1 1.106774  1.106774  -18.410503    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 338 "492"     1 -1 " "  0  " " 
    493 "493         " 110.0000 " "  0  :  1 1.050252  1.050252  -19.456669    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 339 "493"     1 -1 " "  0  " " 
    494 "494         " 110.0000 " "  0  :  1 1.050421  1.050421  -19.440388    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 339 "493"     1 -1 " "  0  " " 
    495 "495         " 110.0000 " "  0  :  1 1.056666  1.056666  -19.104497    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 340 "495"     1 -1 " "  0  " " 
    496 "496         " 110.0000 " "  0  :  1 1.047716  1.047716  -19.588806    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 341 "496"     1 -1 " "  0  " " 
    497 "497         " 110.0000 " "  0  :  1 1.045511  1.045511  -21.620502    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 342 "497"     1 -1 " "  0  " " 
    498 "498         " 110.0000 " "  0  :  1 1.047537  1.047537  -22.315531    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 343 "498"     1 -1 " "  0  " " 
    499 "499         " 110.0000 " "  0  :  1 1.068009  1.068009  -21.282352    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 344 "499"     1 -1 " "  0  " " 
    500 "500         " 110.0000 " "  0  :  1 1.046051  1.046051  -19.500211    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 345 "500"     1 -1 " "  0  " " 
    501 "501         " 110.0000 " "  0  :  1 1.049075  1.049075  -18.817648    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 346 "501"     1 -1 " "  0  " " 
    502 "502         " 110.0000 " "  0  :  1 1.049971  1.049971  -19.404928    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 347 "502"     1 -1 " "  0  " " 
    503 "503         " 110.0000 " "  0  :  1 1.046507  1.046507  -19.667715    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 348 "503"     1 -1 " "  0  " " 
    504 "504         " 110.0000 " "  0  :  1 1.050326  1.050326  -18.676258    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 349 "504"     1 -1 " "  0  " " 
    505 "505         " 110.0000 " "  0  :  1 1.049020  1.049020  -29.956143    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 350 "505"     1 -1 " "  0  " " 
    506 "506         " 110.0000 " "  0  :  1 1.055303  1.055303  -19.170358    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 228 "349"     1 -1 " "  0  " " 
    507 "507         " 110.0000 " "  0  :  1 1.057095  1.057095  -19.149978    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 228 "349"     1 -1 " "  0  " " 
    508 "508         " 110.0000 " "  0  :  1 1.093380  1.093380  -9.462779    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 351 "508"     1 -1 " "  0  " " 
    509 "509         " 110.0000 " "  0  :  1 1.093342  1.093342  -9.477348    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 351 "508"     1 -1 " "  0  " " 
    510 "510         " 110.0000 " "  0  :  1 1.067228  1.067228  -11.146467    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 352 "510"     1 -1 " "  0  " " 
    511 "511         " 110.0000 " "  0  :  1 1.071725  1.071725  -10.592300    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 353 "511"     1 -1 " "  0  " " 
    512 "512         " 110.0000 " "  0  :  1 1.044991  1.044991  -21.666586    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 354 "512"     1 -1 " "  0  " " 
    513 "513         " 110.0000 " "  0  :  1 1.090597  1.090597  -20.421616    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 355 "513"     1 -1 " "  0  " " 
    514 "514         " 110.0000 " "  0  :  1 1.056409  1.056409  -19.152469    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 356 "514"     1 -1 " "  0  " " 
    515 "515         " 110.0000 " "  0  :  1 1.056452  1.056452  -19.145932    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 356 "514"     1 -1 " "  0  " " 
    516 "516         " 110.0000 " "  0  :  1 1.047323  1.047323  -19.811193    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 357 "516"     1 -1 " "  0  " " 
    517 "517         " 110.0000 " "  0  :  1 1.048946  1.048946  -20.101678    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 357 "516"     1 -1 " "  0  " " 
    518 "518         " 110.0000 " "  0  :  1 1.059073  1.059073  -18.966243    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 358 "518"     1 -1 " "  0  " " 
    519 "519         " 110.0000 " "  0  :  1 1.056075  1.056075  -19.182434    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 359 "519"     1 -1 " "  0  " " 
    520 "520         " 110.0000 " "  0  :  1 1.058314  1.058314  -19.061341    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 359 "519"     1 -1 " "  0  " " 
    521 "521         " 110.0000 " "  0  :  1 1.030818  1.030818  -21.694670    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 360 "521"     1 -1 " "  0  " " 
    522 "522         " 110.0000 " "  0  :  2 1.069290 1.082728  -10.422821    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 361 "522"     1 -1 " "  0  " " 
    523 "523         " 110.0000 " "  0  :  1 1.057603  1.057603  -19.294066    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 362 "523"     1 -1 " "  0  " " 
    524 "524         " 110.0000 " "  0  :  1 1.056745  1.056745  -18.364385    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 363 "524"     1 -1 " "  0  " " 
    525 "525         " 110.0000 " "  0  :  1 1.057700  1.057700  -18.854019    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 364 "525"     1 -1 " "  0  " " 
    526 "526         " 110.0000 " "  0  :  1 1.050611  1.050611  -19.706453    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 365 "526"     1 -1 " "  0  " " 
    527 "527         " 110.0000 " "  0  :  1 1.028978  1.028978  -21.793889    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 366 "527"     1 -1 " "  0  " " 
    528 "528         " 110.0000 " "  0  :  1 1.057564  1.057564  -19.299649    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 367 "528"     1 -1 " "  0  " " 
    529 "529         " 110.0000 " "  0  :  1 1.045712  1.045712  -19.766034    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 367 "528"     1 -1 " "  0  " " 
    530 "530         " 110.0000 " "  0  :  1 1.058746  1.058746  -18.719267    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 368 "530"     1 -1 " "  0  " " 
    531 "531         " 110.0000 " "  0  :  1 1.056676  1.056676  -18.793898    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 368 "530"     1 -1 " "  0  " " 
    532 "532         " 110.0000 " "  0  :  1 1.056346  1.056346  -18.711053    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 369 "532"     1 -1 " "  0  " " 
    533 "533         " 110.0000 " "  0  :  2 1.071980 1.060457  -21.375926    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 370 "533"     1 -1 " "  0  " " 
    534 "534         " 110.0000 " "  0  :  2 1.064290 1.064290  -18.205080    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 371 "Krakow Leg"     1 -1 " "  0  " " 
    535 "535         " 110.0000 " "  0  :  2 1.057830 1.059082  -17.828478    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 371 "Krakow Leg"     1 -1 " "  0  " " 
    536 "536         " 110.0000 " "  0  :  1 1.058668  1.058668  -17.856066    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 372 "536"     1 -1 " "  0  " " 
    537 "537         " 110.0000 " "  0  :  1 1.063668  1.063668  -18.245995    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 372 "536"     1 -1 " "  0  " " 
    538 "538         " 110.0000 " "  0  :  1 1.050507  1.050507  -19.396819    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 373 "538"     1 -1 " "  0  " " 
    539 "539         " 110.0000 " "  0  :  1 1.056818  1.056818  -19.163540    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 374 "539"     1 -1 " "  0  " " 
    540 "540         " 110.0000 " "  0  :  1 1.057005  1.057005  -19.185392    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 374 "539"     1 -1 " "  0  " " 
    541 "541         " 110.0000 " "  0  :  1 1.060731  1.060731  -18.521680    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 375 "541"     1 -1 " "  0  " " 
    542 "542         " 110.0000 " "  0  :  1 1.045154  1.045154  -19.919815    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 376 "542"     1 -1 " "  0  " " 
    543 "543         " 110.0000 " "  0  :  1 1.057863  1.057863  -19.262010    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 17 "32 WTO Zabki"     1 -1 " "  0  " " 
    544 "544         " 110.0000 " "  0  :  1 1.046466  1.046466  -19.551586    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 377 "544"     1 -1 " "  0  " " 
    545 "545         " 110.0000 " "  0  :  1 1.058198  1.058198  -19.050550    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 378 "545"     1 -1 " "  0  " " 
    546 "546         " 110.0000 " "  0  :  1 1.063366  1.063366  -19.397607    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 378 "545"     1 -1 " "  0  " " 
    547 "547         " 110.0000 " "  0  :  1 1.060578  1.060578  -18.543090    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 379 "547"     1 -1 " "  0  " " 
    548 "548         " 110.0000 " "  0  :  1 1.056931  1.056931  -19.085969    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 380 "548"     1 -1 " "  0  " " 
    549 "549         " 110.0000 " "  0  :  2 1.039400 1.047908  -19.835946    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 381 "549"     1 -1 " "  0  " " 
    550 "550         " 110.0000 " "  0  :  1 1.045097  1.045097  -19.472120    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 381 "549"     1 -1 " "  0  " " 
    551 "551         " 110.0000 " "  0  :  1 1.059601  1.059601  -21.079408    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 382 "551"     1 -1 " "  0  " " 
    552 "552         " 110.0000 " "  0  :  1 1.069212  1.069212  -28.259736    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 383 "552"     1 -1 " "  0  " " 
    553 "553         " 110.0000 " "  0  :  1 1.083121  1.083121  -21.137218    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 384 "553"     1 -1 " "  0  " " 
    554 "554         " 110.0000 " "  0  :  1 1.058966  1.058966  -21.123373    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 385 "554"     1 -1 " "  0  " " 
    555 "555         " 110.0000 " "  0  :  1 1.070493  1.070493  -22.368725    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 385 "554"     1 -1 " "  0  " " 
    556 "556         " 110.0000 " "  0  :  1 1.015134  1.015134  -22.280219    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 386 "556"     1 -1 " "  0  " " 
    557 "557         " 110.0000 " "  0  :  2 1.040370 1.049819  -19.313103    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 227 "348"     1 -1 " "  0  " " 
    558 "558         " 110.0000 " "  0  :  2 1.036850 1.046407  -19.487235    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 345 "500"     1 -1 " "  0  " " 
    559 "559         " 110.0000 " "  0  :  1 1.053428  1.053428  -22.026568    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 387 "559"     1 -1 " "  0  " " 
    560 "560         " 110.0000 " "  0  :  1 1.056800  1.056800  -18.805968    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 368 "530"     1 -1 " "  0  " " 
    561 "561         " 110.0000 " "  0  :  1 1.043029  1.043029  -20.656324    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 388 "561"     1 -1 " "  0  " " 
    562 "562         " 110.0000 " "  0  :  1 1.058973  1.058973  -11.850109    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 389 "562"     1 -1 " "  0  " " 
    563 "563         " 110.0000 " "  0  :  1 1.065833  1.065833  -18.886998    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 390 "563"     1 -1 " "  0  " " 
    564 "564         " 110.0000 " "  0  :  1 1.046870  1.046870  -19.860752    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 391 "564"     1 -1 " "  0  " " 
    565 "565         " 110.0000 " "  0  :  1 1.042919  1.042919  -20.674561    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 392 "565"     1 -1 " "  0  " " 
    566 "566         " 110.0000 " "  0  :  1 1.073504  1.073504  -19.791312    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 393 "566"     1 -1 " "  0  " " 
    567 "567         " 110.0000 " "  0  :  1 1.081759  1.081759  -21.286426    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 394 "567"     1 -1 " "  0  " " 
    568 "568         " 110.0000 " "  0  :  1 1.076192  1.076192  -11.197616    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 395 "568"     1 -1 " "  0  " " 
    569 "569         " 110.0000 " "  0  :  2 1.063090 1.071391  -11.557795    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 396 "569"     1 -1 " "  0  " " 
    570 "570         " 110.0000 " "  0  :  1 1.063554  1.063554  -11.853803    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 18 "34 ZGI Zgierz"     1 -1 " "  0  " " 
    571 "571         " 110.0000 " "  0  :  1 1.063799  1.063799  -11.855002    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 18 "34 ZGI Zgierz"     1 -1 " "  0  " " 
    572 "572         " 110.0000 " "  0  :  1 1.070308  1.070308  -11.759990    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 397 "572"     1 -1 " "  0  " " 
    573 "573         " 110.0000 " "  0  :  1 1.074520  1.074520  -10.445921    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 398 "573"     1 -1 " "  0  " " 
    574 "574         " 110.0000 " "  0  :  1 1.055192  1.055192  -7.909561    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 398 "573"     1 -1 " "  0  " " 
    575 "575         " 110.0000 " "  0  :  1 1.058611  1.058611  -19.034995    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 399 "575"     1 -1 " "  0  " " 
    576 "576         " 110.0000 " "  0  :  1 1.055812  1.055812  -19.143636    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 228 "349"     1 -1 " "  0  " " 
    577 "577         " 110.0000 " "  0  :  1 1.059415  1.059415  -13.854105    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 400 "577"     1 -1 " "  0  " " 
    578 "578         " 110.0000 " "  0  :  1 1.055139  1.055139  -26.106565    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 401 "578"     1 -1 " "  0  " " 
    579 "579         " 110.0000 " "  0  :  1 1.059218  1.059218  -11.792298    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 193 "307"     1 -1 " "  0  " " 
    580 "580         " 110.0000 " "  0  :  1 1.067306  1.067306  -21.154092    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 402 "580"     1 -1 " "  0  " " 
    581 "581         " 110.0000 " "  0  :  2 1.049400 1.049400  -22.206251    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 403 "581"     1 -1 " "  0  " " 
    582 "582         " 110.0000 " "  0  :  1 1.044910  1.044910  -21.693152    1    1 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 404 "582"     1 -1 " "  0  " " 
    583 "583         " 110.0000 " "  0  :  1 1.094382  1.094382  -15.295048    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 19 "35 ABR Near Lublin & Poniatowa"     1 -1 " "  0  " " 
    584 "584         " 110.0000 " "  0  :  1 1.094378  1.094378  -15.298942    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 19 "35 ABR Near Lublin & Poniatowa"     1 -1 " "  0  " " 
    585 "585         " 110.0000 " "  0  :  1 1.075494  1.075494  -17.092092    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 405 "585"     1 -1 " "  0  " " 
    586 "586         " 110.0000 " "  0  :  1 1.086953  1.086953  -16.632481    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 406 "586"     1 -1 " "  0  " " 
    587 "587         " 110.0000 " "  0  :  1 1.029857  1.029857  -18.734566    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 407 "587"     1 -1 " "  0  " " 
    588 "588         " 110.0000 " "  0  :  1 1.084201  1.084201  -16.226260    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 408 "588"     1 -1 " "  0  " " 
    589 "589         " 110.0000 " "  0  :  1 1.058522  1.058522  -16.750922    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 20 "36 BGC Near Rzeszow & Ropczyce"     1 -1 " "  0  " " 
    590 "590         " 110.0000 " "  0  :  1 1.058503  1.058503  -16.750790    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 20 "36 BGC Near Rzeszow & Ropczyce"     1 -1 " "  0  " " 
    591 "591         " 110.0000 " "  0  :  1 1.086101  1.086101  -16.830658    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 409 "591"     1 -1 " "  0  " " 
    592 "592         " 110.0000 " "  0  :  1 1.068143  1.068143  -14.783241    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 410 "592"     1 -1 " "  0  " " 
    593 "593         " 110.0000 " "  0  :  1 1.044791  1.044791  -18.327683    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 411 "593"     1 -1 " "  0  " " 
    594 "594         " 110.0000 " "  0  :  2 1.064950 1.075232  -16.996826    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 412 "594"     1 -1 " "  0  " " 
    595 "595         " 110.0000 " "  0  :  1 1.073864  1.073864  -17.032825    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 413 "595"     1 -1 " "  0  " " 
    596 "596         " 110.0000 " "  0  :  1 1.065359  1.065359  -16.689179    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 414 "596"     1 -1 " "  0  " " 
    597 "597         " 110.0000 " "  0  :  1 1.086497  1.086497  -16.531561    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 415 "597"     1 -1 " "  0  " " 
    598 "598         " 110.0000 " "  0  :  1 1.085678  1.085678  -16.656596    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 416 "598"     1 -1 " "  0  " " 
    599 "599         " 110.0000 " "  0  :  1 1.039011  1.039011  -19.561645    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 417 "599"     1 -1 " "  0  " " 
    600 "600         " 110.0000 " "  0  :  1 1.070764  1.070764  -17.032229    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 418 "600"     1 -1 " "  0  " " 
    601 "601         " 110.0000 " "  0  :  2 1.061910 1.075726  -16.954941    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 419 "601"     1 -1 " "  0  " " 
    602 "602         " 110.0000 " "  0  :  1 1.064423  1.064423  -16.668249    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 420 "602"     1 -1 " "  0  " " 
    603 "603         " 110.0000 " "  0  :  1 1.065219  1.065219  -16.554454    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 421 "603"     1 -1 " "  0  " " 
    604 "604         " 110.0000 " "  0  :  1 1.085213  1.085213  -16.158563    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 422 "604"     1 -1 " "  0  " " 
    605 "605         " 110.0000 " "  0  :  1 1.028190  1.028190  -18.621622    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 423 "605"     1 -1 " "  0  " " 
    606 "606         " 110.0000 " "  0  :  1 1.081305  1.081305  -17.322014    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 424 "606"     1 -1 " "  0  " " 
    607 "607         " 110.0000 " "  0  :  1 1.075343  1.075343  -17.707531    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 425 "607"     1 -1 " "  0  " " 
    608 "608         " 110.0000 " "  0  :  1 1.080316  1.080316  -17.452228    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 426 "608"     1 -1 " "  0  " " 
    609 "609         " 110.0000 " "  0  :  1 1.076106  1.076106  -15.987240    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 21 "37 CHM Near Tarnobrzeg"     1 -1 " "  0  " " 
    610 "610         " 110.0000 " "  0  :  1 1.073237  1.073237  -15.952251    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 21 "37 CHM Near Tarnobrzeg"     1 -1 " "  0  " " 
    611 "611         " 110.0000 " "  0  :  1 1.080385  1.080385  -17.453758    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 427 "611"     1 -1 " "  0  " " 
    612 "612         " 110.0000 " "  0  :  1 1.072727  1.072727  -16.114451    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 428 "612"     1 -1 " "  0  " " 
    613 "613         " 110.0000 " "  0  :  1 1.081255  1.081255  -17.320752    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 22 "39 CHS Near Chelm, Sawin"     1 -1 " "  0  " " 
    614 "614         " 110.0000 " "  0  :  1 1.081210  1.081210  -17.334188    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 22 "39 CHS Near Chelm, Sawin"     1 -1 " "  0  " " 
    615 "615         " 110.0000 " "  0  :  1 1.064359  1.064359  -16.523598    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 429 "615"     1 -1 " "  0  " " 
    616 "616         " 110.0000 " "  0  :  1 1.079932  1.079932  -17.499445    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 430 "616"     1 -1 " "  0  " " 
    617 "617         " 110.0000 " "  0  :  1 1.068948  1.068948  -16.523595    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 431 "617"     1 -1 " "  0  " " 
    618 "618         " 110.0000 " "  0  :  1 1.072075  1.072075  -14.753310    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 432 "618"     1 -1 " "  0  " " 
    619 "619         " 110.0000 " "  0  :  1 1.063066  1.063066  -15.459748    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 433 "619"     1 -1 " "  0  " " 
    620 "620         " 110.0000 " "  0  :  1 1.047972  1.047972  -17.852587    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 434 "620"     1 -1 " "  0  " " 
    621 "621         " 110.0000 " "  0  :  1 1.063975  1.063975  -16.679138    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 435 "621"     1 -1 " "  0  " " 
    622 "622         " 110.0000 " "  0  :  2 1.077800 1.078694  -14.633656    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 436 "622"     1 -1 " "  0  " " 
    623 "623         " 110.0000 " "  0  :  1 1.069460  1.069460  -17.240939    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 437 "623"     1 -1 " "  0  " " 
    624 "624         " 110.0000 " "  0  :  1 1.056491  1.056491  -17.662931    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 438 "624"     1 -1 " "  0  " " 
    625 "625         " 110.0000 " "  0  :  1 1.070767  1.070767  -15.613628    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 439 "625"     1 -1 " "  0  " " 
    626 "626         " 110.0000 " "  0  :  2 1.072870 1.095166  -15.923713    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 440 "626"     1 -1 " "  0  " " 
    627 "627         " 110.0000 " "  0  :  1 1.068289  1.068289  -17.244597    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 441 "627"     1 -1 " "  0  " " 
    628 "628         " 110.0000 " "  0  :  1 1.072881  1.072881  -15.333530    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 442 "628"     1 -1 " "  0  " " 
    629 "629         " 110.0000 " "  0  :  1 1.036438  1.036438  -18.605215    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 443 "629"     1 -1 " "  0  " " 
    630 "630         " 110.0000 " "  0  :  2 1.069450 1.075987  -17.097786    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 444 "630"     1 -1 " "  0  " " 
    631 "631         " 110.0000 " "  0  :  2 1.069420 1.076319  -17.080429    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 445 "631"     1 -1 " "  0  " " 
    632 "632         " 110.0000 " "  0  :  1 1.068909  1.068909  -17.139023    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 446 "632"     1 -1 " "  0  " " 
    633 "633         " 110.0000 " "  0  :  1 1.053485  1.053485  -17.396763    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 447 "633"     1 -1 " "  0  " " 
    634 "634         " 110.0000 " "  0  :  1 1.086535  1.086535  -16.544705    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 448 "634"     1 -1 " "  0  " " 
    635 "635         " 110.0000 " "  0  :  1 1.027374  1.027374  -18.428714    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 449 "635"     1 -1 " "  0  " " 
    636 "636         " 110.0000 " "  0  :  1 1.072058  1.072058  -16.661273    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 450 "636"     1 -1 " "  0  " " 
    637 "637         " 110.0000 " "  0  :  1 1.071503  1.071503  -17.316226    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 451 "637"     1 -1 " "  0  " " 
    638 "638         " 110.0000 " "  0  :  1 1.051114  1.051114  -18.793480    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 452 "638"     1 -1 " "  0  " " 
    639 "639         " 110.0000 " "  0  :  1 1.063721  1.063721  -15.367307    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 453 "639"     1 -1 " "  0  " " 
    640 "640         " 110.0000 " "  0  :  1 1.063514  1.063514  -15.548062    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 454 "640"     1 -1 " "  0  " " 
    641 "641         " 110.0000 " "  0  :  1 1.068300  1.068300  -15.622737    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 455 "641"     1 -1 " "  0  " " 
    642 "642         " 110.0000 " "  0  :  1 1.089347  1.089347  -15.946040    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 456 "642"     1 -1 " "  0  " " 
    643 "643         " 110.0000 " "  0  :  1 1.054863  1.054863  -18.267450    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 457 "643"     1 -1 " "  0  " " 
    644 "644         " 110.0000 " "  0  :  1 1.085712  1.085712  -16.713699    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 458 "644"     1 -1 " "  0  " " 
    645 "645         " 110.0000 " "  0  :  1 1.076566  1.076566  -16.161915    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 459 "645"     1 -1 " "  0  " " 
    646 "646         " 110.0000 " "  0  :  1 1.069522  1.069522  -17.138634    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 460 "646"     1 -1 " "  0  " " 
    647 "647         " 110.0000 " "  0  :  1 1.063977  1.063977  -16.285191    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 461 "647"     1 -1 " "  0  " " 
    648 "648         " 110.0000 " "  0  :  1 1.064164  1.064164  -15.881600    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 462 "648"     1 -1 " "  0  " " 
    649 "649         " 110.0000 " "  0  :  1 1.084780  1.084780  -16.821125    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 463 "649"     1 -1 " "  0  " " 
    650 "650         " 110.0000 " "  0  :  1 1.062943  1.062943  -16.359523    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 464 "650"     1 -1 " "  0  " " 
    651 "651         " 110.0000 " "  0  :  1 1.063141  1.063141  -16.364938    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 465 "651"     1 -1 " "  0  " " 
    652 "652         " 110.0000 " "  0  :  1 1.062240  1.062240  -16.451915    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 466 "652"     1 -1 " "  0  " " 
    653 "653         " 110.0000 " "  0  :  1 1.062641  1.062641  -16.451408    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 467 "653"     1 -1 " "  0  " " 
    654 "654         " 110.0000 " "  0  :  1 1.040970  1.040970  -18.263682    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 468 "654"     1 -1 " "  0  " " 
    655 "655         " 110.0000 " "  0  :  2 1.031690 1.038410  -18.512576    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 469 "655"     1 -1 " "  0  " " 
    656 "656         " 110.0000 " "  0  :  1 1.063949  1.063949  -16.734934    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 470 "656"     1 -1 " "  0  " " 
    657 "657         " 110.0000 " "  0  :  1 1.079945  1.079945  -15.998689    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 471 "657"     1 -1 " "  0  " " 
    658 "658         " 110.0000 " "  0  :  1 1.071135  1.071135  -17.057433    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 472 "658"     1 -1 " "  0  " " 
    659 "659         " 110.0000 " "  0  :  1 1.077911  1.077911  -16.708037    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 473 "659"     1 -1 " "  0  " " 
    660 "Kozienice   " 110.0000 " "  0  :  2 1.082060 1.082060  -13.643316    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 24 "Kozienice KOZ"     1 -1 " "  0  " " 
    661 "Kozienice   " 110.0000 " "  0  :  2 1.081820 1.081820  -13.649530    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 24 "Kozienice KOZ"     1 -1 " "  0  " " 
    662 "662         " 110.0000 " "  0  :  1 1.062743  1.062743  -16.462934    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 474 "662"     1 -1 " "  0  " " 
    663 "663         " 110.0000 " "  0  :  1 1.063545  1.063545  -16.281998    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 25 "47 KPK Near Kielce"     1 -1 " "  0  " " 
    664 "664         " 110.0000 " "  0  :  1 1.033243  1.033243  -18.548233    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 475 "664"     1 -1 " "  0  " " 
    665 "665         " 110.0000 " "  0  :  1 1.027565  1.027565  -18.374425    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 26 "48 KRI Near Krosno & Brzozow"     1 -1 " "  0  " " 
    666 "666         " 110.0000 " "  0  :  1 1.032950  1.032950  -18.552322    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 475 "664"     1 -1 " "  0  " " 
    667 "667         " 110.0000 " "  0  :  2 1.037270 1.033824  -18.538952    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 475 "664"     1 -1 " "  0  " " 
    668 "668         " 110.0000 " "  0  :  1 1.029350  1.029350  -18.455713    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 476 "668"     1 -1 " "  0  " " 
    669 "669         " 110.0000 " "  0  :  1 1.059864  1.059864  -16.189252    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 477 "669"     1 -1 " "  0  " " 
    670 "670         " 110.0000 " "  0  :  1 1.059726  1.059726  -16.131368    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 478 "670"     1 -1 " "  0  " " 
    671 "671         " 110.0000 " "  0  :  2 1.068120 1.080848  -17.253449    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 479 "671"     1 -1 " "  0  " " 
    672 "672         " 110.0000 " "  0  :  1 1.059659  1.059659  -16.105563    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 478 "670"     1 -1 " "  0  " " 
    673 "673         " 110.0000 " "  0  :  2 1.064950 1.064950  -16.440296    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 480 "673"     1 -1 " "  0  " " 
    674 "674         " 110.0000 " "  0  :  1 1.062337  1.062337  -16.504117    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 481 "674"     1 -1 " "  0  " " 
    675 "675         " 110.0000 " "  0  :  1 1.078425  1.078425  -14.432168    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 482 "675"     1 -1 " "  0  " " 
    676 "676         " 110.0000 " "  0  :  1 1.051720  1.051720  -17.593954    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 483 "676"     1 -1 " "  0  " " 
    677 "677         " 110.0000 " "  0  :  1 1.056227  1.056227  -18.679576    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 484 "677"     1 -1 " "  0  " " 
    678 "678         " 110.0000 " "  0  :  1 1.089515  1.089515  -16.468862    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 485 "678"     1 -1 " "  0  " " 
    679 "679         " 110.0000 " "  0  :  1 1.088473  1.088473  -16.607465    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 486 "679"     1 -1 " "  0  " " 
    680 "680         " 110.0000 " "  0  :  1 1.095132  1.095132  -15.411299    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 487 "680"     1 -1 " "  0  " " 
    681 "681         " 110.0000 " "  0  :  2 1.080240 1.097555  -14.821615    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 488 "Zielona Gora power station"     1 -1 " "  0  " " 
    682 "682         " 110.0000 " "  0  :  1 1.097576  1.097576  -14.839669    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 488 "Zielona Gora power station"     1 -1 " "  0  " " 
    683 "683         " 110.0000 " "  0  :  1 1.073021  1.073021  -15.021143    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 489 "683"     1 -1 " "  0  " " 
    684 "684         " 110.0000 " "  0  :  1 1.035083  1.035083  -19.233660    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 490 "684"     1 -1 " "  0  " " 
    685 "685         " 110.0000 " "  0  :  1 1.072610  1.072610  -15.058703    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 491 "685"     1 -1 " "  0  " " 
    686 "686         " 110.0000 " "  0  :  1 1.095115  1.095115  -15.699993    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 492 "686"     1 -1 " "  0  " " 
    687 "687         " 110.0000 " "  0  :  2 1.075120 1.095002  -15.699030    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 492 "686"     1 -1 " "  0  " " 
    688 "688         " 110.0000 " "  0  :  1 1.095429  1.095429  -15.734567    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 493 "688"     1 -1 " "  0  " " 
    689 "689         " 110.0000 " "  0  :  1 1.095100  1.095100  -15.912068    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 494 "689"     1 -1 " "  0  " " 
    690 "690         " 110.0000 " "  0  :  1 1.078967  1.078967  -16.743473    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 495 "690"     1 -1 " "  0  " " 
    691 "691         " 110.0000 " "  0  :  1 1.084303  1.084303  -17.082415    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 496 "691"     1 -1 " "  0  " " 
    692 "692         " 110.0000 " "  0  :  1 1.096909  1.096909  -15.785003    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 27 "50 LSY Near Lublin"     1 -1 " "  0  " " 
    693 "693         " 110.0000 " "  0  :  1 1.096720  1.096720  -15.797036    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 27 "50 LSY Near Lublin"     1 -1 " "  0  " " 
    694 "694         " 110.0000 " "  0  :  1 1.088776  1.088776  -16.778674    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 497 "694"     1 -1 " "  0  " " 
    695 "695         " 110.0000 " "  0  :  1 1.094143  1.094143  -15.963684    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 498 "695"     1 -1 " "  0  " " 
    696 "696         " 110.0000 " "  0  :  1 1.092106  1.092106  -15.439626    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 499 "696"     1 -1 " "  0  " " 
    697 "697         " 110.0000 " "  0  :  1 1.093689  1.093689  -15.846125    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 500 "697"     1 -1 " "  0  " " 
    698 "698         " 110.0000 " "  0  :  1 1.095507  1.095507  -15.683390    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 501 "698"     1 -1 " "  0  " " 
    699 "699         " 110.0000 " "  0  :  2 1.074600 1.091847  -15.454632    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 502 "699"     1 -1 " "  0  " " 
    700 "700         " 110.0000 " "  0  :  1 1.092963  1.092963  -15.388858    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 503 "700"     1 -1 " "  0  " " 
    701 "701         " 110.0000 " "  0  :  1 1.095098  1.095098  -15.691739    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 504 "701"     1 -1 " "  0  " " 
    702 "702         " 110.0000 " "  0  :  2 1.072100 1.073497  -15.971003    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 505 "702"     1 -1 " "  0  " " 
    703 "703         " 110.0000 " "  0  :  1 1.074237  1.074237  -15.953903    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 506 "703"     1 -1 " "  0  " " 
    704 "704         " 110.0000 " "  0  :  1 1.084351  1.084351  -17.243784    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 507 "704"     1 -1 " "  0  " " 
    705 "705         " 110.0000 " "  0  :  1 1.064003  1.064003  -16.009848    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 508 "705"     1 -1 " "  0  " " 
    706 "706         " 110.0000 " "  0  :  1 1.081917  1.081917  -16.860574    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 509 "706"     1 -1 " "  0  " " 
    707 "707         " 110.0000 " "  0  :  1 1.040737  1.040737  -19.628859    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 510 "707"     1 -1 " "  0  " " 
    708 "708         " 110.0000 " "  0  :  1 1.064281  1.064281  -14.656827    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 511 "708"     1 -1 " "  0  " " 
    709 "709         " 110.0000 " "  0  :  1 1.064014  1.064014  -16.842796    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 512 "709"     1 -1 " "  0  " " 
    710 "710         " 110.0000 " "  0  :  1 1.087502  1.087502  -16.529615    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 28 "51 MKR Near Szczebrzeszyn"     1 -1 " "  0  " " 
    711 "711         " 110.0000 " "  0  :  1 1.087561  1.087561  -16.523222    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 28 "51 MKR Near Szczebrzeszyn"     1 -1 " "  0  " " 
    712 "712         " 110.0000 " "  0  :  2 1.071030 1.074191  -15.591167    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 513 "712"     1 -1 " "  0  " " 
    713 "713         " 110.0000 " "  0  :  1 1.061591  1.061591  -16.535354    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 514 "713"     1 -1 " "  0  " " 
    714 "714         " 110.0000 " "  0  :  1 1.066600  1.066600  -16.063430    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 515 "714"     1 -1 " "  0  " " 
    715 "715         " 110.0000 " "  0  :  1 1.049571  1.049571  -18.962099    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 516 "715"     1 -1 " "  0  " " 
    716 "716         " 110.0000 " "  0  :  1 1.073257  1.073257  -16.973288    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 517 "716"     1 -1 " "  0  " " 
    717 "717         " 110.0000 " "  0  :  1 1.069427  1.069427  -15.996249    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 518 "717"     1 -1 " "  0  " " 
    718 "718         " 110.0000 " "  0  :  2 1.031110 1.039907  -18.429497    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 519 "718"     1 -1 " "  0  " " 
    719 "719         " 110.0000 " "  0  :  1 1.080877  1.080877  -16.667516    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 520 "719"     1 -1 " "  0  " " 
    720 "720         " 110.0000 " "  0  :  1 1.085633  1.085633  -16.880960    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 521 "720"     1 -1 " "  0  " " 
    721 "721         " 110.0000 " "  0  :  1 1.070190  1.070190  -16.969359    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 522 "721"     1 -1 " "  0  " " 
    722 "722         " 110.0000 " "  0  :  2 1.060690 1.077356  -16.872522    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 523 "722"     1 -1 " "  0  " " 
    723 "723         " 110.0000 " "  0  :  1 1.078188  1.078188  -16.362548    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 524 "723"     1 -1 " "  0  " " 
    724 "724         " 110.0000 " "  0  :  1 1.060211  1.060211  -16.563488    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 525 "724"     1 -1 " "  0  " " 
    725 "725         " 110.0000 " "  0  :  1 1.082045  1.082045  -16.262459    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 526 "725"     1 -1 " "  0  " " 
    726 "726         " 110.0000 " "  0  :  1 1.085132  1.085132  -16.404787    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 29 "53 OSC Near Ostrowiec, Cmielow"     1 -1 " "  0  " " 
    727 "727         " 110.0000 " "  0  :  1 1.084958  1.084958  -16.397868    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 29 "53 OSC Near Ostrowiec, Cmielow"     1 -1 " "  0  " " 
    728 "728         " 110.0000 " "  0  :  1 1.078363  1.078363  -15.569840    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 527 "728"     1 -1 " "  0  " " 
    729 "729         " 110.0000 " "  0  :  1 1.087518  1.087518  -16.317792    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 528 "729"     1 -1 " "  0  " " 
    730 "730         " 110.0000 " "  0  :  1 1.087941  1.087941  -16.308282    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 29 "53 OSC Near Ostrowiec, Cmielow"     1 -1 " "  0  " " 
    731 "731         " 110.0000 " "  0  :  2 1.061990 1.080351  -16.653767    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 529 "731"     1 -1 " "  0  " " 
    732 "732         " 110.0000 " "  0  :  1 1.080005  1.080005  -16.975947    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 530 "732"     1 -1 " "  0  " " 
    733 "733         " 110.0000 " "  0  :  1 1.075689  1.075689  -17.049796    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 531 "733"     1 -1 " "  0  " " 
    734 "734         " 110.0000 " "  0  :  1 1.094168  1.094168  -16.216246    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 532 "734"     1 -1 " "  0  " " 
    735 "735         " 110.0000 " "  0  :  1 1.065394  1.065394  -16.735357    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 533 "735"     1 -1 " "  0  " " 
    736 "Polaniec    " 110.0000 " "  0  :  2 1.081820 1.081820  -14.696883    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 30 "Polaniec PEL"     1 -1 " "  0  " " 
    737 "737         " 110.0000 " "  0  :  1 1.081809  1.081809  -14.708115    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 30 "Polaniec PEL"     1 -1 " "  0  " " 
    738 "738         " 110.0000 " "  0  :  1 1.063897  1.063897  -16.719079    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 534 "738"     1 -1 " "  0  " " 
    739 "739         " 110.0000 " "  0  :  1 1.076248  1.076248  -15.047622    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 535 "739"     1 -1 " "  0  " " 
    740 "740         " 110.0000 " "  0  :  2 1.065990 1.074352  -15.565914    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 536 "740"     1 -1 " "  0  " " 
    741 "741         " 110.0000 " "  0  :  1 1.070271  1.070271  -17.053342    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 537 "741"     1 -1 " "  0  " " 
    742 "742         " 110.0000 " "  0  :  1 1.070058  1.070058  -17.050151    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 538 "742"     1 -1 " "  0  " " 
    743 "743         " 110.0000 " "  0  :  1 1.078663  1.078663  -16.745864    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 539 "743"     1 -1 " "  0  " " 
    744 "744         " 110.0000 " "  0  :  1 1.079275  1.079275  -16.680854    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 540 "744"     1 -1 " "  0  " " 
    745 "745         " 110.0000 " "  0  :  1 1.078208  1.078208  -17.020727    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 541 "745"     1 -1 " "  0  " " 
    746 "746         " 110.0000 " "  0  :  1 1.039007  1.039007  -19.767651    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 542 "746"     1 -1 " "  0  " " 
    747 "747         " 110.0000 " "  0  :  2 1.048530 1.046265  -18.564043    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 543 "747"     1 -1 " "  0  " " 
    748 "748         " 110.0000 " "  0  :  1 1.067219  1.067219  -15.869425    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 544 "748"     1 -1 " "  0  " " 
    749 "749         " 110.0000 " "  0  :  1 1.075516  1.075516  -15.850688    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 545 "749"     1 -1 " "  0  " " 
    750 "750         " 110.0000 " "  0  :  1 1.039170  1.039170  -19.782218    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 546 "750"     1 -1 " "  0  " " 
    751 "751         " 110.0000 " "  0  :  1 1.040857  1.040857  -19.612476    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 547 "751"     1 -1 " "  0  " " 
    752 "752         " 110.0000 " "  0  :  1 1.039185  1.039185  -19.746313    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 548 "752"     1 -1 " "  0  " " 
    753 "753         " 110.0000 " "  0  :  1 1.070098  1.070098  -16.469835    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 549 "753"     1 -1 " "  0  " " 
    754 "754         " 110.0000 " "  0  :  1 1.067324  1.067324  -15.840451    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 32 "61 RAD Near Checiney & Kielce"     1 -1 " "  0  " " 
    755 "755         " 110.0000 " "  0  :  1 1.067360  1.067360  -15.833536    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 32 "61 RAD Near Checiney & Kielce"     1 -1 " "  0  " " 
    756 "756         " 110.0000 " "  0  :  1 1.081745  1.081745  -16.964199    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 550 "756"     1 -1 " "  0  " " 
    757 "757         " 110.0000 " "  0  :  1 1.069675  1.069675  -16.470369    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 551 "757"     1 -1 " "  0  " " 
    758 "758         " 110.0000 " "  0  :  1 1.063132  1.063132  -15.446705    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 552 "758"     1 -1 " "  0  " " 
    759 "759         " 110.0000 " "  0  :  2 1.069900 1.069900  -14.950547    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 553 "759"     1 -1 " "  0  " " 
    760 "760         " 110.0000 " "  0  :  2 1.068240 1.081444  -17.275025    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 554 "760"     1 -1 " "  0  " " 
    761 "761         " 110.0000 " "  0  :  1 1.065461  1.065461  -16.453419    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 555 "761"     1 -1 " "  0  " " 
    762 "762         " 110.0000 " "  0  :  1 1.062777  1.062777  -16.070956    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 556 "762"     1 -1 " "  0  " " 
    763 "763         " 110.0000 " "  0  :  1 1.049962  1.049962  -17.254248    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 557 "763"     1 -1 " "  0  " " 
    764 "764         " 110.0000 " "  0  :  1 1.075018  1.075018  -16.126149    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 33 "62 ROZ Near Radom, Skaryszew"     1 -1 " "  0  " " 
    765 "765         " 110.0000 " "  0  :  1 1.075006  1.075006  -16.130329    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 33 "62 ROZ Near Radom, Skaryszew"     1 -1 " "  0  " " 
    766 "766         " 110.0000 " "  0  :  1 1.071898  1.071898  -16.222932    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 558 "766"     1 -1 " "  0  " " 
    767 "767         " 110.0000 " "  0  :  1 1.072189  1.072189  -16.245368    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 559 "767"     1 -1 " "  0  " " 
    768 "768         " 110.0000 " "  0  :  1 1.065387  1.065387  -16.512074    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 560 "768"     1 -1 " "  0  " " 
    769 "769         " 110.0000 " "  0  :  1 1.072380  1.072380  -16.118376    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 561 "769"     1 -1 " "  0  " " 
    770 "770         " 110.0000 " "  0  :  1 1.070858  1.070858  -15.820052    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 562 "770"     1 -1 " "  0  " " 
    771 "771         " 110.0000 " "  0  :  1 1.058986  1.058986  -16.463812    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 563 "771"     1 -1 " "  0  " " 
    772 "772         " 110.0000 " "  0  :  1 1.061767  1.061767  -16.235282    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 564 "772"     1 -1 " "  0  " " 
    773 "773         " 110.0000 " "  0  :  1 1.058411  1.058411  -16.692328    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 565 "773"     1 -1 " "  0  " " 
    774 "774         " 110.0000 " "  0  :  1 1.062895  1.062895  -15.734409    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 34 "64 RZE Near Glogow Malopol-ski & Kolbuozowa"     1 -1 " "  0  " " 
    775 "775         " 110.0000 " "  0  :  1 1.062898  1.062898  -15.742165    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 34 "64 RZE Near Glogow Malopol-ski & Kolbuozowa"     1 -1 " "  0  " " 
    776 "776         " 110.0000 " "  0  :  1 1.070912  1.070912  -16.416960    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 566 "776"     1 -1 " "  0  " " 
    777 "777         " 110.0000 " "  0  :  1 1.069236  1.069236  -15.027369    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 567 "777"     1 -1 " "  0  " " 
    778 "778         " 110.0000 " "  0  :  2 1.059180 1.059879  -16.531137    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 568 "778"     1 -1 " "  0  " " 
    779 "779         " 110.0000 " "  0  :  1 1.073761  1.073761  -16.730505    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 569 "779"     1 -1 " "  0  " " 
    780 "780         " 110.0000 " "  0  :  2 1.077760 1.078635  -14.639378    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 436 "622"     1 -1 " "  0  " " 
    781 "781         " 110.0000 " "  0  :  1 1.064231  1.064231  -16.620524    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 570 "781"     1 -1 " "  0  " " 
    782 "782         " 110.0000 " "  0  :  1 1.093127  1.093127  -15.859806    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 571 "782"     1 -1 " "  0  " " 
    783 "783         " 110.0000 " "  0  :  2 1.073360 1.092491  -15.868743    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 572 "783"     1 -1 " "  0  " " 
    784 "784         " 110.0000 " "  0  :  1 1.067214  1.067214  -16.596852    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 573 "784"     1 -1 " "  0  " " 
    785 "785         " 110.0000 " "  0  :  1 1.091887  1.091887  -15.894188    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 574 "785"     1 -1 " "  0  " " 
    786 "786         " 110.0000 " "  0  :  1 1.065488  1.065488  -14.694609    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 575 "786"     1 -1 " "  0  " " 
    787 "787         " 110.0000 " "  0  :  1 1.051539  1.051539  -17.184639    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 576 "787"     1 -1 " "  0  " " 
    788 "788         " 110.0000 " "  0  :  2 1.047560 1.034933  -19.080751    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 577 "788"     1 -1 " "  0  " " 
    789 "789         " 110.0000 " "  0  :  1 1.036911  1.036911  -18.926590    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 578 "789"     1 -1 " "  0  " " 
    790 "790         " 110.0000 " "  0  :  1 1.068091  1.068091  -16.825900    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 579 "790"     1 -1 " "  0  " " 
    791 "791         " 110.0000 " "  0  :  1 1.066154  1.066154  -15.541487    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 580 "791"     1 -1 " "  0  " " 
    792 "Solina      " 110.0000 " "  0  :  2 1.053690 1.035993  -19.336076    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 581 "Solina"     1 -1 " "  0  " " 
    793 "793         " 110.0000 " "  0  :  1 1.065210  1.065210  -16.736855    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 582 "793"     1 -1 " "  0  " " 
    794 "794         " 110.0000 " "  0  :  1 1.061912  1.061912  -16.459078    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 583 "794"     1 -1 " "  0  " " 
    795 "795         " 110.0000 " "  0  :  1 1.065669  1.065669  -16.714813    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 584 "795"     1 -1 " "  0  " " 
    796 "796         " 110.0000 " "  0  :  1 1.058499  1.058499  -16.565493    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 585 "796"     1 -1 " "  0  " " 
    797 "797         " 110.0000 " "  0  :  1 1.075172  1.075172  -15.196227    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 586 "797"     1 -1 " "  0  " " 
    798 "798         " 110.0000 " "  0  :  1 1.071704  1.071704  -16.797019    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 587 "798"     1 -1 " "  0  " " 
    799 "799         " 110.0000 " "  0  :  1 1.086280  1.086280  -16.803825    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 588 "799"     1 -1 " "  0  " " 
    800 "800         " 110.0000 " "  0  :  1 1.035383  1.035383  -19.052299    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 589 "800"     1 -1 " "  0  " " 
    801 "801         " 110.0000 " "  0  :  1 1.067954  1.067954  -16.117692    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 590 "801"     1 -1 " "  0  " " 
    802 "802         " 110.0000 " "  0  :  1 1.071431  1.071431  -16.818276    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 591 "802"     1 -1 " "  0  " " 
    803 "Stalowa Wola" 110.0000 " "  0  :  2 1.081950 1.081950  -16.574077    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "66 STW Stalowa Wola"     1 -1 " "  0  " " 
    804 "Stalowa Wola" 110.0000 " "  0  :  2 1.072780 1.069673  -17.106575    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 35 "66 STW Stalowa Wola"     1 -1 " "  0  " " 
    805 "805         " 110.0000 " "  0  :  1 1.044858  1.044858  -17.780870    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 592 "805"     1 -1 " "  0  " " 
    806 "806         " 110.0000 " "  0  :  1 1.064812  1.064812  -16.644058    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 593 "806"     1 -1 " "  0  " " 
    807 "807         " 110.0000 " "  0  :  1 1.079885  1.079885  -16.603716    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 594 "807"     1 -1 " "  0  " " 
    808 "808         " 110.0000 " "  0  :  1 1.081366  1.081366  -16.585349    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 595 "808"     1 -1 " "  0  " " 
    809 "809         " 110.0000 " "  0  :  2 1.070040 1.083132  -16.764909    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 596 "809"     1 -1 " "  0  " " 
    810 "810         " 110.0000 " "  0  :  1 1.071411  1.071411  -17.014303    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 597 "810"     1 -1 " "  0  " " 
    811 "811         " 110.0000 " "  0  :  1 1.071772  1.071772  -16.676979    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 598 "811"     1 -1 " "  0  " " 
    812 "812         " 110.0000 " "  0  :  1 1.068857  1.068857  -17.987200    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 599 "812"     1 -1 " "  0  " " 
    813 "813         " 110.0000 " "  0  :  1 1.071623  1.071623  -17.741178    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 600 "813"     1 -1 " "  0  " " 
    814 "814         " 110.0000 " "  0  :  1 1.068488  1.068488  -17.199774    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 601 "814"     1 -1 " "  0  " " 
    815 "815         " 110.0000 " "  0  :  2 1.071640 1.079971  -16.914195    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 602 "815"     1 -1 " "  0  " " 
    816 "816         " 110.0000 " "  0  :  1 1.068954  1.068954  -18.053959    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 603 "816"     1 -1 " "  0  " " 
    817 "817         " 110.0000 " "  0  :  1 1.035353  1.035353  -19.332358    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 604 "817"     1 -1 " "  0  " " 
    818 "818         " 110.0000 " "  0  :  1 1.067640  1.067640  -16.018065    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 605 "818"     1 -1 " "  0  " " 
    819 "819         " 110.0000 " "  0  :  1 1.092624  1.092624  -16.041904    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 606 "819"     1 -1 " "  0  " " 
    820 "820         " 110.0000 " "  0  :  1 1.093912  1.093912  -14.904860    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 607 "820"     1 -1 " "  0  " " 
    821 "821         " 110.0000 " "  0  :  1 1.065420  1.065420  -15.806333    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 608 "821"     1 -1 " "  0  " " 
    822 "822         " 110.0000 " "  0  :  1 1.086774  1.086774  -17.086973    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 609 "822"     1 -1 " "  0  " " 
    823 "823         " 110.0000 " "  0  :  1 1.063789  1.063789  -16.485324    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 610 "823"     1 -1 " "  0  " " 
    824 "824         " 110.0000 " "  0  :  1 1.069022  1.069022  -13.740224    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 611 "824"     1 -1 " "  0  " " 
    825 "825         " 110.0000 " "  0  :  1 1.092691  1.092691  -15.411924    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 612 "825"     1 -1 " "  0  " " 
    826 "826         " 110.0000 " "  0  :  1 1.065932  1.065932  -16.665129    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 613 "826"     1 -1 " "  0  " " 
    827 "827         " 110.0000 " "  0  :  1 1.064460  1.064460  -16.614228    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 614 "827"     1 -1 " "  0  " " 
    828 "828         " 110.0000 " "  0  :  1 1.085754  1.085754  -16.505102    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 37 "68 ZAM Near Zamos, Szczebrzeszyn"     1 -1 " "  0  " " 
    829 "829         " 110.0000 " "  0  :  1 1.034830  1.034830  -19.129205    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 615 "829"     1 -1 " "  0  " " 
    830 "830         " 110.0000 " "  0  :  1 1.080549  1.080549  -16.952459    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 616 "830"     1 -1 " "  0  " " 
    831 "831         " 110.0000 " "  0  :  1 1.072984  1.072984  -17.069149    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 617 "831"     1 -1 " "  0  " " 
    832 "832         " 110.0000 " "  0  :  1 1.086282  1.086282  -16.576671    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 618 "832"     1 -1 " "  0  " " 
    833 "833         " 110.0000 " "  0  :  1 1.085782  1.085782  -16.542412    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 619 "833"     1 -1 " "  0  " " 
    834 "834         " 110.0000 " "  0  :  2 1.052380 1.065136  -16.717360    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 620 "834"     1 -1 " "  0  " " 
    835 "835         " 110.0000 " "  0  :  1 1.074593  1.074593  -16.755562    1    2 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 621 "835"     1 -1 " "  0  " " 
    836 "836         " 110.0000 " "  0  :  1 1.081762  1.081762  -10.735488    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 622 "836"     1 -1 " "  0  " " 
    837 "837         " 110.0000 " "  0  :  1 1.081644  1.081644  -11.589545    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 623 "837"     1 -1 " "  0  " " 
    838 "838         " 110.0000 " "  0  :  1 1.059387  1.059387  -16.481331    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 624 "838"     1 -1 " "  0  " " 
    839 "839         " 110.0000 " "  0  :  1 1.060359  1.060359  -16.579670    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 624 "838"     1 -1 " "  0  " " 
    840 "840         " 110.0000 " "  0  :  2 1.059320 1.059320  -16.473017    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 624 "838"     1 -1 " "  0  " " 
    841 "841         " 110.0000 " "  0  :  1 1.059467  1.059467  -16.476698    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 624 "838"     1 -1 " "  0  " " 
    842 "842         " 110.0000 " "  0  :  1 1.066278  1.066278  -16.769023    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 625 "842"     1 -1 " "  0  " " 
    843 "843         " 110.0000 " "  0  :  1 1.066201  1.066201  -16.771451    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 625 "842"     1 -1 " "  0  " " 
    844 "844         " 110.0000 " "  0  :  2 1.076590 1.077387  -15.605420    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 626 "844"     1 -1 " "  0  " " 
    845 "845         " 110.0000 " "  0  :  1 1.075364  1.075364  -12.184907    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 627 "845"     1 -1 " "  0  " " 
    846 "846         " 110.0000 " "  0  :  1 1.075390  1.075390  -12.182404    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 627 "845"     1 -1 " "  0  " " 
    847 "847         " 110.0000 " "  0  :  1 1.061419  1.061419  -16.463088    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 628 "847"     1 -1 " "  0  " " 
    848 "848         " 110.0000 " "  0  :  2 1.059070 1.061439  -16.456710    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 628 "847"     1 -1 " "  0  " " 
    849 "849         " 110.0000 " "  0  :  1 1.061457  1.061457  -16.451596    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 628 "847"     1 -1 " "  0  " " 
    850 "850         " 110.0000 " "  0  :  1 1.079701  1.079701  -11.469163    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 38 "69 ANI Near Blachownia & Wreczyca"     1 -1 " "  0  " " 
    851 "851         " 110.0000 " "  0  :  1 1.079673  1.079673  -11.479068    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 38 "69 ANI Near Blachownia & Wreczyca"     1 -1 " "  0  " " 
    852 "852         " 110.0000 " "  0  :  1 1.071997  1.071997  -13.645990    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 629 "852"     1 -1 " "  0  " " 
    853 "853         " 110.0000 " "  0  :  1 1.072002  1.072002  -13.645835    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 629 "852"     1 -1 " "  0  " " 
    854 "854         " 110.0000 " "  0  :  2 1.062010 1.063676  -14.371898    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 630 "854"     1 -1 " "  0  " " 
    855 "855         " 110.0000 " "  0  :  1 1.063629  1.063629  -14.373731    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 630 "854"     1 -1 " "  0  " " 
    856 "856         " 110.0000 " "  0  :  1 1.075599  1.075599  -12.659458    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 631 "856"     1 -1 " "  0  " " 
    857 "857         " 110.0000 " "  0  :  1 1.075591  1.075591  -12.664156    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 631 "856"     1 -1 " "  0  " " 
    858 "858         " 110.0000 " "  0  :  1 1.060375  1.060375  -16.579934    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 632 "858"     1 -1 " "  0  " " 
    859 "859         " 110.0000 " "  0  :  1 1.066434  1.066434  -16.444787    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 633 "859"     1 -1 " "  0  " " 
    860 "860         " 110.0000 " "  0  :  1 1.066417  1.066417  -16.444292    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 633 "859"     1 -1 " "  0  " " 
    861 "861         " 110.0000 " "  0  :  1 1.066509  1.066509  -14.047105    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 634 "861"     1 -1 " "  0  " " 
    862 "862         " 110.0000 " "  0  :  1 1.065651  1.065651  -14.345152    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 634 "861"     1 -1 " "  0  " " 
    863 "863         " 110.0000 " "  0  :  1 1.065651  1.065651  -14.345151    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 634 "861"     1 -1 " "  0  " " 
    864 "864         " 110.0000 " "  0  :  1 1.075291  1.075291  -12.251321    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 635 "864"     1 -1 " "  0  " " 
    865 "865         " 110.0000 " "  0  :  1 1.075255  1.075255  -12.258108    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 635 "864"     1 -1 " "  0  " " 
    866 "866         " 110.0000 " "  0  :  1 1.070920  1.070920  -15.222190    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 636 "866"     1 -1 " "  0  " " 
    867 "867         " 110.0000 " "  0  :  1 1.070930  1.070930  -15.216476    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 636 "866"     1 -1 " "  0  " " 
    868 "868         " 110.0000 " "  0  :  1 1.055671  1.055671  -17.860687    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 637 "868"     1 -1 " "  0  " " 
    869 "869         " 110.0000 " "  0  :  1 1.061866  1.061866  -16.810703    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 637 "868"     1 -1 " "  0  " " 
    870 "870         " 110.0000 " "  0  :  1 1.055685  1.055685  -17.859963    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 637 "868"     1 -1 " "  0  " " 
    871 "871         " 110.0000 " "  0  :  1 1.074937  1.074937  -13.401125    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 638 "871"     1 -1 " "  0  " " 
    872 "872         " 110.0000 " "  0  :  1 1.074843  1.074843  -13.405668    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 638 "871"     1 -1 " "  0  " " 
    873 "873         " 110.0000 " "  0  :  2 1.081820 1.082828  -11.118704    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 639 "873"     1 -1 " "  0  " " 
    874 "874         " 110.0000 " "  0  :  1 1.079511  1.079511  -11.678353    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 639 "873"     1 -1 " "  0  " " 
    875 "875         " 110.0000 " "  0  :  1 1.052134  1.052134  -17.524200    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 640 "875"     1 -1 " "  0  " " 
    876 "876         " 110.0000 " "  0  :  2 1.039700 1.063661  -10.615099    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 641 "876"     1 -1 " "  0  " " 
    877 "877         " 110.0000 " "  0  :  1 1.063991  1.063991  -10.565873    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 642 "877"     1 -1 " "  0  " " 
    878 "878         " 110.0000 " "  0  :  1 1.051841  1.051841  -18.644678    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "878"     1 -1 " "  0  " " 
    879 "879         " 110.0000 " "  0  :  1 1.051839  1.051839  -18.650480    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 643 "878"     1 -1 " "  0  " " 
    880 "880         " 110.0000 " "  0  :  1 1.070842  1.070842  -15.312506    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 41 "72 BIR Near Bierun"     1 -1 " "  0  " " 
    881 "881         " 110.0000 " "  0  :  1 1.070827  1.070827  -15.314897    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 41 "72 BIR Near Bierun"     1 -1 " "  0  " " 
    882 "882         " 110.0000 " "  0  :  1 1.077917  1.077917  -11.993064    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 644 "882"     1 -1 " "  0  " " 
    883 "883         " 110.0000 " "  0  :  1 1.077579  1.077579  -11.982285    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 645 "883"     1 -1 " "  0  " " 
    884 "884         " 110.0000 " "  0  :  1 1.077956  1.077956  -11.991685    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 644 "882"     1 -1 " "  0  " " 
    885 "885         " 110.0000 " "  0  :  1 1.077599  1.077599  -11.981558    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 645 "883"     1 -1 " "  0  " " 
    886 "886         " 110.0000 " "  0  :  1 1.081171  1.081171  -6.398397    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 646 "886"     1 -1 " "  0  " " 
    887 "887         " 110.0000 " "  0  :  1 1.081152  1.081152  -6.383911    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 646 "886"     1 -1 " "  0  " " 
    888 "888         " 110.0000 " "  0  :  1 1.054913  1.054913  -18.648106    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 647 "888"     1 -1 " "  0  " " 
    889 "889         " 110.0000 " "  0  :  1 1.055570  1.055570  -18.589490    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 648 "889"     1 -1 " "  0  " " 
    890 "890         " 110.0000 " "  0  :  1 1.074765  1.074765  -12.220967    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 649 "890"     1 -1 " "  0  " " 
    891 "891         " 110.0000 " "  0  :  1 1.074777  1.074777  -12.218041    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 649 "890"     1 -1 " "  0  " " 
    892 "892         " 110.0000 " "  0  :  1 1.080379  1.080379  -12.236194    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "892"     1 -1 " "  0  " " 
    893 "893         " 110.0000 " "  0  :  1 1.076214  1.076214  -12.607213    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 650 "892"     1 -1 " "  0  " " 
    894 "894         " 110.0000 " "  0  :  1 1.080996  1.080996  -12.199113    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 651 "894"     1 -1 " "  0  " " 
    895 "895         " 110.0000 " "  0  :  1 1.067312  1.067312  -8.916650    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 42 "74 BLA Near KEDZIERZYN KOZLE"     1 -1 " "  0  " " 
    896 "896         " 110.0000 " "  0  :  2 1.068820 1.068820  -12.849923    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 42 "74 BLA Near KEDZIERZYN KOZLE"     1 -1 " "  0  " " 
    897 "897         " 110.0000 " "  0  :  1 1.068596  1.068596  -12.865168    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 42 "74 BLA Near KEDZIERZYN KOZLE"     1 -1 " "  0  " " 
    898 "898         " 110.0000 " "  0  :  1 1.077877  1.077877  -11.720204    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "898"     1 -1 " "  0  " " 
    899 "899         " 110.0000 " "  0  :  1 1.077846  1.077846  -11.720720    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 652 "898"     1 -1 " "  0  " " 
    900 "900         " 110.0000 " "  0  :  1 1.051797  1.051797  -18.712133    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 653 "900"     1 -1 " "  0  " " 
    901 "901         " 110.0000 " "  0  :  1 1.051767  1.051767  -18.711133    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 653 "900"     1 -1 " "  0  " " 
    902 "902         " 110.0000 " "  0  :  2 1.014300 1.040711  -15.200701    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 654 "902"     1 -1 " "  0  " " 
    903 "903         " 110.0000 " "  0  :  2 1.014280 1.040697  -15.202694    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 654 "902"     1 -1 " "  0  " " 
    904 "904         " 110.0000 " "  0  :  1 1.043234  1.043234  -15.051543    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 655 "904"     1 -1 " "  0  " " 
    905 "905         " 110.0000 " "  0  :  1 1.080857  1.080857  -10.855979    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 52 "94 KAT Near SOSNOWIEC & Czelad"     1 -1 " "  0  " " 
    906 "906         " 110.0000 " "  0  :  1 1.080308  1.080308  -11.569319    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 52 "94 KAT Near SOSNOWIEC & Czelad"     1 -1 " "  0  " " 
    907 "907         " 110.0000 " "  0  :  1 1.070162  1.070162  -15.373899    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 656 "907"     1 -1 " "  0  " " 
    908 "908         " 110.0000 " "  0  :  1 1.070887  1.070887  -15.315943    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 656 "907"     1 -1 " "  0  " " 
    909 "909         " 110.0000 " "  0  :  1 1.078231  1.078231  -14.170703    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 657 "909"     1 -1 " "  0  " " 
    910 "910         " 110.0000 " "  0  :  1 1.077643  1.077643  -13.327599    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 657 "909"     1 -1 " "  0  " " 
    911 "911         " 110.0000 " "  0  :  1 1.077643  1.077643  -13.327599    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 657 "909"     1 -1 " "  0  " " 
    912 "912         " 110.0000 " "  0  :  1 1.078220  1.078220  -14.168411    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 657 "909"     1 -1 " "  0  " " 
    913 "913         " 110.0000 " "  0  :  1 1.067610  1.067610  -16.419662    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "913"     1 -1 " "  0  " " 
    914 "914         " 110.0000 " "  0  :  1 1.067586  1.067586  -16.426263    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 658 "913"     1 -1 " "  0  " " 
    915 "915         " 110.0000 " "  0  :  1 1.075996  1.075996  -12.618267    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 659 "915"     1 -1 " "  0  " " 
    916 "916         " 110.0000 " "  0  :  1 1.075987  1.075987  -12.621148    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 659 "915"     1 -1 " "  0  " " 
    917 "917         " 110.0000 " "  0  :  1 1.060404  1.060404  -14.323812    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 660 "917"     1 -1 " "  0  " " 
    918 "918         " 110.0000 " "  0  :  1 1.062527  1.062527  -14.197586    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 660 "917"     1 -1 " "  0  " " 
    919 "919         " 110.0000 " "  0  :  1 1.071492  1.071492  -12.966350    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "84 HAL Near Gliwice, Fortum Silesia SA"     1 -1 " "  0  " " 
    920 "920         " 110.0000 " "  0  :  1 1.071907  1.071907  -12.942747    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "84 HAL Near Gliwice, Fortum Silesia SA"     1 -1 " "  0  " " 
    921 "921         " 110.0000 " "  0  :  1 1.071536  1.071536  -12.962335    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "84 HAL Near Gliwice, Fortum Silesia SA"     1 -1 " "  0  " " 
    922 "922         " 110.0000 " "  0  :  1 1.071906  1.071906  -12.942731    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "84 HAL Near Gliwice, Fortum Silesia SA"     1 -1 " "  0  " " 
    923 "923         " 110.0000 " "  0  :  1 1.066898  1.066898  -9.196009    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 661 "923"     1 -1 " "  0  " " 
    924 "924         " 110.0000 " "  0  :  1 1.066898  1.066898  -9.205045    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 661 "923"     1 -1 " "  0  " " 
    925 "925         " 110.0000 " "  0  :  1 1.070453  1.070453  -12.547884    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 662 "925"     1 -1 " "  0  " " 
    926 "926         " 110.0000 " "  0  :  1 1.078821  1.078821  -11.336290    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 662 "925"     1 -1 " "  0  " " 
    927 "927         " 110.0000 " "  0  :  1 1.052440  1.052440  -18.098724    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 663 "927"     1 -1 " "  0  " " 
    928 "928         " 110.0000 " "  0  :  1 1.052453  1.052453  -18.091578    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 663 "927"     1 -1 " "  0  " " 
    929 "929         " 110.0000 " "  0  :  1 1.058168  1.058168  -16.628419    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 664 "929"     1 -1 " "  0  " " 
    930 "930         " 110.0000 " "  0  :  1 1.058208  1.058208  -16.626011    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 664 "929"     1 -1 " "  0  " " 
    931 "931         " 110.0000 " "  0  :  1 1.060672  1.060672  -16.590539    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 665 "931"     1 -1 " "  0  " " 
    932 "932         " 110.0000 " "  0  :  1 1.060815  1.060815  -16.586415    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 665 "931"     1 -1 " "  0  " " 
    933 "933         " 110.0000 " "  0  :  1 1.070328  1.070328  -13.054473    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 666 "933"     1 -1 " "  0  " " 
    934 "934         " 110.0000 " "  0  :  1 1.070717  1.070717  -13.033930    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 667 "934"     1 -1 " "  0  " " 
    935 "935         " 110.0000 " "  0  :  1 1.070618  1.070618  -16.083460    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 668 "935"     1 -1 " "  0  " " 
    936 "936         " 110.0000 " "  0  :  1 1.070585  1.070585  -16.088735    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 668 "935"     1 -1 " "  0  " " 
    937 "937         " 110.0000 " "  0  :  1 1.076267  1.076267  -11.462368    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 669 "937"     1 -1 " "  0  " " 
    938 "938         " 110.0000 " "  0  :  1 1.076306  1.076306  -11.451763    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 669 "937"     1 -1 " "  0  " " 
    939 "939         " 110.0000 " "  0  :  1 1.074225  1.074225  -13.220810    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 670 "939"     1 -1 " "  0  " " 
    940 "940         " 110.0000 " "  0  :  1 1.080544  1.080544  -13.193818    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 670 "939"     1 -1 " "  0  " " 
    941 "941         " 110.0000 " "  0  :  1 1.074914  1.074914  -13.144854    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 671 "941"     1 -1 " "  0  " " 
    942 "942         " 110.0000 " "  0  :  1 1.078360  1.078360  -14.163124    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 657 "909"     1 -1 " "  0  " " 
    943 "943         " 110.0000 " "  0  :  1 1.077643  1.077643  -13.327596    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 657 "909"     1 -1 " "  0  " " 
    944 "944         " 110.0000 " "  0  :  1 1.069066  1.069066  -13.176038    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 672 "944"     1 -1 " "  0  " " 
    945 "945         " 110.0000 " "  0  :  1 1.069126  1.069126  -13.167210    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 672 "944"     1 -1 " "  0  " " 
    946 "946         " 110.0000 " "  0  :  1 1.077029  1.077029  -11.742866    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 673 "946"     1 -1 " "  0  " " 
    947 "947         " 110.0000 " "  0  :  1 1.077618  1.077618  -11.673569    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 674 "947"     1 -1 " "  0  " " 
    948 "948         " 110.0000 " "  0  :  1 1.065289  1.065289  -12.842829    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 675 "948"     1 -1 " "  0  " " 
    949 "949         " 110.0000 " "  0  :  1 1.065360  1.065360  -12.839507    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 675 "948"     1 -1 " "  0  " " 
    950 "950         " 110.0000 " "  0  :  1 1.073301  1.073301  -13.457948    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 676 "950"     1 -1 " "  0  " " 
    951 "951         " 110.0000 " "  0  :  1 1.073396  1.073396  -13.453400    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 676 "950"     1 -1 " "  0  " " 
    952 "952         " 110.0000 " "  0  :  2 1.060790 1.066919  -16.532727    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 677 "952"     1 -1 " "  0  " " 
    953 "953         " 110.0000 " "  0  :  1 1.066969  1.066969  -16.512097    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 677 "952"     1 -1 " "  0  " " 
    954 "954         " 110.0000 " "  0  :  1 1.079718  1.079718  -11.469451    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 678 "954"     1 -1 " "  0  " " 
    955 "955         " 110.0000 " "  0  :  1 1.079534  1.079534  -11.508597    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 679 "955"     1 -1 " "  0  " " 
    956 "956         " 110.0000 " "  0  :  1 1.053477  1.053477  -17.710784    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 680 "956"     1 -1 " "  0  " " 
    957 "957         " 110.0000 " "  0  :  1 1.053453  1.053453  -17.717351    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 680 "956"     1 -1 " "  0  " " 
    958 "958         " 110.0000 " "  0  :  2 1.049670 1.062038  -13.401410    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "958"     1 -1 " "  0  " " 
    959 "959         " 110.0000 " "  0  :  1 1.062031  1.062031  -13.402466    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 681 "958"     1 -1 " "  0  " " 
    960 "960         " 110.0000 " "  0  :  1 1.070649  1.070649  -8.539033    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 682 "960"     1 -1 " "  0  " " 
    961 "961         " 110.0000 " "  0  :  1 1.070661  1.070661  -8.533993    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 682 "960"     1 -1 " "  0  " " 
    962 "962         " 110.0000 " "  0  :  1 1.056789  1.056789  -14.069371    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 683 "962"     1 -1 " "  0  " " 
    963 "963         " 110.0000 " "  0  :  1 1.056817  1.056817  -14.061339    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 683 "962"     1 -1 " "  0  " " 
    964 "964         " 110.0000 " "  0  :  1 1.074915  1.074915  -13.146743    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 671 "941"     1 -1 " "  0  " " 
    965 "965         " 110.0000 " "  0  :  1 1.074965  1.074965  -13.151029    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 671 "941"     1 -1 " "  0  " " 
    966 "966         " 110.0000 " "  0  :  1 1.070264  1.070264  -15.470708    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 684 "966"     1 -1 " "  0  " " 
    967 "967         " 110.0000 " "  0  :  1 1.070265  1.070265  -15.467582    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 684 "966"     1 -1 " "  0  " " 
    968 "968         " 110.0000 " "  0  :  1 1.067491  1.067491  -13.034114    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 685 "968"     1 -1 " "  0  " " 
    969 "969         " 110.0000 " "  0  :  1 1.067479  1.067479  -13.039578    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 685 "968"     1 -1 " "  0  " " 
    970 "970         " 110.0000 " "  0  :  1 1.079113  1.079113  -12.040544    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 686 "970"     1 -1 " "  0  " " 
    971 "971         " 110.0000 " "  0  :  1 1.079125  1.079125  -12.030132    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 686 "970"     1 -1 " "  0  " " 
    972 "972         " 110.0000 " "  0  :  2 1.081820 1.081820  -10.784161    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 687 "972"     1 -1 " "  0  " " 
    973 "973         " 110.0000 " "  0  :  2 1.081000 1.081000  -10.940635    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 687 "972"     1 -1 " "  0  " " 
    974 "974         " 110.0000 " "  0  :  1 1.075994  1.075994  -15.577161    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 688 "974"     1 -1 " "  0  " " 
    975 "975         " 110.0000 " "  0  :  1 1.075930  1.075930  -15.572696    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 688 "974"     1 -1 " "  0  " " 
    976 "976         " 110.0000 " "  0  :  1 1.076195  1.076195  -12.529033    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 689 "976"     1 -1 " "  0  " " 
    977 "977         " 110.0000 " "  0  :  2 1.076170 1.076322  -12.504518    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 689 "976"     1 -1 " "  0  " " 
    978 "978         " 110.0000 " "  0  :  1 1.077872  1.077872  -12.567263    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 690 "978"     1 -1 " "  0  " " 
    979 "979         " 110.0000 " "  0  :  1 1.077932  1.077932  -12.580944    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 690 "978"     1 -1 " "  0  " " 
    980 "980         " 110.0000 " "  0  :  1 1.062242  1.062242  -10.854916    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 691 "980"     1 -1 " "  0  " " 
    981 "981         " 110.0000 " "  0  :  1 1.062242  1.062242  -10.854858    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 691 "980"     1 -1 " "  0  " " 
    982 "982         " 110.0000 " "  0  :  1 1.084441  1.084441  -10.793380    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 692 "982"     1 -1 " "  0  " " 
    983 "983         " 110.0000 " "  0  :  1 1.084473  1.084473  -10.779834    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 692 "982"     1 -1 " "  0  " " 
    984 "984         " 110.0000 " "  0  :  1 1.076344  1.076344  -12.432235    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 693 "984"     1 -1 " "  0  " " 
    985 "985         " 110.0000 " "  0  :  1 1.076348  1.076348  -12.425620    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 693 "984"     1 -1 " "  0  " " 
    986 "986         " 110.0000 " "  0  :  2 1.068380 1.067034  -15.679055    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 694 "986"     1 -1 " "  0  " " 
    987 "987         " 110.0000 " "  0  :  1 1.067012  1.067012  -15.662301    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 694 "986"     1 -1 " "  0  " " 
    988 "988         " 110.0000 " "  0  :  1 1.081548  1.081548  -10.674206    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 695 "988"     1 -1 " "  0  " " 
    989 "989         " 110.0000 " "  0  :  1 1.081625  1.081625  -10.667855    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 696 "989"     1 -1 " "  0  " " 
    990 "990         " 110.0000 " "  0  :  1 1.071869  1.071869  -15.027152    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 697 "990"     1 -1 " "  0  " " 
    991 "991         " 110.0000 " "  0  :  1 1.071842  1.071842  -15.038773    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 697 "990"     1 -1 " "  0  " " 
    992 "992         " 110.0000 " "  0  :  1 1.071473  1.071473  -12.256261    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 698 "992"     1 -1 " "  0  " " 
    993 "993         " 110.0000 " "  0  :  1 1.079870  1.079870  -11.029149    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 698 "992"     1 -1 " "  0  " " 
    994 "994         " 110.0000 " "  0  :  1 1.072513  1.072513  -14.998311    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 699 "994"     1 -1 " "  0  " " 
    995 "995         " 110.0000 " "  0  :  1 1.068980  1.068980  -16.107021    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 699 "994"     1 -1 " "  0  " " 
    996 "996         " 110.0000 " "  0  :  1 1.080771  1.080771  -11.522067    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 700 "996"     1 -1 " "  0  " " 
    997 "997         " 110.0000 " "  0  :  1 1.080828  1.080828  -11.513228    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 700 "996"     1 -1 " "  0  " " 
    998 "Opole       " 110.0000 " "  0  :  2 1.081820 1.081820  -6.104845    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "Opole DBN"     1 -1 " "  0  " " 
    999 "Opole       " 110.0000 " "  0  :  2 1.081820 1.081820  -5.757994    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 46 "Opole DBN"     1 -1 " "  0  " " 
   1000 "1000        " 110.0000 " "  0  :  1 1.066991  1.066991  -9.247992    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 701 "1000"     1 -1 " "  0  " " 
   1001 "1001        " 110.0000 " "  0  :  1 1.066991  1.066991  -9.239571    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 701 "1000"     1 -1 " "  0  " " 
   1002 "1002        " 110.0000 " "  0  :  2 1.075430 1.076558  -12.581204    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 702 "1002"     1 -1 " "  0  " " 
   1003 "1003        " 110.0000 " "  0  :  2 1.075430 1.076570  -12.590917    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 702 "1002"     1 -1 " "  0  " " 
   1004 "1004        " 110.0000 " "  0  :  2 1.081820 1.081820  -10.562166    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 703 "1004"     1 -1 " "  0  " " 
   1005 "1005        " 110.0000 " "  0  :  1 1.081811  1.081811  -10.583160    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 703 "1004"     1 -1 " "  0  " " 
   1006 "1006        " 110.0000 " "  0  :  1 1.061189  1.061189  -17.111078    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 704 "1006"     1 -1 " "  0  " " 
   1007 "1007        " 110.0000 " "  0  :  2 1.052460 1.061148  -17.121327    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 704 "1006"     1 -1 " "  0  " " 
   1008 "1008        " 110.0000 " "  0  :  1 1.058846  1.058846  -17.294160    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 705 "1008"     1 -1 " "  0  " " 
   1009 "1009        " 110.0000 " "  0  :  1 1.058867  1.058867  -17.284728    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 705 "1008"     1 -1 " "  0  " " 
   1010 "1010        " 110.0000 " "  0  :  2 1.076050 1.075020  -15.117475    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 706 "1010"     1 -1 " "  0  " " 
   1011 "1011        " 110.0000 " "  0  :  1 1.063614  1.063614  -16.092984    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 706 "1010"     1 -1 " "  0  " " 
   1012 "1012        " 110.0000 " "  0  :  2 1.072580 1.071124  -15.433925    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 706 "1010"     1 -1 " "  0  " " 
   1013 "1013        " 110.0000 " "  0  :  1 1.089827  1.089827  -9.979197    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 707 "1013"     1 -1 " "  0  " " 
   1014 "1014        " 110.0000 " "  0  :  1 1.089830  1.089830  -9.979064    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 707 "1013"     1 -1 " "  0  " " 
   1015 "1015        " 110.0000 " "  0  :  1 1.075267  1.075267  -12.157829    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 708 "1015"     1 -1 " "  0  " " 
   1016 "1016        " 110.0000 " "  0  :  1 1.075290  1.075290  -12.152808    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 708 "1015"     1 -1 " "  0  " " 
   1017 "1017        " 110.0000 " "  0  :  1 1.044208  1.044208  -17.758020    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 709 "1017"     1 -1 " "  0  " " 
   1018 "1018        " 110.0000 " "  0  :  1 1.044229  1.044229  -17.756233    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 709 "1017"     1 -1 " "  0  " " 
   1019 "1019        " 110.0000 " "  0  :  1 1.079403  1.079403  -11.682847    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 639 "873"     1 -1 " "  0  " " 
   1020 "1020        " 110.0000 " "  0  :  1 1.079405  1.079405  -11.682876    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 639 "873"     1 -1 " "  0  " " 
   1021 "1021        " 110.0000 " "  0  :  2 1.070910 1.070910  -16.568700    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 710 "1021"     1 -1 " "  0  " " 
   1022 "1022        " 110.0000 " "  0  :  2 1.070910 1.070870  -16.562973    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 710 "1021"     1 -1 " "  0  " " 
   1023 "1023        " 110.0000 " "  0  :  2 1.070840 1.070818  -16.567912    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 710 "1021"     1 -1 " "  0  " " 
   1024 "1024        " 110.0000 " "  0  :  1 1.063218  1.063218  -16.676505    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 711 "1024"     1 -1 " "  0  " " 
   1025 "1025        " 110.0000 " "  0  :  1 1.068426  1.068426  -12.976864    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 712 "1025"     1 -1 " "  0  " " 
   1026 "1026        " 110.0000 " "  0  :  1 1.068480  1.068480  -12.972395    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 712 "1025"     1 -1 " "  0  " " 
   1027 "1027        " 110.0000 " "  0  :  1 1.081820  1.081820  -10.562170    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 703 "1004"     1 -1 " "  0  " " 
   1028 "1028        " 110.0000 " "  0  :  1 1.081811  1.081811  -10.583164    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 703 "1004"     1 -1 " "  0  " " 
   1029 "1029        " 110.0000 " "  0  :  1 1.079053  1.079053  -11.897394    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 713 "1029"     1 -1 " "  0  " " 
   1030 "1030        " 110.0000 " "  0  :  1 1.079053  1.079053  -11.897389    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 713 "1029"     1 -1 " "  0  " " 
   1031 "1031        " 110.0000 " "  0  :  1 1.080912  1.080912  -10.852892    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 52 "94 KAT Near SOSNOWIEC & Czelad"     1 -1 " "  0  " " 
   1032 "1032        " 110.0000 " "  0  :  2 1.078660 1.078465  -15.111781    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 714 "1032"     1 -1 " "  0  " " 
   1033 "1033        " 110.0000 " "  0  :  1 1.078332  1.078332  -15.103747    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 714 "1032"     1 -1 " "  0  " " 
   1034 "1034        " 110.0000 " "  0  :  1 1.080362  1.080362  -12.222306    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 715 "1034"     1 -1 " "  0  " " 
   1035 "1035        " 110.0000 " "  0  :  1 1.080361  1.080361  -12.223166    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 715 "1034"     1 -1 " "  0  " " 
   1036 "1036        " 110.0000 " "  0  :  1 1.080013  1.080013  -11.586709    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 716 "1036"     1 -1 " "  0  " " 
   1037 "1037        " 110.0000 " "  0  :  1 1.080046  1.080046  -11.583862    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 716 "1036"     1 -1 " "  0  " " 
   1038 "1038        " 110.0000 " "  0  :  1 1.075331  1.075331  -11.741570    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 717 "1038"     1 -1 " "  0  " " 
   1039 "1039        " 110.0000 " "  0  :  1 1.075331  1.075331  -11.743428    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 717 "1038"     1 -1 " "  0  " " 
   1040 "1040        " 110.0000 " "  0  :  1 1.080363  1.080363  -12.222242    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 715 "1034"     1 -1 " "  0  " " 
   1041 "1041        " 110.0000 " "  0  :  1 1.080361  1.080361  -12.223165    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 715 "1034"     1 -1 " "  0  " " 
   1042 "1042        " 110.0000 " "  0  :  1 1.069412  1.069412  -12.611246    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "1042"     1 -1 " "  0  " " 
   1043 "1043        " 110.0000 " "  0  :  1 1.078828  1.078828  -11.336402    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 718 "1042"     1 -1 " "  0  " " 
   1044 "1044        " 110.0000 " "  0  :  1 1.062315  1.062315  -16.566596    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 719 "1044"     1 -1 " "  0  " " 
   1045 "1045        " 110.0000 " "  0  :  1 1.062467  1.062467  -16.560581    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 719 "1044"     1 -1 " "  0  " " 
   1046 "1046        " 110.0000 " "  0  :  1 1.071730  1.071730  -14.993000    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 720 "1046"     1 -1 " "  0  " " 
   1047 "1047        " 110.0000 " "  0  :  1 1.071741  1.071741  -14.979725    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 720 "1046"     1 -1 " "  0  " " 
   1048 "1048        " 110.0000 " "  0  :  1 1.076670  1.076670  -12.507616    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 721 "1048"     1 -1 " "  0  " " 
   1049 "1049        " 110.0000 " "  0  :  1 1.076661  1.076661  -12.505549    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 721 "1048"     1 -1 " "  0  " " 
   1050 "1050        " 110.0000 " "  0  :  1 1.073011  1.073011  -8.421397    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 47 "83 GRO Near Opole & Proszkow"     1 -1 " "  0  " " 
   1051 "1051        " 110.0000 " "  0  :  1 1.072407  1.072407  -8.513616    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 47 "83 GRO Near Opole & Proszkow"     1 -1 " "  0  " " 
   1052 "1052        " 110.0000 " "  0  :  1 1.080685  1.080685  -11.729960    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 722 "1052"     1 -1 " "  0  " " 
   1053 "1053        " 110.0000 " "  0  :  1 1.080713  1.080713  -11.729027    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 722 "1052"     1 -1 " "  0  " " 
   1054 "1054        " 110.0000 " "  0  :  1 1.065699  1.065699  -10.263896    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 723 "1054"     1 -1 " "  0  " " 
   1055 "1055        " 110.0000 " "  0  :  1 1.065695  1.065695  -10.268379    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 723 "1054"     1 -1 " "  0  " " 
   1056 "1056        " 110.0000 " "  0  :  1 1.071532  1.071532  -12.981696    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 724 "1056"     1 -1 " "  0  " " 
   1057 "1057        " 110.0000 " "  0  :  1 1.071770  1.071770  -12.962737    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 724 "1056"     1 -1 " "  0  " " 
   1058 "1058        " 110.0000 " "  0  :  1 1.079281  1.079281  -11.617535    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 725 "1058"     1 -1 " "  0  " " 
   1059 "1059        " 110.0000 " "  0  :  1 1.079252  1.079252  -11.619297    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 725 "1058"     1 -1 " "  0  " " 
   1060 "1060        " 110.0000 " "  0  :  1 1.049534  1.049534  -18.183841    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 726 "1060"     1 -1 " "  0  " " 
   1061 "1061        " 110.0000 " "  0  :  1 1.044178  1.044178  -14.700999    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 727 "1061"     1 -1 " "  0  " " 
   1062 "1062        " 110.0000 " "  0  :  1 1.044174  1.044174  -14.696614    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 727 "1061"     1 -1 " "  0  " " 
   1063 "1063        " 110.0000 " "  0  :  1 1.069486  1.069486  -15.147181    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 728 "1063"     1 -1 " "  0  " " 
   1064 "1064        " 110.0000 " "  0  :  1 1.069465  1.069465  -15.129995    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 729 "1064"     1 -1 " "  0  " " 
   1065 "1065        " 110.0000 " "  0  :  1 1.069484  1.069484  -15.147147    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 729 "1064"     1 -1 " "  0  " " 
   1066 "1066        " 110.0000 " "  0  :  1 1.067440  1.067440  -8.972296    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 730 "1066"     1 -1 " "  0  " " 
   1067 "1067        " 110.0000 " "  0  :  1 1.067491  1.067491  -8.966032    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 730 "1066"     1 -1 " "  0  " " 
   1068 "1068        " 110.0000 " "  0  :  1 1.077327  1.077327  -11.934715    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 731 "1068"     1 -1 " "  0  " " 
   1069 "1069        " 110.0000 " "  0  :  1 1.077413  1.077413  -11.923241    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 731 "1068"     1 -1 " "  0  " " 
   1070 "1070        " 110.0000 " "  0  :  1 1.069250  1.069250  -15.662763    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 732 "1070"     1 -1 " "  0  " " 
   1071 "1071        " 110.0000 " "  0  :  1 1.069256  1.069256  -15.673031    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 732 "1070"     1 -1 " "  0  " " 
   1072 "1072        " 110.0000 " "  0  :  1 1.077304  1.077304  -7.246579    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 733 "1072"     1 -1 " "  0  " " 
   1073 "1073        " 110.0000 " "  0  :  1 1.077311  1.077311  -7.219626    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 733 "1072"     1 -1 " "  0  " " 
   1074 "1074        " 110.0000 " "  0  :  1 1.052280  1.052280  -18.705577    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 734 "1074"     1 -1 " "  0  " " 
   1075 "1075        " 110.0000 " "  0  :  1 1.052284  1.052284  -18.700560    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 734 "1074"     1 -1 " "  0  " " 
   1076 "1076        " 110.0000 " "  0  :  2 1.047840 1.067988  -9.873223    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 735 "1076"     1 -1 " "  0  " " 
   1077 "1077        " 110.0000 " "  0  :  1 1.067990  1.067990  -9.876087    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 735 "1076"     1 -1 " "  0  " " 
   1078 "1078        " 110.0000 " "  0  :  1 1.078446  1.078446  -11.978734    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "115 ROK at Fortum Bytom Power Station & bottom of Tarnowskie Gory"     1 -1 " "  0  " " 
   1079 "1079        " 110.0000 " "  0  :  1 1.078805  1.078805  -11.946574    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "115 ROK at Fortum Bytom Power Station & bottom of Tarnowskie Gory"     1 -1 " "  0  " " 
   1080 "1080        " 110.0000 " "  0  :  1 1.078480  1.078480  -11.975833    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "115 ROK at Fortum Bytom Power Station & bottom of Tarnowskie Gory"     1 -1 " "  0  " " 
   1081 "1081        " 110.0000 " "  0  :  1 1.078804  1.078804  -11.946566    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "115 ROK at Fortum Bytom Power Station & bottom of Tarnowskie Gory"     1 -1 " "  0  " " 
   1082 "1082        " 110.0000 " "  0  :  1 1.074720  1.074720  -7.887598    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 736 "1082"     1 -1 " "  0  " " 
   1083 "1083        " 110.0000 " "  0  :  1 1.074727  1.074727  -7.908796    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 736 "1082"     1 -1 " "  0  " " 
   1084 "1084        " 110.0000 " "  0  :  1 1.061756  1.061756  -16.532819    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 737 "1084"     1 -1 " "  0  " " 
   1085 "1085        " 110.0000 " "  0  :  1 1.061774  1.061774  -16.538439    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 737 "1084"     1 -1 " "  0  " " 
   1086 "1086        " 110.0000 " "  0  :  1 1.073091  1.073091  -12.239902    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "1086"     1 -1 " "  0  " " 
   1087 "1087        " 110.0000 " "  0  :  1 1.073122  1.073122  -12.223353    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "1086"     1 -1 " "  0  " " 
   1088 "1088        " 110.0000 " "  0  :  1 1.072407  1.072407  -8.513607    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 47 "83 GRO Near Opole & Proszkow"     1 -1 " "  0  " " 
   1089 "1089        " 110.0000 " "  0  :  1 1.073104  1.073104  -8.412830    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 47 "83 GRO Near Opole & Proszkow"     1 -1 " "  0  " " 
   1090 "1090        " 110.0000 " "  0  :  1 1.066188  1.066188  -16.064425    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 739 "1090"     1 -1 " "  0  " " 
   1091 "1091        " 110.0000 " "  0  :  1 1.066323  1.066323  -16.058182    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 739 "1090"     1 -1 " "  0  " " 
   1092 "1092        " 110.0000 " "  0  :  1 1.049206  1.049206  -18.559913    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "1092"     1 -1 " "  0  " " 
   1093 "1093        " 110.0000 " "  0  :  1 1.049180  1.049180  -18.557042    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 740 "1092"     1 -1 " "  0  " " 
   1094 "1094        " 110.0000 " "  0  :  1 1.074469  1.074469  -12.746049    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 741 "1094"     1 -1 " "  0  " " 
   1095 "1095        " 110.0000 " "  0  :  1 1.077042  1.077042  -12.441676    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 689 "976"     1 -1 " "  0  " " 
   1096 "1096        " 110.0000 " "  0  :  1 1.074467  1.074467  -12.746000    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 742 "1096"     1 -1 " "  0  " " 
   1097 "1097        " 110.0000 " "  0  :  1 1.077041  1.077041  -12.441658    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 689 "976"     1 -1 " "  0  " " 
   1098 "1098        " 110.0000 " "  0  :  1 1.078363  1.078363  -11.661980    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "1098"     1 -1 " "  0  " " 
   1099 "1099        " 110.0000 " "  0  :  1 1.078367  1.078367  -11.665661    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "1098"     1 -1 " "  0  " " 
   1100 "1100        " 110.0000 " "  0  :  1 1.075624  1.075624  -13.334585    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 744 "1100"     1 -1 " "  0  " " 
   1101 "1101        " 110.0000 " "  0  :  1 1.068809  1.068809  -13.216226    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 744 "1100"     1 -1 " "  0  " " 
   1102 "1102        " 110.0000 " "  0  :  1 1.075620  1.075620  -13.334527    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "1102"     1 -1 " "  0  " " 
   1103 "1103        " 110.0000 " "  0  :  1 1.069156  1.069156  -13.178643    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "1102"     1 -1 " "  0  " " 
   1104 "1104        " 110.0000 " "  0  :  1 1.070657  1.070657  -8.678382    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 746 "1104"     1 -1 " "  0  " " 
   1105 "1105        " 110.0000 " "  0  :  1 1.070644  1.070644  -8.680662    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 746 "1104"     1 -1 " "  0  " " 
   1106 "1106        " 110.0000 " "  0  :  1 1.080269  1.080269  -11.802984    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 747 "1106"     1 -1 " "  0  " " 
   1107 "1107        " 110.0000 " "  0  :  1 1.080239  1.080239  -11.815530    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 747 "1106"     1 -1 " "  0  " " 
   1108 "1108        " 110.0000 " "  0  :  2 1.038580 1.062700  -10.701405    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 748 "1108"     1 -1 " "  0  " " 
   1109 "1109        " 110.0000 " "  0  :  1 1.041944  1.041944  -15.128766    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 748 "1108"     1 -1 " "  0  " " 
   1110 "1110        " 110.0000 " "  0  :  2 1.076200 1.077127  -11.654608    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "84 HAL Near Gliwice, Fortum Silesia SA"     1 -1 " "  0  " " 
   1111 "1111        " 110.0000 " "  0  :  2 1.072090 1.072090  -12.927917    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "84 HAL Near Gliwice, Fortum Silesia SA"     1 -1 " "  0  " " 
   1112 "1112        " 110.0000 " "  0  :  2 1.074900 1.075853  -13.289906    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "84 HAL Near Gliwice, Fortum Silesia SA"     1 -1 " "  0  " " 
   1113 "1113        " 110.0000 " "  0  :  1 1.077916  1.077916  -7.212092    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 749 "1113"     1 -1 " "  0  " " 
   1114 "1114        " 110.0000 " "  0  :  2 1.074590 1.077888  -7.233589    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 749 "1113"     1 -1 " "  0  " " 
   1115 "1115        " 110.0000 " "  0  :  1 1.042483  1.042483  -16.411885    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 750 "1115"     1 -1 " "  0  " " 
   1116 "1116        " 110.0000 " "  0  :  1 1.042650  1.042650  -16.387369    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 750 "1115"     1 -1 " "  0  " " 
   1117 "1117        " 110.0000 " "  0  :  1 1.052439  1.052439  -18.141531    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "1117"     1 -1 " "  0  " " 
   1118 "1118        " 110.0000 " "  0  :  1 1.052510  1.052510  -18.123092    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "1117"     1 -1 " "  0  " " 
   1119 "1119        " 110.0000 " "  0  :  1 1.077040  1.077040  -12.016767    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 752 "1119"     1 -1 " "  0  " " 
   1120 "1120        " 110.0000 " "  0  :  1 1.077038  1.077038  -12.016735    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 753 "1120"     1 -1 " "  0  " " 
   1121 "1121        " 110.0000 " "  0  :  1 1.078305  1.078305  -11.665820    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "1098"     1 -1 " "  0  " " 
   1122 "1122        " 110.0000 " "  0  :  1 1.078373  1.078373  -11.668772    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "1098"     1 -1 " "  0  " " 
   1123 "1123        " 110.0000 " "  0  :  1 1.078387  1.078387  -11.658423    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "1098"     1 -1 " "  0  " " 
   1124 "1124        " 110.0000 " "  0  :  1 1.078373  1.078373  -11.668765    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 743 "1098"     1 -1 " "  0  " " 
   1125 "1125        " 110.0000 " "  0  :  1 1.077933  1.077933  -11.758937    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "1125"     1 -1 " "  0  " " 
   1126 "1126        " 110.0000 " "  0  :  1 1.078404  1.078404  -11.693328    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 755 "1126"     1 -1 " "  0  " " 
   1127 "1127        " 110.0000 " "  0  :  1 1.077953  1.077953  -11.755858    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "1125"     1 -1 " "  0  " " 
   1128 "1128        " 110.0000 " "  0  :  1 1.078404  1.078404  -11.693328    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 755 "1126"     1 -1 " "  0  " " 
   1129 "1129        " 110.0000 " "  0  :  2 1.079390 1.087964  -11.769260    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 756 "1129"     1 -1 " "  0  " " 
   1130 "1130        " 110.0000 " "  0  :  1 1.077719  1.077719  -11.774905    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 754 "1125"     1 -1 " "  0  " " 
   1131 "1131        " 110.0000 " "  0  :  1 1.077501  1.077501  -11.808030    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 757 "1131"     1 -1 " "  0  " " 
   1132 "1132        " 110.0000 " "  0  :  1 1.077519  1.077519  -11.803359    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 757 "1131"     1 -1 " "  0  " " 
   1133 "1133        " 110.0000 " "  0  :  1 1.080312  1.080312  -12.236123    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 758 "1133"     1 -1 " "  0  " " 
   1134 "1134        " 110.0000 " "  0  :  1 1.080299  1.080299  -12.241046    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 758 "1133"     1 -1 " "  0  " " 
   1135 "1135        " 110.0000 " "  0  :  1 1.081694  1.081694  -10.796277    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 759 "1135"     1 -1 " "  0  " " 
   1136 "1136        " 110.0000 " "  0  :  1 1.080881  1.080881  -13.133535    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
   1137 "1137        " 110.0000 " "  0  :  1 1.080840  1.080840  -11.345376    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
   1138 "1138        " 110.0000 " "  0  :  1 1.078161  1.078161  -11.563805    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
   1139 "1139        " 110.0000 " "  0  :  1 1.080840  1.080840  -11.345375    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
   1140 "1140        " 110.0000 " "  0  :  1 1.081077  1.081077  -13.115013    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
   1141 "1141        " 110.0000 " "  0  :  1 1.079788  1.079788  -11.425469    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
   1142 "1142        " 110.0000 " "  0  :  1 1.067973  1.067973  -13.272343    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 760 "1142"     1 -1 " "  0  " " 
   1143 "1143        " 110.0000 " "  0  :  1 1.067968  1.067968  -13.273928    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 760 "1142"     1 -1 " "  0  " " 
   1144 "1144        " 110.0000 " "  0  :  1 1.068031  1.068031  -13.264994    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 760 "1142"     1 -1 " "  0  " " 
   1145 "1145        " 110.0000 " "  0  :  1 1.076530  1.076530  -12.398775    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 693 "984"     1 -1 " "  0  " " 
   1146 "1146        " 110.0000 " "  0  :  1 1.078587  1.078587  -12.180693    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 693 "984"     1 -1 " "  0  " " 
   1147 "1147        " 110.0000 " "  0  :  1 1.076015  1.076015  -9.602412    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 761 "1147"     1 -1 " "  0  " " 
   1148 "1148        " 110.0000 " "  0  :  1 1.076096  1.076096  -9.616375    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 761 "1147"     1 -1 " "  0  " " 
   1149 "1149        " 110.0000 " "  0  :  1 1.076485  1.076485  -11.570728    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 762 "1149"     1 -1 " "  0  " " 
   1150 "1150        " 110.0000 " "  0  :  1 1.076500  1.076500  -11.562604    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 762 "1149"     1 -1 " "  0  " " 
   1151 "1151        " 110.0000 " "  0  :  2 1.069030 1.068582  -15.459065    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 763 "1151"     1 -1 " "  0  " " 
   1152 "1152        " 110.0000 " "  0  :  2 1.069260 1.068931  -15.431641    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 764 "1152"     1 -1 " "  0  " " 
   1153 "1153        " 110.0000 " "  0  :  2 1.071730 1.068236  -15.603585    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 765 "1153"     1 -1 " "  0  " " 
   1154 "1154        " 110.0000 " "  0  :  1 1.068986  1.068986  -15.470930    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "1154"     1 -1 " "  0  " " 
   1155 "1155        " 110.0000 " "  0  :  1 1.068957  1.068957  -15.469698    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 766 "1154"     1 -1 " "  0  " " 
   1156 "1156        " 110.0000 " "  0  :  1 1.069810  1.069810  -15.460111    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 767 "1156"     1 -1 " "  0  " " 
   1157 "1157        " 110.0000 " "  0  :  1 1.070193  1.070193  -15.299792    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 768 "1157"     1 -1 " "  0  " " 
   1158 "1158        " 110.0000 " "  0  :  1 1.068713  1.068713  -15.584833    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 60 "110 LUA NearMeichow, Krakow"     1 -1 " "  0  " " 
   1159 "1159        " 110.0000 " "  0  :  1 1.068736  1.068736  -15.455793    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 60 "110 LUA NearMeichow, Krakow"     1 -1 " "  0  " " 
   1160 "1160        " 110.0000 " "  0  :  1 1.068894  1.068894  -15.573188    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 60 "110 LUA NearMeichow, Krakow"     1 -1 " "  0  " " 
   1161 "1161        " 110.0000 " "  0  :  1 1.070427  1.070427  -15.277686    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 68 "124 WAN Near Krakow, Wieliczka"     1 -1 " "  0  " " 
   1162 "1162        " 110.0000 " "  0  :  1 1.070064  1.070064  -15.451109    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 68 "124 WAN Near Krakow, Wieliczka"     1 -1 " "  0  " " 
   1163 "1163        " 110.0000 " "  0  :  1 1.069589  1.069589  -15.457328    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 769 "1163"     1 -1 " "  0  " " 
   1164 "1164        " 110.0000 " "  0  :  1 1.069641  1.069641  -15.456020    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 769 "1163"     1 -1 " "  0  " " 
   1165 "1165        " 110.0000 " "  0  :  1 1.068776  1.068776  -15.633721    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 770 "1165"     1 -1 " "  0  " " 
   1166 "1166        " 110.0000 " "  0  :  2 1.071380 1.069701  -15.455443    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 770 "1165"     1 -1 " "  0  " " 
   1167 "1167        " 110.0000 " "  0  :  1 1.068798  1.068798  -15.632439    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 770 "1165"     1 -1 " "  0  " " 
   1168 "1168        " 110.0000 " "  0  :  1 1.069696  1.069696  -15.455727    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 770 "1165"     1 -1 " "  0  " " 
   1169 "1169        " 110.0000 " "  0  :  1 1.077150  1.077150  -12.524363    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 742 "1096"     1 -1 " "  0  " " 
   1170 "1170        " 110.0000 " "  0  :  1 1.077306  1.077306  -12.490916    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 742 "1096"     1 -1 " "  0  " " 
   1171 "1171        " 110.0000 " "  0  :  1 1.071705  1.071705  -13.341753    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 771 "1171"     1 -1 " "  0  " " 
   1172 "1172        " 110.0000 " "  0  :  1 1.071706  1.071706  -13.341521    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 771 "1171"     1 -1 " "  0  " " 
   1173 "1173        " 110.0000 " "  0  :  1 1.077523  1.077523  -14.009451    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 772 "1173"     1 -1 " "  0  " " 
   1174 "1174        " 110.0000 " "  0  :  1 1.077529  1.077529  -14.008778    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 772 "1173"     1 -1 " "  0  " " 
   1175 "1175        " 110.0000 " "  0  :  1 1.071728  1.071728  -13.333726    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 773 "1175"     1 -1 " "  0  " " 
   1176 "1176        " 110.0000 " "  0  :  1 1.074824  1.074824  -15.567557    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 774 "1176"     1 -1 " "  0  " " 
   1177 "1177        " 110.0000 " "  0  :  1 1.078448  1.078448  -13.751331    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 774 "1176"     1 -1 " "  0  " " 
   1178 "1178        " 110.0000 " "  0  :  2 1.081550 1.081550  -11.639728    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 775 "1178"     1 -1 " "  0  " " 
   1179 "1179        " 110.0000 " "  0  :  2 1.080090 1.080090  -13.180485    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 775 "1178"     1 -1 " "  0  " " 
   1180 "1180        " 110.0000 " "  0  :  1 1.053046  1.053046  -18.140479    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 776 "1180"     1 -1 " "  0  " " 
   1181 "1181        " 110.0000 " "  0  :  1 1.053018  1.053018  -18.138447    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 776 "1180"     1 -1 " "  0  " " 
   1182 "1182        " 110.0000 " "  0  :  1 1.079226  1.079226  -12.101822    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 777 "1182"     1 -1 " "  0  " " 
   1183 "1183        " 110.0000 " "  0  :  1 1.079226  1.079226  -12.101822    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 777 "1182"     1 -1 " "  0  " " 
   1184 "1184        " 110.0000 " "  0  :  1 1.069448  1.069448  -13.099265    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 778 "1184"     1 -1 " "  0  " " 
   1185 "1185        " 110.0000 " "  0  :  1 1.069356  1.069356  -13.123655    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 778 "1184"     1 -1 " "  0  " " 
   1186 "1186        " 110.0000 " "  0  :  1 1.024357  1.024357  -15.130168    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 50 "88 JAM From LAG & Near Sosnowiece"     1 -1 " "  0  " " 
   1187 "1187        " 110.0000 " "  0  :  2 1.075670 1.075670  -12.058076    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 50 "88 JAM From LAG & Near Sosnowiece"     1 -1 " "  0  " " 
   1188 "1188        " 110.0000 " "  0  :  2 1.078150 1.079310  -11.589941    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 779 "1188"     1 -1 " "  0  " " 
   1189 "1189        " 110.0000 " "  0  :  1 1.080654  1.080654  -10.870429    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 780 "1189"     1 -1 " "  0  " " 
   1190 "1190        " 110.0000 " "  0  :  1 1.079310  1.079310  -11.592789    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 779 "1188"     1 -1 " "  0  " " 
   1191 "1191        " 110.0000 " "  0  :  1 1.072213  1.072213  -15.411629    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 781 "1191"     1 -1 " "  0  " " 
   1192 "1192        " 110.0000 " "  0  :  1 1.072357  1.072357  -15.397217    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 782 "1192"     1 -1 " "  0  " " 
   1193 "1193        " 110.0000 " "  0  :  1 1.059960  1.059960  -14.290111    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 783 "1193"     1 -1 " "  0  " " 
   1194 "1194        " 110.0000 " "  0  :  1 1.060055  1.060055  -14.284865    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 783 "1193"     1 -1 " "  0  " " 
   1195 "1195        " 110.0000 " "  0  :  1 1.060113  1.060113  -14.318038    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 784 "1195"     1 -1 " "  0  " " 
   1196 "1196        " 110.0000 " "  0  :  1 1.063264  1.063264  -14.470242    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 785 "1196"     1 -1 " "  0  " " 
   1197 "1197        " 110.0000 " "  0  :  1 1.063630  1.063630  -14.485454    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 786 "1197"     1 -1 " "  0  " " 
   1198 "1198        " 110.0000 " "  0  :  1 1.063289  1.063289  -14.468699    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 785 "1196"     1 -1 " "  0  " " 
   1199 "1199        " 110.0000 " "  0  :  1 1.063637  1.063637  -14.484911    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 786 "1197"     1 -1 " "  0  " " 
   1200 "1200        " 110.0000 " "  0  :  1 1.073237  1.073237  -15.499735    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 787 "1200"     1 -1 " "  0  " " 
   1201 "1201        " 110.0000 " "  0  :  1 1.073289  1.073289  -15.501117    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 787 "1200"     1 -1 " "  0  " " 
   1202 "1202        " 110.0000 " "  0  :  1 1.081795  1.081795  -10.564858    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 703 "1004"     1 -1 " "  0  " " 
   1203 "1203        " 110.0000 " "  0  :  1 1.073274  1.073274  -12.741807    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 788 "1203"     1 -1 " "  0  " " 
   1204 "1204        " 110.0000 " "  0  :  1 1.073305  1.073305  -12.753363    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 788 "1203"     1 -1 " "  0  " " 
   1205 "1205        " 110.0000 " "  0  :  1 1.078552  1.078552  -11.866369    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 789 "1205"     1 -1 " "  0  " " 
   1206 "1206        " 110.0000 " "  0  :  1 1.078521  1.078521  -11.868743    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 789 "1205"     1 -1 " "  0  " " 
   1207 "1207        " 110.0000 " "  0  :  1 1.070527  1.070527  -15.401746    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 790 "1207"     1 -1 " "  0  " " 
   1208 "1208        " 110.0000 " "  0  :  1 1.070527  1.070527  -15.398522    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 790 "1207"     1 -1 " "  0  " " 
   1209 "1209        " 110.0000 " "  0  :  1 1.074589  1.074589  -15.419758    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 791 "1209"     1 -1 " "  0  " " 
   1210 "1210        " 110.0000 " "  0  :  1 1.074566  1.074566  -15.410087    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 791 "1209"     1 -1 " "  0  " " 
   1211 "1211        " 110.0000 " "  0  :  1 1.082955  1.082955  -10.768982    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 792 "1211"     1 -1 " "  0  " " 
   1212 "1212        " 110.0000 " "  0  :  1 1.082944  1.082944  -10.766937    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 792 "1211"     1 -1 " "  0  " " 
   1213 "1213        " 110.0000 " "  0  :  1 1.050960  1.050960  -17.761343    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 793 "1213"     1 -1 " "  0  " " 
   1214 "1214        " 110.0000 " "  0  :  1 1.050934  1.050934  -17.757487    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 793 "1213"     1 -1 " "  0  " " 
   1215 "1215        " 110.0000 " "  0  :  1 1.078333  1.078333  -11.936549    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "1215"     1 -1 " "  0  " " 
   1216 "1216        " 110.0000 " "  0  :  1 1.078357  1.078357  -11.935679    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 794 "1215"     1 -1 " "  0  " " 
   1217 "1217        " 110.0000 " "  0  :  1 1.078824  1.078824  -11.783215    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 795 "1217"     1 -1 " "  0  " " 
   1218 "1218        " 110.0000 " "  0  :  1 1.079326  1.079326  -12.165177    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 795 "1217"     1 -1 " "  0  " " 
   1219 "1219        " 110.0000 " "  0  :  1 1.065795  1.065795  -16.131598    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 796 "1219"     1 -1 " "  0  " " 
   1220 "1220        " 110.0000 " "  0  :  1 1.065787  1.065787  -16.140048    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 796 "1219"     1 -1 " "  0  " " 
   1221 "1221        " 110.0000 " "  0  :  1 1.076728  1.076728  -12.542227    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 797 "1221"     1 -1 " "  0  " " 
   1222 "1222        " 110.0000 " "  0  :  1 1.078031  1.078031  -12.341599    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 797 "1221"     1 -1 " "  0  " " 
   1223 "1223        " 110.0000 " "  0  :  1 1.069498  1.069498  -16.332606    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 798 "1223"     1 -1 " "  0  " " 
   1224 "1224        " 110.0000 " "  0  :  1 1.069443  1.069443  -16.338457    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 798 "1223"     1 -1 " "  0  " " 
   1225 "1225        " 110.0000 " "  0  :  1 1.051445  1.051445  -18.760808    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 799 "1225"     1 -1 " "  0  " " 
   1226 "1226        " 110.0000 " "  0  :  2 1.037710 1.052289  -18.691492    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 800 "1226"     1 -1 " "  0  " " 
   1227 "1227        " 110.0000 " "  0  :  1 1.052046  1.052046  -18.725590    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 801 "1227"     1 -1 " "  0  " " 
   1228 "1228        " 110.0000 " "  0  :  1 1.052502  1.052502  -18.672018    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 802 "1228"     1 -1 " "  0  " " 
   1229 "1229        " 110.0000 " "  0  :  1 1.077939  1.077939  -11.261512    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 803 "1229"     1 -1 " "  0  " " 
   1230 "1230        " 110.0000 " "  0  :  1 1.077941  1.077941  -11.269072    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 803 "1229"     1 -1 " "  0  " " 
   1231 "1231        " 110.0000 " "  0  :  1 1.080911  1.080911  -10.852873    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 52 "94 KAT Near SOSNOWIEC & Czelad"     1 -1 " "  0  " " 
   1232 "1232        " 110.0000 " "  0  :  1 1.080338  1.080338  -11.567634    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 52 "94 KAT Near SOSNOWIEC & Czelad"     1 -1 " "  0  " " 
   1233 "1233        " 110.0000 " "  0  :  1 1.077586  1.077586  -11.666568    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 674 "947"     1 -1 " "  0  " " 
   1234 "1234        " 110.0000 " "  0  :  1 1.077593  1.077593  -11.670963    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 674 "947"     1 -1 " "  0  " " 
   1235 "1235        " 110.0000 " "  0  :  1 1.077726  1.077726  -11.886937    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 804 "1235"     1 -1 " "  0  " " 
   1236 "1236        " 110.0000 " "  0  :  1 1.077790  1.077790  -11.875129    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 804 "1235"     1 -1 " "  0  " " 
   1237 "1237        " 110.0000 " "  0  :  1 1.076936  1.076936  -11.906526    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "1237"     1 -1 " "  0  " " 
   1238 "1238        " 110.0000 " "  0  :  1 1.076936  1.076936  -11.906526    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 805 "1237"     1 -1 " "  0  " " 
   1239 "1239        " 110.0000 " "  0  :  1 1.062449  1.062449  -16.205743    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 806 "1239"     1 -1 " "  0  " " 
   1240 "1240        " 110.0000 " "  0  :  1 1.062436  1.062436  -16.215158    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 806 "1239"     1 -1 " "  0  " " 
   1241 "1241        " 110.0000 " "  0  :  1 1.079621  1.079621  -11.406741    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 807 "1241"     1 -1 " "  0  " " 
   1242 "1242        " 110.0000 " "  0  :  1 1.079602  1.079602  -11.399610    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 807 "1241"     1 -1 " "  0  " " 
   1243 "1243        " 110.0000 " "  0  :  1 1.050902  1.050902  -16.915065    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 808 "1243"     1 -1 " "  0  " " 
   1244 "1244        " 110.0000 " "  0  :  1 1.050881  1.050881  -16.931078    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 808 "1243"     1 -1 " "  0  " " 
   1245 "1245        " 110.0000 " "  0  :  2 1.056680 1.060037  -13.238950    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 53 "96 KED Below BLA(74)"     1 -1 " "  0  " " 
   1246 "1246        " 110.0000 " "  0  :  2 1.069630 1.070205  -12.572169    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 53 "96 KED Below BLA(74)"     1 -1 " "  0  " " 
   1247 "1247        " 110.0000 " "  0  :  2 1.060490 1.061691  -16.476750    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 809 "1247"     1 -1 " "  0  " " 
   1248 "1248        " 110.0000 " "  0  :  1 1.061742  1.061742  -16.476466    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 809 "1247"     1 -1 " "  0  " " 
   1249 "1249        " 110.0000 " "  0  :  1 1.071836  1.071836  -12.941041    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "84 HAL Near Gliwice, Fortum Silesia SA"     1 -1 " "  0  " " 
   1250 "1250        " 110.0000 " "  0  :  1 1.076998  1.076998  -11.633324    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 810 "1250"     1 -1 " "  0  " " 
   1251 "1251        " 110.0000 " "  0  :  1 1.071858  1.071858  -12.940089    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 48 "84 HAL Near Gliwice, Fortum Silesia SA"     1 -1 " "  0  " " 
   1252 "1252        " 110.0000 " "  0  :  1 1.077061  1.077061  -11.628750    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 810 "1250"     1 -1 " "  0  " " 
   1253 "1253        " 110.0000 " "  0  :  1 1.062634  1.062634  -16.241575    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 55 "100 KLA Near Tarnow, Zabno"     1 -1 " "  0  " " 
   1254 "1254        " 110.0000 " "  0  :  1 1.059242  1.059242  -16.446260    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 55 "100 KLA Near Tarnow, Zabno"     1 -1 " "  0  " " 
   1255 "1255        " 110.0000 " "  0  :  1 1.073755  1.073755  -14.382962    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 811 "1255"     1 -1 " "  0  " " 
   1256 "1256        " 110.0000 " "  0  :  1 1.073768  1.073768  -14.380351    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 811 "1255"     1 -1 " "  0  " " 
   1257 "1257        " 110.0000 " "  0  :  1 1.080449  1.080449  -12.203248    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 812 "1257"     1 -1 " "  0  " " 
   1258 "1258        " 110.0000 " "  0  :  1 1.080457  1.080457  -12.199991    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 812 "1257"     1 -1 " "  0  " " 
   1259 "1259        " 110.0000 " "  0  :  1 1.078827  1.078827  -11.781290    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 813 "1259"     1 -1 " "  0  " " 
   1260 "1260        " 110.0000 " "  0  :  1 1.078847  1.078847  -11.780018    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 795 "1217"     1 -1 " "  0  " " 
   1261 "1261        " 110.0000 " "  0  :  1 1.081767  1.081767  -10.887963    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 814 "1261"     1 -1 " "  0  " " 
   1262 "1262        " 110.0000 " "  0  :  1 1.081838  1.081838  -10.877106    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 814 "1261"     1 -1 " "  0  " " 
   1263 "1263        " 110.0000 " "  0  :  1 1.081737  1.081737  -12.067204    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 815 "1263"     1 -1 " "  0  " " 
   1264 "1264        " 110.0000 " "  0  :  1 1.081777  1.081777  -12.064489    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 815 "1263"     1 -1 " "  0  " " 
   1265 "1265        " 110.0000 " "  0  :  1 1.062577  1.062577  -10.130385    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 816 "1265"     1 -1 " "  0  " " 
   1266 "1266        " 110.0000 " "  0  :  1 1.062679  1.062679  -10.139066    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 816 "1265"     1 -1 " "  0  " " 
   1267 "1267        " 110.0000 " "  0  :  1 1.069741  1.069741  -12.938337    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "1102"     1 -1 " "  0  " " 
   1268 "1268        " 110.0000 " "  0  :  1 1.075607  1.075607  -13.336723    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "1102"     1 -1 " "  0  " " 
   1269 "1269        " 110.0000 " "  0  :  1 1.069089  1.069089  -13.183814    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 745 "1102"     1 -1 " "  0  " " 
   1270 "1270        " 110.0000 " "  0  :  1 1.070143  1.070143  -12.915291    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 817 "1270"     1 -1 " "  0  " " 
   1271 "1271        " 110.0000 " "  0  :  1 1.075912  1.075912  -12.029745    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 818 "1271"     1 -1 " "  0  " " 
   1272 "1272        " 110.0000 " "  0  :  1 1.076282  1.076282  -11.998921    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 819 "1272"     1 -1 " "  0  " " 
   1273 "1273        " 110.0000 " "  0  :  1 1.069668  1.069668  -16.091433    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 820 "1273"     1 -1 " "  0  " " 
   1274 "1274        " 110.0000 " "  0  :  1 1.069668  1.069668  -16.091431    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 820 "1273"     1 -1 " "  0  " " 
   1275 "1275        " 110.0000 " "  0  :  1 1.076270  1.076270  -11.505819    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 821 "1275"     1 -1 " "  0  " " 
   1276 "1276        " 110.0000 " "  0  :  1 1.076379  1.076379  -11.478247    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 821 "1275"     1 -1 " "  0  " " 
   1277 "1277        " 110.0000 " "  0  :  1 1.070497  1.070497  -13.369958    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 822 "1277"     1 -1 " "  0  " " 
   1278 "1278        " 110.0000 " "  0  :  1 1.070488  1.070488  -13.361872    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 822 "1277"     1 -1 " "  0  " " 
   1279 "1279        " 110.0000 " "  0  :  2 1.070620 1.071917  -13.652488    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 629 "852"     1 -1 " "  0  " " 
   1280 "1280        " 110.0000 " "  0  :  1 1.072002  1.072002  -13.645837    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 629 "852"     1 -1 " "  0  " " 
   1281 "1281        " 110.0000 " "  0  :  1 1.066474  1.066474  -13.332031    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 823 "1281"     1 -1 " "  0  " " 
   1282 "1282        " 110.0000 " "  0  :  1 1.066495  1.066495  -13.332297    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 823 "1281"     1 -1 " "  0  " " 
   1283 "1283        " 110.0000 " "  0  :  1 1.073814  1.073814  -15.247607    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 824 "1283"     1 -1 " "  0  " " 
   1284 "1284        " 110.0000 " "  0  :  1 1.063214  1.063214  -16.676433    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 56 "102 KOM Near CZECHWICE-DZIEDZICE and above Jaworze"     1 -1 " "  0  " " 
   1285 "1285        " 110.0000 " "  0  :  2 1.071090 1.066925  -16.409987    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 56 "102 KOM Near CZECHWICE-DZIEDZICE and above Jaworze"     1 -1 " "  0  " " 
   1286 "laziska     " 110.0000 " "  0  :  2 1.081820 1.081820  -13.425373    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
   1287 "laziska     " 110.0000 " "  0  :  2 1.081640 1.081640  -11.276975    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
   1288 "1288        " 110.0000 " "  0  :  1 1.070985  1.070985  -15.904351    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 825 "1288"     1 -1 " "  0  " " 
   1289 "1289        " 110.0000 " "  0  :  1 1.070957  1.070957  -15.903214    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 825 "1288"     1 -1 " "  0  " " 
   1290 "1290        " 110.0000 " "  0  :  1 1.059792  1.059792  -10.720984    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 826 "1290"     1 -1 " "  0  " " 
   1291 "1291        " 110.0000 " "  0  :  1 1.059765  1.059765  -10.716621    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 826 "1290"     1 -1 " "  0  " " 
   1292 "1292        " 110.0000 " "  0  :  1 1.074153  1.074153  -13.012331    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 827 "1292"     1 -1 " "  0  " " 
   1293 "1293        " 110.0000 " "  0  :  1 1.074150  1.074150  -13.019939    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 827 "1292"     1 -1 " "  0  " " 
   1294 "1294        " 110.0000 " "  0  :  1 1.075247  1.075247  -11.783871    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 828 "1294"     1 -1 " "  0  " " 
   1295 "1295        " 110.0000 " "  0  :  1 1.075259  1.075259  -11.782374    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 828 "1294"     1 -1 " "  0  " " 
   1296 "1296        " 110.0000 " "  0  :  2 1.055180 1.065820  -9.137253    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 829 "1296"     1 -1 " "  0  " " 
   1297 "1297        " 110.0000 " "  0  :  1 1.065830  1.065830  -9.135921    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 829 "1296"     1 -1 " "  0  " " 
   1298 "1298        " 110.0000 " "  0  :  1 1.071081  1.071081  -13.279928    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 830 "1298"     1 -1 " "  0  " " 
   1299 "1299        " 110.0000 " "  0  :  1 1.071162  1.071162  -13.284411    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 830 "1298"     1 -1 " "  0  " " 
   1300 "1300        " 110.0000 " "  0  :  1 1.077416  1.077416  -12.314638    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 831 "1300"     1 -1 " "  0  " " 
   1301 "1301        " 110.0000 " "  0  :  1 1.077413  1.077413  -12.316222    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 831 "1300"     1 -1 " "  0  " " 
   1302 "1302        " 110.0000 " "  0  :  1 1.053584  1.053584  -19.048650    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 832 "1302"     1 -1 " "  0  " " 
   1303 "1303        " 110.0000 " "  0  :  1 1.053578  1.053578  -19.047113    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 832 "1302"     1 -1 " "  0  " " 
   1304 "1304        " 110.0000 " "  0  :  1 1.051765  1.051765  -19.111796    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 833 "1304"     1 -1 " "  0  " " 
   1305 "1305        " 110.0000 " "  0  :  1 1.051762  1.051762  -19.110012    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 833 "1304"     1 -1 " "  0  " " 
   1306 "1306        " 110.0000 " "  0  :  1 1.074477  1.074477  -14.435792    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 834 "1306"     1 -1 " "  0  " " 
   1307 "1307        " 110.0000 " "  0  :  1 1.074473  1.074473  -14.443517    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 834 "1306"     1 -1 " "  0  " " 
   1308 "1308        " 110.0000 " "  0  :  1 1.075951  1.075951  -12.079915    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 835 "1308"     1 -1 " "  0  " " 
   1309 "1309        " 110.0000 " "  0  :  1 1.075948  1.075948  -12.079834    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 836 "1309"     1 -1 " "  0  " " 
   1310 "1310        " 110.0000 " "  0  :  1 1.076453  1.076453  -12.570302    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 837 "1310"     1 -1 " "  0  " " 
   1311 "1311        " 110.0000 " "  0  :  1 1.076452  1.076452  -12.571419    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 837 "1310"     1 -1 " "  0  " " 
   1312 "1312        " 110.0000 " "  0  :  1 1.064642  1.064642  -15.853116    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 838 "1312"     1 -1 " "  0  " " 
   1313 "1313        " 110.0000 " "  0  :  1 1.064663  1.064663  -15.870318    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 838 "1312"     1 -1 " "  0  " " 
   1314 "1314        " 110.0000 " "  0  :  1 1.080015  1.080015  -11.616343    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 839 "1314"     1 -1 " "  0  " " 
   1315 "1315        " 110.0000 " "  0  :  1 1.080031  1.080031  -11.612431    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 839 "1314"     1 -1 " "  0  " " 
   1316 "1316        " 110.0000 " "  0  :  1 1.069417  1.069417  -12.868465    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "1316"     1 -1 " "  0  " " 
   1317 "1317        " 110.0000 " "  0  :  1 1.069449  1.069449  -12.866284    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "1316"     1 -1 " "  0  " " 
   1318 "1318        " 110.0000 " "  0  :  1 1.078582  1.078582  -12.256095    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 841 "1318"     1 -1 " "  0  " " 
   1319 "1319        " 110.0000 " "  0  :  1 1.070594  1.070594  -12.796267    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 841 "1318"     1 -1 " "  0  " " 
   1320 "1320        " 110.0000 " "  0  :  1 1.078578  1.078578  -12.255984    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 842 "1320"     1 -1 " "  0  " " 
   1321 "1321        " 110.0000 " "  0  :  1 1.070590  1.070590  -12.796156    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 843 "1321"     1 -1 " "  0  " " 
   1322 "1322        " 110.0000 " "  0  :  1 1.073754  1.073754  -13.480666    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 844 "1322"     1 -1 " "  0  " " 
   1323 "1323        " 110.0000 " "  0  :  1 1.073726  1.073726  -13.485730    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 844 "1322"     1 -1 " "  0  " " 
   1324 "1324        " 110.0000 " "  0  :  1 1.069992  1.069992  -12.691619    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 845 "1324"     1 -1 " "  0  " " 
   1325 "1325        " 110.0000 " "  0  :  1 1.063373  1.063373  -13.118404    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 846 "1325"     1 -1 " "  0  " " 
   1326 "1326        " 110.0000 " "  0  :  1 1.069999  1.069999  -12.691001    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 845 "1324"     1 -1 " "  0  " " 
   1327 "1327        " 110.0000 " "  0  :  1 1.063372  1.063372  -13.118402    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 846 "1325"     1 -1 " "  0  " " 
   1328 "1328        " 110.0000 " "  0  :  1 1.069107  1.069107  -16.035481    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 699 "994"     1 -1 " "  0  " " 
   1329 "1329        " 110.0000 " "  0  :  1 1.069127  1.069127  -16.018654    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 699 "994"     1 -1 " "  0  " " 
   1330 "1330        " 110.0000 " "  0  :  2 1.028890 1.052988  -14.021621    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 847 "1330"     1 -1 " "  0  " " 
   1331 "1331        " 110.0000 " "  0  :  1 1.052998  1.052998  -14.015056    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 847 "1330"     1 -1 " "  0  " " 
   1332 "1332        " 110.0000 " "  0  :  1 1.063086  1.063086  -9.947496    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 848 "1332"     1 -1 " "  0  " " 
   1333 "1333        " 110.0000 " "  0  :  1 1.063085  1.063085  -9.938910    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 848 "1332"     1 -1 " "  0  " " 
   1334 "1334        " 110.0000 " "  0  :  1 1.070657  1.070657  -12.412642    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 849 "1334"     1 -1 " "  0  " " 
   1335 "1335        " 110.0000 " "  0  :  1 1.070663  1.070663  -12.416194    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 849 "1334"     1 -1 " "  0  " " 
   1336 "1336        " 110.0000 " "  0  :  1 1.052643  1.052643  -18.080925    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 850 "1336"     1 -1 " "  0  " " 
   1337 "1337        " 110.0000 " "  0  :  1 1.052646  1.052646  -18.082955    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 850 "1336"     1 -1 " "  0  " " 
   1338 "1338        " 110.0000 " "  0  :  1 1.075133  1.075133  -11.746930    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 851 "1338"     1 -1 " "  0  " " 
   1339 "1339        " 110.0000 " "  0  :  1 1.070359  1.070359  -12.553780    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 662 "925"     1 -1 " "  0  " " 
   1340 "1340        " 110.0000 " "  0  :  1 1.078822  1.078822  -11.336299    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 662 "925"     1 -1 " "  0  " " 
   1341 "1341        " 110.0000 " "  0  :  2 1.051570 1.064357  -9.093091    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 852 "1341"     1 -1 " "  0  " " 
   1342 "1342        " 110.0000 " "  0  :  2 1.051560 1.064338  -9.090477    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 852 "1341"     1 -1 " "  0  " " 
