title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1718]           no  name
   1343 "1343        " 110.0000 " "  0  :  1 1.064534  1.064534  -13.353570    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 853 "1343"     1 -1 " "  0  " " 
   1344 "1344        " 110.0000 " "  0  :  1 1.064288  1.064288  -9.176050    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 853 "1343"     1 -1 " "  0  " " 
   1345 "1345        " 110.0000 " "  0  :  1 1.064566  1.064566  -13.351156    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 853 "1343"     1 -1 " "  0  " " 
   1346 "1346        " 110.0000 " "  0  :  1 1.069851  1.069851  -13.111225    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 854 "1346"     1 -1 " "  0  " " 
   1347 "1347        " 110.0000 " "  0  :  1 1.056031  1.056031  -13.854140    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 854 "1346"     1 -1 " "  0  " " 
   1348 "1348        " 110.0000 " "  0  :  1 1.053476  1.053476  -16.869918    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 855 "1348"     1 -1 " "  0  " " 
   1349 "1349        " 110.0000 " "  0  :  1 1.053436  1.053436  -16.877264    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 855 "1348"     1 -1 " "  0  " " 
   1350 "lagisza     " 110.0000 " "  0  :  2 1.081820 1.081820  -11.652993    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "lagisza LAG, PKE SA Power Plant"     1 -1 " "  0  " " 
   1351 "lagisza     " 110.0000 " "  0  :  2 1.081820 1.081820  -11.576133    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "lagisza LAG, PKE SA Power Plant"     1 -1 " "  0  " " 
   1352 "lagisza     " 110.0000 " "  0  :  2 1.082080 1.081631  -10.733568    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 58 "lagisza LAG, PKE SA Power Plant"     1 -1 " "  0  " " 
   1353 "1353        " 110.0000 " "  0  :  1 1.055915  1.055915  -18.341485    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 856 "1353"     1 -1 " "  0  " " 
   1354 "1354        " 110.0000 " "  0  :  1 1.055893  1.055893  -18.337926    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 856 "1353"     1 -1 " "  0  " " 
   1355 "1355        " 110.0000 " "  0  :  1 1.080144  1.080144  -13.625476    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 857 "1355"     1 -1 " "  0  " " 
   1356 "1356        " 110.0000 " "  0  :  1 1.079767  1.079767  -11.463922    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 857 "1355"     1 -1 " "  0  " " 
   1357 "1357        " 110.0000 " "  0  :  1 1.080447  1.080447  -13.608586    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 858 "1357"     1 -1 " "  0  " " 
   1358 "1358        " 110.0000 " "  0  :  1 1.080251  1.080251  -11.435559    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 859 "1358"     1 -1 " "  0  " " 
   1359 "1359        " 110.0000 " "  0  :  1 1.047499  1.047499  -17.256513    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 860 "1359"     1 -1 " "  0  " " 
   1360 "1360        " 110.0000 " "  0  :  1 1.047517  1.047517  -17.259229    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 860 "1359"     1 -1 " "  0  " " 
   1361 "1361        " 110.0000 " "  0  :  1 1.081129  1.081129  -11.317515    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
   1362 "laziska     " 110.0000 " "  0  :  2 1.081820 1.081820  -13.066378    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
   1363 "1363        " 110.0000 " "  0  :  1 1.076949  1.076949  -12.482472    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 861 "1363"     1 -1 " "  0  " " 
   1364 "1364        " 110.0000 " "  0  :  1 1.076967  1.076967  -12.477561    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 861 "1363"     1 -1 " "  0  " " 
   1365 "1365        " 110.0000 " "  0  :  1 1.082539  1.082539  -11.658424    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 862 "1365"     1 -1 " "  0  " " 
   1366 "1366        " 110.0000 " "  0  :  1 1.082657  1.082657  -11.665288    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 862 "1365"     1 -1 " "  0  " " 
   1367 "1367        " 110.0000 " "  0  :  1 1.074820  1.074820  -11.692120    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "1367"     1 -1 " "  0  " " 
   1368 "1368        " 110.0000 " "  0  :  1 1.074836  1.074836  -11.694405    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 863 "1367"     1 -1 " "  0  " " 
   1369 "1369        " 110.0000 " "  0  :  1 1.071192  1.071192  -15.190692    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 864 "1369"     1 -1 " "  0  " " 
   1370 "1370        " 110.0000 " "  0  :  1 1.067308  1.067308  -15.355474    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 865 "1370"     1 -1 " "  0  " " 
   1371 "1371        " 110.0000 " "  0  :  1 1.071187  1.071187  -15.190551    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 866 "1371"     1 -1 " "  0  " " 
   1372 "1372        " 110.0000 " "  0  :  1 1.068064  1.068064  -15.321747    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 867 "1372"     1 -1 " "  0  " " 
   1373 "1373        " 110.0000 " "  0  :  2 1.073360 1.073360  -14.808266    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 868 "EC Zeran"     1 -1 " "  0  " " 
   1374 "1374        " 110.0000 " "  0  :  2 1.073460 1.073460  -14.812544    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 868 "EC Zeran"     1 -1 " "  0  " " 
   1375 "1375        " 110.0000 " "  0  :  2 1.069820 1.069820  -15.759717    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 868 "EC Zeran"     1 -1 " "  0  " " 
   1376 "1376        " 110.0000 " "  0  :  1 1.077912  1.077912  -12.429337    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 869 "1376"     1 -1 " "  0  " " 
   1377 "1377        " 110.0000 " "  0  :  1 1.077871  1.077871  -12.438359    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 869 "1376"     1 -1 " "  0  " " 
   1378 "1378        " 110.0000 " "  0  :  1 1.072787  1.072787  -12.316107    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 870 "1378"     1 -1 " "  0  " " 
   1379 "1379        " 110.0000 " "  0  :  1 1.072717  1.072717  -12.327171    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 870 "1378"     1 -1 " "  0  " " 
   1380 "1380        " 110.0000 " "  0  :  1 1.079540  1.079540  -11.020961    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 871 "1380"     1 -1 " "  0  " " 
   1381 "1381        " 110.0000 " "  0  :  1 1.079501  1.079501  -11.032527    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 871 "1380"     1 -1 " "  0  " " 
   1382 "1382        " 110.0000 " "  0  :  1 1.070340  1.070340  -15.477827    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 872 "1382"     1 -1 " "  0  " " 
   1383 "1383        " 110.0000 " "  0  :  1 1.070335  1.070335  -15.477521    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 872 "1382"     1 -1 " "  0  " " 
   1384 "1384        " 110.0000 " "  0  :  1 1.067667  1.067667  -16.125434    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 873 "1384"     1 -1 " "  0  " " 
   1385 "1385        " 110.0000 " "  0  :  1 1.071067  1.071067  -15.622582    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 873 "1384"     1 -1 " "  0  " " 
   1386 "1386        " 110.0000 " "  0  :  1 1.075657  1.075657  -12.689951    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 59 "108 LOS Near Zawiercie & Pilica"     1 -1 " "  0  " " 
   1387 "1387        " 110.0000 " "  0  :  1 1.075702  1.075702  -12.678317    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 59 "108 LOS Near Zawiercie & Pilica"     1 -1 " "  0  " " 
   1388 "1388        " 110.0000 " "  0  :  1 1.087058  1.087058  -12.965745    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 874 "1388"     1 -1 " "  0  " " 
   1389 "1389        " 110.0000 " "  0  :  1 1.087017  1.087017  -12.991866    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 874 "1388"     1 -1 " "  0  " " 
   1390 "1390        " 110.0000 " "  0  :  1 1.057945  1.057945  -17.999454    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 875 "1390"     1 -1 " "  0  " " 
   1391 "1391        " 110.0000 " "  0  :  1 1.057928  1.057928  -18.006519    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 875 "1390"     1 -1 " "  0  " " 
   1392 "1392        " 110.0000 " "  0  :  1 1.068965  1.068965  -15.442680    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 60 "110 LUA NearMeichow, Krakow"     1 -1 " "  0  " " 
   1393 "1393        " 110.0000 " "  0  :  1 1.068894  1.068894  -15.573181    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 60 "110 LUA NearMeichow, Krakow"     1 -1 " "  0  " " 
   1394 "1394        " 110.0000 " "  0  :  1 1.080772  1.080772  -12.118925    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 876 "1394"     1 -1 " "  0  " " 
   1395 "1395        " 110.0000 " "  0  :  1 1.080994  1.080994  -12.104162    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 877 "1395"     1 -1 " "  0  " " 
   1396 "1396        " 110.0000 " "  0  :  1 1.079042  1.079042  -11.698778    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 878 "1396"     1 -1 " "  0  " " 
   1397 "1397        " 110.0000 " "  0  :  1 1.079068  1.079068  -11.697169    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 878 "1396"     1 -1 " "  0  " " 
   1398 "1398        " 110.0000 " "  0  :  1 1.070440  1.070440  -12.890332    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 879 "1398"     1 -1 " "  0  " " 
   1399 "1399        " 110.0000 " "  0  :  1 1.070435  1.070435  -12.890180    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 880 "1399"     1 -1 " "  0  " " 
   1400 "1400        " 110.0000 " "  0  :  1 1.070829  1.070829  -8.522071    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "1400"     1 -1 " "  0  " " 
   1401 "1401        " 110.0000 " "  0  :  1 1.073179  1.073179  -8.102101    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "1400"     1 -1 " "  0  " " 
   1402 "1402        " 110.0000 " "  0  :  1 1.070888  1.070888  -8.517572    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "1400"     1 -1 " "  0  " " 
   1403 "1403        " 110.0000 " "  0  :  1 1.080527  1.080527  -11.626514    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "1403"     1 -1 " "  0  " " 
   1404 "1404        " 110.0000 " "  0  :  1 1.080543  1.080543  -11.620270    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 882 "1403"     1 -1 " "  0  " " 
   1405 "1405        " 110.0000 " "  0  :  1 1.076036  1.076036  -12.225554    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 883 "1405"     1 -1 " "  0  " " 
   1406 "1406        " 110.0000 " "  0  :  1 1.074585  1.074585  -12.345769    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 884 "1406"     1 -1 " "  0  " " 
   1407 "1407        " 110.0000 " "  0  :  1 1.076171  1.076171  -12.216776    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 883 "1405"     1 -1 " "  0  " " 
   1408 "1408        " 110.0000 " "  0  :  1 1.074654  1.074654  -12.340670    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 884 "1406"     1 -1 " "  0  " " 
   1409 "1409        " 110.0000 " "  0  :  1 1.063913  1.063913  -16.044210    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 885 "1409"     1 -1 " "  0  " " 
   1410 "1410        " 110.0000 " "  0  :  1 1.063946  1.063946  -16.059044    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 885 "1409"     1 -1 " "  0  " " 
   1411 "1411        " 110.0000 " "  0  :  1 1.064098  1.064098  -16.529997    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 886 "1411"     1 -1 " "  0  " " 
   1412 "1412        " 110.0000 " "  0  :  1 1.064285  1.064285  -16.518432    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 886 "1411"     1 -1 " "  0  " " 
   1413 "1413        " 110.0000 " "  0  :  1 1.076528  1.076528  -12.398712    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 693 "984"     1 -1 " "  0  " " 
   1414 "1414        " 110.0000 " "  0  :  1 1.078673  1.078673  -12.179003    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 693 "984"     1 -1 " "  0  " " 
   1415 "1415        " 110.0000 " "  0  :  2 1.070710 1.077559  -12.029834    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 887 "1415"     1 -1 " "  0  " " 
   1416 "1416        " 110.0000 " "  0  :  2 1.073090 1.076742  -11.898948    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 887 "1415"     1 -1 " "  0  " " 
   1417 "1417        " 110.0000 " "  0  :  1 1.075211  1.075211  -12.697639    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 888 "1417"     1 -1 " "  0  " " 
   1418 "1418        " 110.0000 " "  0  :  1 1.075213  1.075213  -12.695473    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 888 "1417"     1 -1 " "  0  " " 
   1419 "1419        " 110.0000 " "  0  :  1 1.078629  1.078629  -11.940418    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 889 "1419"     1 -1 " "  0  " " 
   1420 "1420        " 110.0000 " "  0  :  1 1.078632  1.078632  -11.939413    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 889 "1419"     1 -1 " "  0  " " 
   1421 "1421        " 110.0000 " "  0  :  1 1.081679  1.081679  -10.619064    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 890 "1421"     1 -1 " "  0  " " 
   1422 "1422        " 110.0000 " "  0  :  1 1.081678  1.081678  -10.614031    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 890 "1421"     1 -1 " "  0  " " 
   1423 "1423        " 110.0000 " "  0  :  1 1.076210  1.076210  -12.002398    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "1423"     1 -1 " "  0  " " 
   1424 "1424        " 110.0000 " "  0  :  1 1.076259  1.076259  -11.992317    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 891 "1423"     1 -1 " "  0  " " 
   1425 "1425        " 110.0000 " "  0  :  1 1.070168  1.070168  -13.001423    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 892 "1425"     1 -1 " "  0  " " 
   1426 "1426        " 110.0000 " "  0  :  1 1.070233  1.070233  -12.999452    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 892 "1425"     1 -1 " "  0  " " 
   1427 "1427        " 110.0000 " "  0  :  1 1.068353  1.068353  -16.694782    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 893 "1427"     1 -1 " "  0  " " 
   1428 "1428        " 110.0000 " "  0  :  1 1.068472  1.068472  -16.685131    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 893 "1427"     1 -1 " "  0  " " 
   1429 "1429        " 110.0000 " "  0  :  2 1.034320 1.039224  -16.716279    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 894 "1429"     1 -1 " "  0  " " 
   1430 "1430        " 110.0000 " "  0  :  1 1.038980  1.038980  -16.750275    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 894 "1429"     1 -1 " "  0  " " 
   1431 "1431        " 110.0000 " "  0  :  1 1.081641  1.081641  -11.471897    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 895 "1431"     1 -1 " "  0  " " 
   1432 "1432        " 110.0000 " "  0  :  1 1.081641  1.081641  -11.471874    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 895 "1431"     1 -1 " "  0  " " 
   1433 "1433        " 110.0000 " "  0  :  2 1.062740 1.063286  -14.835396    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 61 "111 MOS at EC Moszczenica Near Orlova"     1 -1 " "  0  " " 
   1434 "1434        " 110.0000 " "  0  :  2 1.059130 1.060204  -14.218230    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 61 "111 MOS at EC Moszczenica Near Orlova"     1 -1 " "  0  " " 
   1435 "1435        " 110.0000 " "  0  :  2 1.068730 1.069198  -13.517878    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 896 "1435"     1 -1 " "  0  " " 
   1436 "1436        " 110.0000 " "  0  :  2 1.070730 1.071047  -13.343475    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 897 "1436"     1 -1 " "  0  " " 
   1437 "1437        " 110.0000 " "  0  :  1 1.069624  1.069624  -13.498893    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 896 "1435"     1 -1 " "  0  " " 
   1438 "1438        " 110.0000 " "  0  :  1 1.065766  1.065766  -16.871748    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 898 "1438"     1 -1 " "  0  " " 
   1439 "1439        " 110.0000 " "  0  :  1 1.065730  1.065730  -16.886318    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 898 "1438"     1 -1 " "  0  " " 
   1440 "Jaworzno (~1" 110.0000 " "  0  :  2 1.081820 1.081820  -11.411597    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 899 "Jaworzno (connected to Myslowice station)"     1 -1 " "  0  " " 
   1441 "1441        " 110.0000 " "  0  :  1 1.081693  1.081693  -11.434211    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 899 "Jaworzno (connected to Myslowice station)"     1 -1 " "  0  " " 
   1442 "1442        " 110.0000 " "  0  :  1 1.078190  1.078190  -15.583524    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 900 "1442"     1 -1 " "  0  " " 
   1443 "1443        " 110.0000 " "  0  :  1 1.078188  1.078188  -15.583482    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 901 "1443"     1 -1 " "  0  " " 
   1444 "1444        " 110.0000 " "  0  :  2 1.075900 1.074951  -14.439456    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 902 "1444"     1 -1 " "  0  " " 
   1445 "1445        " 110.0000 " "  0  :  1 1.072816  1.072816  -14.394499    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 902 "1444"     1 -1 " "  0  " " 
   1446 "1446        " 110.0000 " "  0  :  1 1.075128  1.075128  -14.408034    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 903 "1446"     1 -1 " "  0  " " 
   1447 "1447        " 110.0000 " "  0  :  1 1.073131  1.073131  -14.349692    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 904 "1447"     1 -1 " "  0  " " 
   1448 "1448        " 110.0000 " "  0  :  1 1.051916  1.051916  -19.074019    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 905 "1448"     1 -1 " "  0  " " 
   1449 "1449        " 110.0000 " "  0  :  1 1.051913  1.051913  -19.076302    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 905 "1448"     1 -1 " "  0  " " 
   1450 "1450        " 110.0000 " "  0  :  1 1.075570  1.075570  -12.657576    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 906 "1450"     1 -1 " "  0  " " 
   1451 "1451        " 110.0000 " "  0  :  1 1.075573  1.075573  -12.657512    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 906 "1450"     1 -1 " "  0  " " 
   1452 "1452        " 110.0000 " "  0  :  1 1.075014  1.075014  -12.327049    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 907 "1452"     1 -1 " "  0  " " 
   1453 "1453        " 110.0000 " "  0  :  1 1.074998  1.074998  -12.330077    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 907 "1452"     1 -1 " "  0  " " 
   1454 "1454        " 110.0000 " "  0  :  1 1.064294  1.064294  -8.723977    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 908 "1454"     1 -1 " "  0  " " 
   1455 "1455        " 110.0000 " "  0  :  1 1.064323  1.064323  -8.734205    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 908 "1454"     1 -1 " "  0  " " 
   1456 "1456        " 110.0000 " "  0  :  1 1.051381  1.051381  -18.951910    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 909 "1456"     1 -1 " "  0  " " 
   1457 "1457        " 110.0000 " "  0  :  1 1.051381  1.051381  -18.948560    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 909 "1456"     1 -1 " "  0  " " 
   1458 "1458        " 110.0000 " "  0  :  1 1.080805  1.080805  -11.687492    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 775 "1178"     1 -1 " "  0  " " 
   1459 "1459        " 110.0000 " "  0  :  1 1.080760  1.080760  -11.690802    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 775 "1178"     1 -1 " "  0  " " 
   1460 "1460        " 110.0000 " "  0  :  1 1.063574  1.063574  -16.206175    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 910 "1460"     1 -1 " "  0  " " 
   1461 "1461        " 110.0000 " "  0  :  1 1.063551  1.063551  -16.207610    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 910 "1460"     1 -1 " "  0  " " 
   1462 "Niedzica    " 110.0000 " "  0  :  2 1.050550 1.054055  -18.934519    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "Niedzica"     1 -1 " "  0  " " 
   1463 "1463        " 110.0000 " "  0  :  1 1.054055  1.054055  -18.939107    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 911 "Niedzica"     1 -1 " "  0  " " 
   1464 "1464        " 110.0000 " "  0  :  1 1.057250  1.057250  -17.623850    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 912 "1464"     1 -1 " "  0  " " 
   1465 "1465        " 110.0000 " "  0  :  1 1.057256  1.057256  -17.615676    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 912 "1464"     1 -1 " "  0  " " 
   1466 "1466        " 110.0000 " "  0  :  1 1.080916  1.080916  -11.525393    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 913 "1466"     1 -1 " "  0  " " 
   1467 "1467        " 110.0000 " "  0  :  1 1.080923  1.080923  -11.524860    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 913 "1466"     1 -1 " "  0  " " 
   1468 "1468        " 110.0000 " "  0  :  1 1.075223  1.075223  -11.777372    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "1468"     1 -1 " "  0  " " 
   1469 "1469        " 110.0000 " "  0  :  1 1.077423  1.077423  -11.430787    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "1468"     1 -1 " "  0  " " 
   1470 "1470        " 110.0000 " "  0  :  1 1.075229  1.075229  -11.776911    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "1468"     1 -1 " "  0  " " 
   1471 "1471        " 110.0000 " "  0  :  1 1.077427  1.077427  -11.430483    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "1468"     1 -1 " "  0  " " 
   1472 "1472        " 110.0000 " "  0  :  1 1.075138  1.075138  -13.230920    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 915 "1472"     1 -1 " "  0  " " 
   1473 "1473        " 110.0000 " "  0  :  1 1.075023  1.075023  -13.237886    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 915 "1472"     1 -1 " "  0  " " 
   1474 "1474        " 110.0000 " "  0  :  1 1.059149  1.059149  -16.641436    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 916 "1474"     1 -1 " "  0  " " 
   1475 "1475        " 110.0000 " "  0  :  1 1.059228  1.059228  -16.644008    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 916 "1474"     1 -1 " "  0  " " 
   1476 "1476        " 110.0000 " "  0  :  1 1.073608  1.073608  -11.870926    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 917 "1476"     1 -1 " "  0  " " 
   1477 "1477        " 110.0000 " "  0  :  1 1.073643  1.073643  -11.854348    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 917 "1476"     1 -1 " "  0  " " 
   1478 "1478        " 110.0000 " "  0  :  1 1.077261  1.077261  -12.502405    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 918 "1478"     1 -1 " "  0  " " 
   1479 "1479        " 110.0000 " "  0  :  1 1.077222  1.077222  -12.510695    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 918 "1478"     1 -1 " "  0  " " 
   1480 "1480        " 110.0000 " "  0  :  1 1.075653  1.075653  -12.692308    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 919 "1480"     1 -1 " "  0  " " 
   1481 "1481        " 110.0000 " "  0  :  1 1.075482  1.075482  -12.696364    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 919 "1480"     1 -1 " "  0  " " 
   1482 "1482        " 110.0000 " "  0  :  1 1.070017  1.070017  -14.954838    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 920 "1482"     1 -1 " "  0  " " 
   1483 "1483        " 110.0000 " "  0  :  1 1.070014  1.070014  -14.974424    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 920 "1482"     1 -1 " "  0  " " 
   1484 "1484        " 110.0000 " "  0  :  1 1.063554  1.063554  -9.898037    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 921 "1484"     1 -1 " "  0  " " 
   1485 "1485        " 110.0000 " "  0  :  1 1.063548  1.063548  -9.893245    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 921 "1484"     1 -1 " "  0  " " 
   1486 "1486        " 110.0000 " "  0  :  1 1.073851  1.073851  -15.244540    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 824 "1283"     1 -1 " "  0  " " 
   1487 "1487        " 110.0000 " "  0  :  1 1.074467  1.074467  -14.300978    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 824 "1283"     1 -1 " "  0  " " 
   1488 "1488        " 110.0000 " "  0  :  1 1.059212  1.059212  -17.353774    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 922 "1488"     1 -1 " "  0  " " 
   1489 "1489        " 110.0000 " "  0  :  1 1.059224  1.059224  -17.345991    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 922 "1488"     1 -1 " "  0  " " 
   1490 "1490        " 110.0000 " "  0  :  1 1.080864  1.080864  -13.162358    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "1490"     1 -1 " "  0  " " 
   1491 "1491        " 110.0000 " "  0  :  1 1.079102  1.079102  -11.494055    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "1490"     1 -1 " "  0  " " 
   1492 "1492        " 110.0000 " "  0  :  1 1.080874  1.080874  -13.160787    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 923 "1490"     1 -1 " "  0  " " 
   1493 "1493        " 110.0000 " "  0  :  1 1.062175  1.062175  -10.799558    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 924 "1493"     1 -1 " "  0  " " 
   1494 "1494        " 110.0000 " "  0  :  2 1.037270 1.062166  -10.797538    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 924 "1493"     1 -1 " "  0  " " 
   1495 "1495        " 110.0000 " "  0  :  1 1.080897  1.080897  -11.497247    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 925 "1495"     1 -1 " "  0  " " 
   1496 "1496        " 110.0000 " "  0  :  1 1.080966  1.080966  -11.486546    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 925 "1495"     1 -1 " "  0  " " 
   1497 "1497        " 110.0000 " "  0  :  1 1.050007  1.050007  -16.374117    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 926 "1497"     1 -1 " "  0  " " 
   1498 "1498        " 110.0000 " "  0  :  1 1.050056  1.050056  -16.360180    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 926 "1497"     1 -1 " "  0  " " 
   1499 "1499        " 110.0000 " "  0  :  1 1.065946  1.065946  -16.082370    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 927 "1499"     1 -1 " "  0  " " 
   1500 "1500        " 110.0000 " "  0  :  1 1.065983  1.065983  -16.078677    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 927 "1499"     1 -1 " "  0  " " 
   1501 "1501        " 110.0000 " "  0  :  1 1.070888  1.070888  -8.517572    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "1400"     1 -1 " "  0  " " 
   1502 "1502        " 110.0000 " "  0  :  1 1.073189  1.073189  -8.101202    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 881 "1400"     1 -1 " "  0  " " 
   1503 "1503        " 110.0000 " "  0  :  1 1.057306  1.057306  -15.137882    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 928 "1503"     1 -1 " "  0  " " 
   1504 "1504        " 110.0000 " "  0  :  1 1.057285  1.057285  -15.118671    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 928 "1503"     1 -1 " "  0  " " 
   1505 "1505        " 110.0000 " "  0  :  1 1.073413  1.073413  -15.256270    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "1505"     1 -1 " "  0  " " 
   1506 "1506        " 110.0000 " "  0  :  1 1.074521  1.074521  -14.244824    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 929 "1505"     1 -1 " "  0  " " 
   1507 "1507        " 110.0000 " "  0  :  1 1.075207  1.075207  -14.183587    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 930 "1507"     1 -1 " "  0  " " 
   1508 "1508        " 110.0000 " "  0  :  1 1.071949  1.071949  -13.650594    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 629 "852"     1 -1 " "  0  " " 
   1509 "1509        " 110.0000 " "  0  :  1 1.071899  1.071899  -13.656086    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 629 "852"     1 -1 " "  0  " " 
   1510 "1510        " 110.0000 " "  0  :  1 1.077548  1.077548  -10.882819    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "1510"     1 -1 " "  0  " " 
   1511 "1511        " 110.0000 " "  0  :  1 1.077624  1.077624  -10.882129    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 931 "1510"     1 -1 " "  0  " " 
   1512 "1512        " 110.0000 " "  0  :  1 1.081301  1.081301  -11.302021    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 932 "1512"     1 -1 " "  0  " " 
   1513 "1513        " 110.0000 " "  0  :  1 1.072253  1.072253  -14.518795    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 932 "1512"     1 -1 " "  0  " " 
   1514 "1514        " 110.0000 " "  0  :  1 1.076279  1.076279  -12.620809    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 742 "1096"     1 -1 " "  0  " " 
   1515 "1515        " 110.0000 " "  0  :  1 1.078131  1.078131  -12.344553    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 689 "976"     1 -1 " "  0  " " 
   1516 "1516        " 110.0000 " "  0  :  1 1.076284  1.076284  -12.617750    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 742 "1096"     1 -1 " "  0  " " 
   1517 "1517        " 110.0000 " "  0  :  1 1.078131  1.078131  -12.344553    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 689 "976"     1 -1 " "  0  " " 
   1518 "1518        " 110.0000 " "  0  :  2 1.061830 1.076011  -9.086582    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 933 "1518"     1 -1 " "  0  " " 
   1519 "1519        " 110.0000 " "  0  :  2 1.061860 1.075963  -9.071808    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 933 "1518"     1 -1 " "  0  " " 
   1520 "1520        " 110.0000 " "  0  :  2 1.035840 1.062439  -10.955814    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 934 "1520"     1 -1 " "  0  " " 
   1521 "1521        " 110.0000 " "  0  :  2 1.035840 1.062437  -10.956657    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 934 "1520"     1 -1 " "  0  " " 
   1522 "1522        " 110.0000 " "  0  :  1 1.081827  1.081827  -11.298865    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "1522"     1 -1 " "  0  " " 
   1523 "1523        " 110.0000 " "  0  :  1 1.081826  1.081826  -11.292456    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 935 "1522"     1 -1 " "  0  " " 
   1524 "1524        " 110.0000 " "  0  :  1 1.043662  1.043662  -16.186833    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 936 "1524"     1 -1 " "  0  " " 
   1525 "1525        " 110.0000 " "  0  :  1 1.043720  1.043720  -16.180939    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 936 "1524"     1 -1 " "  0  " " 
   1526 "1526        " 110.0000 " "  0  :  1 1.078915  1.078915  -11.171806    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "1526"     1 -1 " "  0  " " 
   1527 "1527        " 110.0000 " "  0  :  1 1.078931  1.078931  -11.163101    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 937 "1526"     1 -1 " "  0  " " 
   1528 "1528        " 110.0000 " "  0  :  1 1.051227  1.051227  -19.125841    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 938 "1528"     1 -1 " "  0  " " 
   1529 "1529        " 110.0000 " "  0  :  1 1.051234  1.051234  -19.125900    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 938 "1528"     1 -1 " "  0  " " 
   1530 "1530        " 110.0000 " "  0  :  1 1.079865  1.079865  -11.669130    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "1530"     1 -1 " "  0  " " 
   1531 "1531        " 110.0000 " "  0  :  1 1.080021  1.080021  -11.661262    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 939 "1530"     1 -1 " "  0  " " 
   1532 "1532        " 110.0000 " "  0  :  1 1.066051  1.066051  -9.115993    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 940 "1532"     1 -1 " "  0  " " 
   1533 "1533        " 110.0000 " "  0  :  1 1.069764  1.069764  -8.774974    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 941 "1533"     1 -1 " "  0  " " 
   1534 "1534        " 110.0000 " "  0  :  1 1.066370  1.066370  -9.096559    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 942 "1534"     1 -1 " "  0  " " 
   1535 "1535        " 110.0000 " "  0  :  1 1.069763  1.069763  -8.774919    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 943 "1535"     1 -1 " "  0  " " 
   1536 "1536        " 110.0000 " "  0  :  1 1.066980  1.066980  -16.525691    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 944 "1536"     1 -1 " "  0  " " 
   1537 "1537        " 110.0000 " "  0  :  1 1.066976  1.066976  -16.526900    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 944 "1536"     1 -1 " "  0  " " 
   1538 "1538        " 110.0000 " "  0  :  1 1.062523  1.062523  -13.218694    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 945 "1538"     1 -1 " "  0  " " 
   1539 "1539        " 110.0000 " "  0  :  1 1.059142  1.059142  -13.528859    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 945 "1538"     1 -1 " "  0  " " 
   1540 "1540        " 110.0000 " "  0  :  1 1.062523  1.062523  -13.218694    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 945 "1538"     1 -1 " "  0  " " 
   1541 "1541        " 110.0000 " "  0  :  1 1.051777  1.051777  -18.731143    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 946 "1541"     1 -1 " "  0  " " 
   1542 "1542        " 110.0000 " "  0  :  1 1.069104  1.069104  -15.908279    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 947 "1542"     1 -1 " "  0  " " 
   1543 "1543        " 110.0000 " "  0  :  2 1.067900 1.069106  -15.924115    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 947 "1542"     1 -1 " "  0  " " 
   1544 "1544        " 110.0000 " "  0  :  1 1.063366  1.063366  -14.668359    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "1544"     1 -1 " "  0  " " 
   1545 "1545        " 110.0000 " "  0  :  1 1.063394  1.063394  -14.674004    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 948 "1544"     1 -1 " "  0  " " 
   1546 "1546        " 110.0000 " "  0  :  2 1.056010 1.057983  -14.891637    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 949 "1546"     1 -1 " "  0  " " 
   1547 "1547        " 110.0000 " "  0  :  2 1.059210 1.055476  -14.975345    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 949 "1546"     1 -1 " "  0  " " 
   1548 "1548        " 110.0000 " "  0  :  1 1.059750  1.059750  -14.330038    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "1548"     1 -1 " "  0  " " 
   1549 "1549        " 110.0000 " "  0  :  1 1.059785  1.059785  -14.330492    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "1548"     1 -1 " "  0  " " 
   1550 "1550        " 110.0000 " "  0  :  1 1.076112  1.076112  -12.022147    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 50 "88 JAM From LAG & Near Sosnowiece"     1 -1 " "  0  " " 
   1551 "1551        " 110.0000 " "  0  :  1 1.076170  1.076170  -12.014155    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 50 "88 JAM From LAG & Near Sosnowiece"     1 -1 " "  0  " " 
   1552 "1552        " 110.0000 " "  0  :  1 1.074640  1.074640  -12.227451    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 951 "1552"     1 -1 " "  0  " " 
   1553 "1553        " 110.0000 " "  0  :  1 1.078002  1.078002  -11.894910    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 952 "1553"     1 -1 " "  0  " " 
   1554 "1554        " 110.0000 " "  0  :  1 1.074848  1.074848  -12.215951    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 953 "1554"     1 -1 " "  0  " " 
   1555 "1555        " 110.0000 " "  0  :  1 1.078004  1.078004  -11.894954    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 954 "1555"     1 -1 " "  0  " " 
   1556 "1556        " 110.0000 " "  0  :  1 1.075448  1.075448  -12.673618    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 955 "1556"     1 -1 " "  0  " " 
   1557 "1557        " 110.0000 " "  0  :  1 1.075455  1.075455  -12.673661    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 955 "1556"     1 -1 " "  0  " " 
   1558 "1558        " 110.0000 " "  0  :  1 1.073618  1.073618  -7.478899    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "1558"     1 -1 " "  0  " " 
   1559 "1559        " 110.0000 " "  0  :  1 1.073640  1.073640  -7.493124    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 956 "1558"     1 -1 " "  0  " " 
   1560 "1560        " 110.0000 " "  0  :  1 1.072329  1.072329  -15.059697    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 957 "1560"     1 -1 " "  0  " " 
   1561 "1561        " 110.0000 " "  0  :  1 1.072319  1.072319  -15.073828    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 957 "1560"     1 -1 " "  0  " " 
   1562 "1562        " 110.0000 " "  0  :  1 1.079950  1.079950  -11.781391    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 958 "1562"     1 -1 " "  0  " " 
   1563 "1563        " 110.0000 " "  0  :  1 1.079928  1.079928  -11.781014    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 959 "1563"     1 -1 " "  0  " " 
   1564 "1564        " 110.0000 " "  0  :  1 1.060160  1.060160  -16.692005    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 960 "1564"     1 -1 " "  0  " " 
   1565 "1565        " 110.0000 " "  0  :  1 1.060242  1.060242  -16.694005    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 960 "1564"     1 -1 " "  0  " " 
   1566 "1566        " 110.0000 " "  0  :  1 1.073685  1.073685  -12.453268    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 961 "1566"     1 -1 " "  0  " " 
   1567 "1567        " 110.0000 " "  0  :  1 1.074789  1.074789  -12.351327    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 961 "1566"     1 -1 " "  0  " " 
   1568 "1568        " 110.0000 " "  0  :  1 1.073927  1.073927  -12.433871    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 961 "1566"     1 -1 " "  0  " " 
   1569 "1569        " 110.0000 " "  0  :  1 1.074788  1.074788  -12.351314    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 961 "1566"     1 -1 " "  0  " " 
   1570 "1570        " 110.0000 " "  0  :  1 1.067566  1.067566  -10.649115    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 962 "1570"     1 -1 " "  0  " " 
   1571 "1571        " 110.0000 " "  0  :  1 1.067486  1.067486  -10.645224    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 962 "1570"     1 -1 " "  0  " " 
   1572 "1572        " 110.0000 " "  0  :  1 1.067686  1.067686  -15.779099    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 62 "113 PRB Near Oswiecim, Osiek & above Kety"     1 -1 " "  0  " " 
   1573 "1573        " 110.0000 " "  0  :  1 1.067576  1.067576  -15.796758    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 62 "113 PRB Near Oswiecim, Osiek & above Kety"     1 -1 " "  0  " " 
   1574 "1574        " 110.0000 " "  0  :  1 1.067892  1.067892  -16.072503    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 963 "1574"     1 -1 " "  0  " " 
   1575 "1575        " 110.0000 " "  0  :  1 1.071383  1.071383  -15.551029    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 963 "1574"     1 -1 " "  0  " " 
   1576 "1576        " 110.0000 " "  0  :  1 1.083147  1.083147  -12.153454    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 964 "1576"     1 -1 " "  0  " " 
   1577 "1577        " 110.0000 " "  0  :  1 1.083189  1.083189  -12.143353    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 964 "1576"     1 -1 " "  0  " " 
   1578 "1578        " 110.0000 " "  0  :  1 1.067131  1.067131  -16.099473    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 965 "1578"     1 -1 " "  0  " " 
   1579 "1579        " 110.0000 " "  0  :  1 1.067123  1.067123  -16.093578    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 965 "1578"     1 -1 " "  0  " " 
   1580 "1580        " 110.0000 " "  0  :  2 1.010830 1.040233  -15.162664    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 966 "1580"     1 -1 " "  0  " " 
   1581 "1581        " 110.0000 " "  0  :  1 1.040244  1.040244  -15.164993    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 966 "1580"     1 -1 " "  0  " " 
   1582 "1582        " 110.0000 " "  0  :  1 1.070201  1.070201  -12.732081    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 967 "1582"     1 -1 " "  0  " " 
   1583 "1583        " 110.0000 " "  0  :  1 1.070171  1.070171  -12.747514    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 967 "1582"     1 -1 " "  0  " " 
   1584 "1584        " 110.0000 " "  0  :  1 1.062099  1.062099  -16.377618    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "1584"     1 -1 " "  0  " " 
   1585 "1585        " 110.0000 " "  0  :  1 1.062111  1.062111  -16.384215    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 968 "1584"     1 -1 " "  0  " " 
   1586 "1586        " 110.0000 " "  0  :  1 1.069066  1.069066  -15.345344    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 969 "1586"     1 -1 " "  0  " " 
   1587 "1587        " 110.0000 " "  0  :  1 1.069172  1.069172  -15.344538    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 969 "1586"     1 -1 " "  0  " " 
   1588 "1588        " 110.0000 " "  0  :  1 1.063727  1.063727  -14.373050    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 630 "854"     1 -1 " "  0  " " 
   1589 "1589        " 110.0000 " "  0  :  1 1.063727  1.063727  -14.365908    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 630 "854"     1 -1 " "  0  " " 
   1590 "1590        " 110.0000 " "  0  :  1 1.068335  1.068335  -15.439555    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 970 "1590"     1 -1 " "  0  " " 
   1591 "1591        " 110.0000 " "  0  :  1 1.068302  1.068302  -15.463291    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 970 "1590"     1 -1 " "  0  " " 
   1592 "1592        " 110.0000 " "  0  :  1 1.077860  1.077860  -11.837036    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 971 "1592"     1 -1 " "  0  " " 
   1593 "1593        " 110.0000 " "  0  :  1 1.077912  1.077912  -11.855587    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 971 "1592"     1 -1 " "  0  " " 
   1594 "1594        " 110.0000 " "  0  :  2 1.052340 1.060724  -16.171777    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 972 "1594"     1 -1 " "  0  " " 
   1595 "1595        " 110.0000 " "  0  :  1 1.060763  1.060763  -16.152362    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 972 "1594"     1 -1 " "  0  " " 
   1596 "1596        " 110.0000 " "  0  :  1 1.062224  1.062224  -13.257987    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 945 "1538"     1 -1 " "  0  " " 
   1597 "1597        " 110.0000 " "  0  :  1 1.062260  1.062260  -13.242099    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 945 "1538"     1 -1 " "  0  " " 
   1598 "1598        " 110.0000 " "  0  :  1 1.078945  1.078945  -11.261743    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "1598"     1 -1 " "  0  " " 
   1599 "1599        " 110.0000 " "  0  :  1 1.079012  1.079012  -11.255176    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 973 "1598"     1 -1 " "  0  " " 
   1600 "1600        " 110.0000 " "  0  :  1 1.076854  1.076854  -12.179509    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 974 "1600"     1 -1 " "  0  " " 
   1601 "1601        " 110.0000 " "  0  :  1 1.076877  1.076877  -12.180520    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 974 "1600"     1 -1 " "  0  " " 
   1602 "1602        " 110.0000 " "  0  :  1 1.056879  1.056879  -13.770970    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 975 "1602"     1 -1 " "  0  " " 
   1603 "1603        " 110.0000 " "  0  :  1 1.056894  1.056894  -13.769796    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 975 "1602"     1 -1 " "  0  " " 
   1604 "1604        " 110.0000 " "  0  :  1 1.061686  1.061686  -16.697984    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 976 "1604"     1 -1 " "  0  " " 
   1605 "1605        " 110.0000 " "  0  :  1 1.061670  1.061670  -16.692377    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 976 "1604"     1 -1 " "  0  " " 
   1606 "1606        " 110.0000 " "  0  :  1 1.057767  1.057767  -18.085965    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 977 "1606"     1 -1 " "  0  " " 
   1607 "1607        " 110.0000 " "  0  :  1 1.057775  1.057775  -18.093663    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 977 "1606"     1 -1 " "  0  " " 
   1608 "1608        " 110.0000 " "  0  :  1 1.063434  1.063434  -16.357778    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 978 "1608"     1 -1 " "  0  " " 
   1609 "1609        " 110.0000 " "  0  :  1 1.063470  1.063470  -16.369391    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 978 "1608"     1 -1 " "  0  " " 
   1610 "1610        " 110.0000 " "  0  :  1 1.056346  1.056346  -17.469850    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 979 "1610"     1 -1 " "  0  " " 
   1611 "1611        " 110.0000 " "  0  :  1 1.056312  1.056312  -17.473083    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 979 "1610"     1 -1 " "  0  " " 
   1612 "1612        " 110.0000 " "  0  :  1 1.087958  1.087958  -11.771000    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 756 "1129"     1 -1 " "  0  " " 
   1613 "1613        " 110.0000 " "  0  :  1 1.087966  1.087966  -11.770627    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 756 "1129"     1 -1 " "  0  " " 
   1614 "1614        " 110.0000 " "  0  :  1 1.071262  1.071262  -12.330819    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 698 "992"     1 -1 " "  0  " " 
   1615 "1615        " 110.0000 " "  0  :  1 1.071248  1.071248  -12.319419    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 698 "992"     1 -1 " "  0  " " 
   1616 "1616        " 110.0000 " "  0  :  1 1.072457  1.072457  -14.976293    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 980 "1616"     1 -1 " "  0  " " 
   1617 "1617        " 110.0000 " "  0  :  1 1.072449  1.072449  -14.984453    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 980 "1616"     1 -1 " "  0  " " 
   1618 "1618        " 110.0000 " "  0  :  1 1.079904  1.079904  -7.577600    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 981 "1618"     1 -1 " "  0  " " 
   1619 "1619        " 110.0000 " "  0  :  1 1.079770  1.079770  -7.576120    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 982 "1619"     1 -1 " "  0  " " 
   1620 "1620        " 110.0000 " "  0  :  1 1.077401  1.077401  -11.924110    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 983 "1620"     1 -1 " "  0  " " 
   1621 "1621        " 110.0000 " "  0  :  1 1.077376  1.077376  -11.924557    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 983 "1620"     1 -1 " "  0  " " 
   1622 "1622        " 110.0000 " "  0  :  1 1.070914  1.070914  -13.365350    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 896 "1435"     1 -1 " "  0  " " 
   1623 "1623        " 110.0000 " "  0  :  1 1.071091  1.071091  -13.341533    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 896 "1435"     1 -1 " "  0  " " 
   1624 "1624        " 110.0000 " "  0  :  1 1.076415  1.076415  -11.683221    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 984 "1624"     1 -1 " "  0  " " 
   1625 "1625        " 110.0000 " "  0  :  1 1.076468  1.076468  -11.678751    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 985 "1625"     1 -1 " "  0  " " 
   1626 "1626        " 110.0000 " "  0  :  1 1.078464  1.078464  -11.657303    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 986 "1626"     1 -1 " "  0  " " 
   1627 "1627        " 110.0000 " "  0  :  1 1.078460  1.078460  -11.660386    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 986 "1626"     1 -1 " "  0  " " 
   1628 "1628        " 110.0000 " "  0  :  1 1.074853  1.074853  -12.032967    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 987 "1628"     1 -1 " "  0  " " 
   1629 "1629        " 110.0000 " "  0  :  1 1.074985  1.074985  -12.016716    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 987 "1628"     1 -1 " "  0  " " 
   1630 "1630        " 110.0000 " "  0  :  1 1.067967  1.067967  -13.034518    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 712 "1025"     1 -1 " "  0  " " 
   1631 "1631        " 110.0000 " "  0  :  1 1.068015  1.068015  -13.023342    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 712 "1025"     1 -1 " "  0  " " 
   1632 "1632        " 110.0000 " "  0  :  1 1.078924  1.078924  -11.936933    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "115 ROK at Fortum Bytom Power Station & bottom of Tarnowskie Gory"     1 -1 " "  0  " " 
   1633 "1633        " 110.0000 " "  0  :  1 1.078814  1.078814  -11.946920    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "115 ROK at Fortum Bytom Power Station & bottom of Tarnowskie Gory"     1 -1 " "  0  " " 
   1634 "1634        " 110.0000 " "  0  :  1 1.077761  1.077761  -12.503866    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 63 "115 ROK at Fortum Bytom Power Station & bottom of Tarnowskie Gory"     1 -1 " "  0  " " 
   1635 "1635        " 110.0000 " "  0  :  1 1.077356  1.077356  -12.021311    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 988 "1635"     1 -1 " "  0  " " 
   1636 "1636        " 110.0000 " "  0  :  1 1.077307  1.077307  -12.027897    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 988 "1635"     1 -1 " "  0  " " 
   1637 "1637        " 110.0000 " "  0  :  1 1.068997  1.068997  -16.141317    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 989 "1637"     1 -1 " "  0  " " 
   1638 "1638        " 110.0000 " "  0  :  1 1.068971  1.068971  -16.142724    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 989 "1637"     1 -1 " "  0  " " 
   1639 "1639        " 110.0000 " "  0  :  1 1.078245  1.078245  -11.702117    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 990 "1639"     1 -1 " "  0  " " 
   1640 "1640        " 110.0000 " "  0  :  1 1.078251  1.078251  -11.699039    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 990 "1639"     1 -1 " "  0  " " 
   1641 "1641        " 110.0000 " "  0  :  1 1.078250  1.078250  -11.695963    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 990 "1639"     1 -1 " "  0  " " 
   1642 "1642        " 110.0000 " "  0  :  1 1.078250  1.078250  -11.695963    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 990 "1639"     1 -1 " "  0  " " 
   1643 "1643        " 110.0000 " "  0  :  1 1.073890  1.073890  -11.984789    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 991 "1643"     1 -1 " "  0  " " 
   1644 "1644        " 110.0000 " "  0  :  1 1.065253  1.065253  -14.159093    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 991 "1643"     1 -1 " "  0  " " 
   1645 "1645        " 110.0000 " "  0  :  1 1.071576  1.071576  -13.329025    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 896 "1435"     1 -1 " "  0  " " 
   1646 "1646        " 110.0000 " "  0  :  1 1.071575  1.071575  -13.329010    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 896 "1435"     1 -1 " "  0  " " 
   1647 "1647        " 110.0000 " "  0  :  2 1.051000 1.057786  -17.791860    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 992 "1647"     1 -1 " "  0  " " 
   1648 "1648        " 110.0000 " "  0  :  2 1.051010 1.057794  -17.786578    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 992 "1647"     1 -1 " "  0  " " 
   1649 "1649        " 110.0000 " "  0  :  1 1.081356  1.081356  -11.303216    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
   1650 "1650        " 110.0000 " "  0  :  1 1.081813  1.081813  -13.426893    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
   1651 "1651        " 110.0000 " "  0  :  1 1.081357  1.081357  -11.303011    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 57 "laziska KOP Near Tychy"     1 -1 " "  0  " " 
   1652 "1652        " 110.0000 " "  0  :  1 1.057912  1.057912  -15.974500    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 993 "1652"     1 -1 " "  0  " " 
   1653 "1653        " 110.0000 " "  0  :  1 1.057963  1.057963  -15.967226    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 993 "1652"     1 -1 " "  0  " " 
   1654 "1654        " 110.0000 " "  0  :  1 1.079337  1.079337  -13.180638    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 994 "1654"     1 -1 " "  0  " " 
   1655 "1655        " 110.0000 " "  0  :  1 1.079405  1.079405  -13.175935    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 995 "1655"     1 -1 " "  0  " " 
   1656 "1656        " 110.0000 " "  0  :  1 1.071421  1.071421  -15.704204    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 996 "1656"     1 -1 " "  0  " " 
   1657 "1657        " 110.0000 " "  0  :  1 1.071464  1.071464  -15.698058    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 996 "1656"     1 -1 " "  0  " " 
   1658 "1658        " 110.0000 " "  0  :  1 1.075265  1.075265  -11.740008    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 997 "1658"     1 -1 " "  0  " " 
   1659 "1659        " 110.0000 " "  0  :  1 1.075352  1.075352  -11.729658    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 998 "1659"     1 -1 " "  0  " " 
   1660 "1660        " 110.0000 " "  0  :  1 1.062793  1.062793  -10.440773    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "1660"     1 -1 " "  0  " " 
   1661 "1661        " 110.0000 " "  0  :  1 1.062870  1.062870  -10.435526    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 999 "1660"     1 -1 " "  0  " " 
   1662 "1662        " 110.0000 " "  0  :  1 1.074484  1.074484  -14.326363    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 824 "1283"     1 -1 " "  0  " " 
   1663 "1663        " 110.0000 " "  0  :  1 1.074468  1.074468  -14.322638    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 824 "1283"     1 -1 " "  0  " " 
   1664 "1664        " 110.0000 " "  0  :  1 1.058250  1.058250  -16.581551    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1000 "1664"     1 -1 " "  0  " " 
   1665 "1665        " 110.0000 " "  0  :  1 1.065490  1.065490  -16.894586    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1001 "1665"     1 -1 " "  0  " " 
   1666 "1666        " 110.0000 " "  0  :  1 1.065460  1.065460  -16.898925    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1001 "1665"     1 -1 " "  0  " " 
   1667 "1667        " 110.0000 " "  0  :  1 1.075497  1.075497  -14.297281    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "1667"     1 -1 " "  0  " " 
   1668 "1668        " 110.0000 " "  0  :  1 1.075586  1.075586  -14.290992    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1002 "1667"     1 -1 " "  0  " " 
   1669 "1669        " 110.0000 " "  0  :  1 1.056358  1.056358  -17.700888    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1003 "1669"     1 -1 " "  0  " " 
   1670 "1670        " 110.0000 " "  0  :  1 1.056355  1.056355  -17.700829    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1004 "1670"     1 -1 " "  0  " " 
   1671 "1671        " 110.0000 " "  0  :  1 1.069588  1.069588  -13.783525    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1005 "1671"     1 -1 " "  0  " " 
   1672 "1672        " 110.0000 " "  0  :  1 1.069604  1.069604  -13.783629    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1005 "1671"     1 -1 " "  0  " " 
   1673 "1673        " 110.0000 " "  0  :  1 1.073092  1.073092  -12.239677    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "1086"     1 -1 " "  0  " " 
   1674 "1674        " 110.0000 " "  0  :  1 1.073122  1.073122  -12.223352    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 738 "1086"     1 -1 " "  0  " " 
   1675 "Siersza     " 110.0000 " "  0  :  2 1.081820 1.081820  -15.436930    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 64 "Siersza SIE 72"     1 -1 " "  0  " " 
   1676 "Siersza     " 110.0000 " "  0  :  2 1.081820 1.081820  -14.491139    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 64 "Siersza SIE 72"     1 -1 " "  0  " " 
   1677 "Siersza     " 110.0000 " "  0  :  2 1.079560 1.078468  -13.728427    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 64 "Siersza SIE 72"     1 -1 " "  0  " " 
   1678 "1678        " 110.0000 " "  0  :  1 1.078596  1.078596  -11.580779    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1006 "1678"     1 -1 " "  0  " " 
   1679 "1679        " 110.0000 " "  0  :  1 1.078634  1.078634  -11.572677    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1006 "1678"     1 -1 " "  0  " " 
   1680 "1680        " 110.0000 " "  0  :  1 1.079565  1.079565  -6.787008    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1007 "1680"     1 -1 " "  0  " " 
   1681 "1681        " 110.0000 " "  0  :  1 1.079602  1.079602  -6.803467    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1007 "1680"     1 -1 " "  0  " " 
   1682 "1682        " 110.0000 " "  0  :  1 1.076556  1.076556  -12.418396    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1008 "1682"     1 -1 " "  0  " " 
   1683 "1683        " 110.0000 " "  0  :  1 1.076569  1.076569  -12.420481    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1008 "1682"     1 -1 " "  0  " " 
   1684 "1684        " 110.0000 " "  0  :  1 1.078519  1.078519  -12.155794    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1009 "1684"     1 -1 " "  0  " " 
   1685 "1685        " 110.0000 " "  0  :  1 1.073175  1.073175  -12.947078    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "1685"     1 -1 " "  0  " " 
   1686 "1686        " 110.0000 " "  0  :  1 1.073144  1.073144  -12.960460    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1010 "1685"     1 -1 " "  0  " " 
   1687 "1687        " 110.0000 " "  0  :  2 1.071090 1.071595  -15.933658    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 65 "Skawina SKA"     1 -1 " "  0  " " 
   1688 "Skawina     " 110.0000 " "  0  :  2 1.070820 1.075674  -15.864943    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 65 "Skawina SKA"     1 -1 " "  0  " " 
   1689 "1689        " 110.0000 " "  0  :  1 1.051790  1.051790  -18.768467    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1011 "1689"     1 -1 " "  0  " " 
   1690 "1690        " 110.0000 " "  0  :  1 1.051788  1.051788  -18.768075    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1011 "1689"     1 -1 " "  0  " " 
   1691 "1691        " 110.0000 " "  0  :  1 1.070385  1.070385  -13.798491    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "1691"     1 -1 " "  0  " " 
   1692 "1692        " 110.0000 " "  0  :  1 1.070371  1.070371  -13.786998    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1012 "1691"     1 -1 " "  0  " " 
   1693 "1693        " 110.0000 " "  0  :  1 1.074642  1.074642  -15.956260    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 65 "Skawina SKA"     1 -1 " "  0  " " 
   1694 "1694        " 110.0000 " "  0  :  1 1.071403  1.071403  -16.017509    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 65 "Skawina SKA"     1 -1 " "  0  " " 
   1695 "1695        " 110.0000 " "  0  :  1 1.077078  1.077078  -12.369624    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1013 "1695"     1 -1 " "  0  " " 
   1696 "1696        " 110.0000 " "  0  :  1 1.069539  1.069539  -8.708054    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1013 "1695"     1 -1 " "  0  " " 
   1697 "1697        " 110.0000 " "  0  :  1 1.050411  1.050411  -16.420816    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1014 "1697"     1 -1 " "  0  " " 
   1698 "1698        " 110.0000 " "  0  :  1 1.050332  1.050332  -16.428984    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1014 "1697"     1 -1 " "  0  " " 
   1699 "1699        " 110.0000 " "  0  :  1 1.078657  1.078657  -13.639732    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 774 "1176"     1 -1 " "  0  " " 
   1700 "1700        " 110.0000 " "  0  :  1 1.078639  1.078639  -13.616012    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 774 "1176"     1 -1 " "  0  " " 
   1701 "1701        " 110.0000 " "  0  :  1 1.077440  1.077440  -13.986857    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "1701"     1 -1 " "  0  " " 
   1702 "1702        " 110.0000 " "  0  :  1 1.075126  1.075126  -15.589350    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1015 "1701"     1 -1 " "  0  " " 
   1703 "1703        " 110.0000 " "  0  :  1 1.077951  1.077951  -13.964958    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1016 "1703"     1 -1 " "  0  " " 
   1704 "1704        " 110.0000 " "  0  :  1 1.075801  1.075801  -15.566429    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1017 "1704"     1 -1 " "  0  " " 
   1705 "1705        " 110.0000 " "  0  :  1 1.076805  1.076805  -11.685147    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1018 "1705"     1 -1 " "  0  " " 
   1706 "1706        " 110.0000 " "  0  :  1 1.075340  1.075340  -11.730251    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1018 "1705"     1 -1 " "  0  " " 
   1707 "1707        " 110.0000 " "  0  :  1 1.077123  1.077123  -11.655270    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1019 "1707"     1 -1 " "  0  " " 
   1708 "1708        " 110.0000 " "  0  :  1 1.064852  1.064852  -15.926793    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1020 "1708"     1 -1 " "  0  " " 
   1709 "1709        " 110.0000 " "  0  :  1 1.064842  1.064842  -15.930970    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1020 "1708"     1 -1 " "  0  " " 
   1710 "1710        " 110.0000 " "  0  :  1 1.072022  1.072022  -13.158442    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1021 "1710"     1 -1 " "  0  " " 
   1711 "1711        " 110.0000 " "  0  :  1 1.072044  1.072044  -13.145946    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1021 "1710"     1 -1 " "  0  " " 
   1712 "1712        " 110.0000 " "  0  :  1 1.080922  1.080922  -10.809353    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1022 "1712"     1 -1 " "  0  " " 
   1713 "1713        " 110.0000 " "  0  :  1 1.080737  1.080737  -10.895095    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1022 "1712"     1 -1 " "  0  " " 
   1714 "1714        " 110.0000 " "  0  :  1 1.081383  1.081383  -10.792150    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1023 "1714"     1 -1 " "  0  " " 
   1715 "1715        " 110.0000 " "  0  :  1 1.081001  1.081001  -10.886132    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1024 "1715"     1 -1 " "  0  " " 
   1716 "1716        " 110.0000 " "  0  :  1 1.078583  1.078583  -13.530642    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1025 "1716"     1 -1 " "  0  " " 
   1717 "1717        " 110.0000 " "  0  :  1 1.078604  1.078604  -13.544651    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1025 "1716"     1 -1 " "  0  " " 
   1718 "1718        " 110.0000 " "  0  :  1 1.062551  1.062551  -16.485248    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1026 "1718"     1 -1 " "  0  " " 
   1719 "1719        " 110.0000 " "  0  :  1 1.062491  1.062491  -16.485394    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1026 "1718"     1 -1 " "  0  " " 
   1720 "1720        " 110.0000 " "  0  :  1 1.069449  1.069449  -12.868203    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "1316"     1 -1 " "  0  " " 
   1721 "1721        " 110.0000 " "  0  :  1 1.069449  1.069449  -12.864589    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 840 "1316"     1 -1 " "  0  " " 
   1722 "1722        " 110.0000 " "  0  :  1 1.064581  1.064581  -9.724814    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1027 "1722"     1 -1 " "  0  " " 
   1723 "1723        " 110.0000 " "  0  :  1 1.064590  1.064590  -9.729616    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1027 "1722"     1 -1 " "  0  " " 
   1724 "1724        " 110.0000 " "  0  :  1 1.080020  1.080020  -11.846444    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 747 "1106"     1 -1 " "  0  " " 
   1725 "1725        " 110.0000 " "  0  :  1 1.079652  1.079652  -11.748072    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1028 "1725"     1 -1 " "  0  " " 
   1726 "1726        " 110.0000 " "  0  :  1 1.080035  1.080035  -11.845480    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 747 "1106"     1 -1 " "  0  " " 
   1727 "1727        " 110.0000 " "  0  :  1 1.079773  1.079773  -11.738252    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1029 "1727"     1 -1 " "  0  " " 
   1728 "1728        " 110.0000 " "  0  :  1 1.053213  1.053213  -17.561611    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "1728"     1 -1 " "  0  " " 
   1729 "1729        " 110.0000 " "  0  :  1 1.053221  1.053221  -17.562627    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1030 "1728"     1 -1 " "  0  " " 
   1730 "1730        " 110.0000 " "  0  :  1 1.081965  1.081965  -11.249249    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1031 "1730"     1 -1 " "  0  " " 
   1731 "1731        " 110.0000 " "  0  :  1 1.081966  1.081966  -11.255660    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1031 "1730"     1 -1 " "  0  " " 
   1732 "1732        " 110.0000 " "  0  :  1 1.080230  1.080230  -11.876656    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1032 "1732"     1 -1 " "  0  " " 
   1733 "1733        " 110.0000 " "  0  :  1 1.080251  1.080251  -11.864587    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1032 "1732"     1 -1 " "  0  " " 
   1734 "1734        " 110.0000 " "  0  :  1 1.079096  1.079096  -11.605750    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1033 "1734"     1 -1 " "  0  " " 
   1735 "1735        " 110.0000 " "  0  :  1 1.057000  1.057000  -16.057963    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1033 "1734"     1 -1 " "  0  " " 
   1736 "1736        " 110.0000 " "  0  :  1 1.075848  1.075848  -12.631876    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1034 "1736"     1 -1 " "  0  " " 
   1737 "1737        " 110.0000 " "  0  :  1 1.067979  1.067979  -8.883414    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1035 "1737"     1 -1 " "  0  " " 
   1738 "1738        " 110.0000 " "  0  :  1 1.067976  1.067976  -8.883949    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1035 "1737"     1 -1 " "  0  " " 
   1739 "1739        " 110.0000 " "  0  :  1 1.066863  1.066863  -13.342036    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1036 "1739"     1 -1 " "  0  " " 
   1740 "1740        " 110.0000 " "  0  :  1 1.074378  1.074378  -12.391569    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1036 "1739"     1 -1 " "  0  " " 
   1741 "1741        " 110.0000 " "  0  :  1 1.049646  1.049646  -18.177201    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1037 "1741"     1 -1 " "  0  " " 
   1742 "1742        " 110.0000 " "  0  :  2 1.036130 1.049680  -18.177519    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1037 "1741"     1 -1 " "  0  " " 
   1743 "1743        " 110.0000 " "  0  :  1 1.077314  1.077314  -11.681876    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1038 "1743"     1 -1 " "  0  " " 
   1744 "1744        " 110.0000 " "  0  :  1 1.076942  1.076942  -11.708427    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1039 "1744"     1 -1 " "  0  " " 
   1745 "1745        " 110.0000 " "  0  :  1 1.047143  1.047143  -17.281105    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1040 "1745"     1 -1 " "  0  " " 
   1746 "1746        " 110.0000 " "  0  :  1 1.047290  1.047290  -17.278471    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1041 "1746"     1 -1 " "  0  " " 
   1747 "1747        " 110.0000 " "  0  :  1 1.069991  1.069991  -8.624846    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1042 "1747"     1 -1 " "  0  " " 
   1748 "1748        " 110.0000 " "  0  :  1 1.069977  1.069977  -8.629883    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1042 "1747"     1 -1 " "  0  " " 
   1749 "1749        " 110.0000 " "  0  :  2 1.053100 1.055794  -15.698791    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1043 "1749"     1 -1 " "  0  " " 
   1750 "1750        " 110.0000 " "  0  :  1 1.055839  1.055839  -15.713484    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1043 "1749"     1 -1 " "  0  " " 
   1751 "1751        " 110.0000 " "  0  :  1 1.054096  1.054096  -18.638879    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1044 "1751"     1 -1 " "  0  " " 
   1752 "1752        " 110.0000 " "  0  :  1 1.054116  1.054116  -18.632432    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1044 "1751"     1 -1 " "  0  " " 
   1753 "1753        " 110.0000 " "  0  :  1 1.059987  1.059987  -13.472514    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1045 "1753"     1 -1 " "  0  " " 
   1754 "1754        " 110.0000 " "  0  :  1 1.059989  1.059989  -13.463165    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1045 "1753"     1 -1 " "  0  " " 
   1755 "1755        " 110.0000 " "  0  :  1 1.054059  1.054059  -17.307105    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1046 "1755"     1 -1 " "  0  " " 
   1756 "1756        " 110.0000 " "  0  :  1 1.054094  1.054094  -17.297020    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1046 "1755"     1 -1 " "  0  " " 
   1757 "1757        " 110.0000 " "  0  :  1 1.076118  1.076118  -7.349751    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1047 "1757"     1 -1 " "  0  " " 
   1758 "1758        " 110.0000 " "  0  :  1 1.076043  1.076043  -7.380357    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1047 "1757"     1 -1 " "  0  " " 
   1759 "1759        " 110.0000 " "  0  :  1 1.070498  1.070498  -13.915482    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1048 "1759"     1 -1 " "  0  " " 
   1760 "1760        " 110.0000 " "  0  :  2 1.069250 1.070349  -13.932304    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1048 "1759"     1 -1 " "  0  " " 
   1761 "1761        " 110.0000 " "  0  :  1 1.074669  1.074669  -7.918016    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1049 "1761"     1 -1 " "  0  " " 
   1762 "1762        " 110.0000 " "  0  :  1 1.074588  1.074588  -7.917147    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1050 "1762"     1 -1 " "  0  " " 
   1763 "1763        " 110.0000 " "  0  :  1 1.075838  1.075838  -12.631692    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1051 "1763"     1 -1 " "  0  " " 
   1764 "1764        " 110.0000 " "  0  :  1 1.075850  1.075850  -12.632727    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1051 "1763"     1 -1 " "  0  " " 
   1765 "1765        " 110.0000 " "  0  :  1 1.066322  1.066322  -16.529387    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1052 "1765"     1 -1 " "  0  " " 
   1766 "1766        " 110.0000 " "  0  :  1 1.066263  1.066263  -16.542936    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1052 "1765"     1 -1 " "  0  " " 
   1767 "1767        " 110.0000 " "  0  :  1 1.060359  1.060359  -16.579655    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 624 "838"     1 -1 " "  0  " " 
   1768 "1768        " 110.0000 " "  0  :  1 1.059466  1.059466  -16.476690    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 624 "838"     1 -1 " "  0  " " 
   1769 "1769        " 110.0000 " "  0  :  1 1.070652  1.070652  -12.992268    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1053 "1769"     1 -1 " "  0  " " 
   1770 "1770        " 110.0000 " "  0  :  1 1.070698  1.070698  -13.000607    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1053 "1769"     1 -1 " "  0  " " 
   1771 "1771        " 110.0000 " "  0  :  1 1.065720  1.065720  -15.891216    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1054 "1771"     1 -1 " "  0  " " 
   1772 "1772        " 110.0000 " "  0  :  1 1.065732  1.065732  -15.888632    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1054 "1771"     1 -1 " "  0  " " 
   1773 "1773        " 110.0000 " "  0  :  1 1.080881  1.080881  -11.489923    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1055 "1773"     1 -1 " "  0  " " 
   1774 "1774        " 110.0000 " "  0  :  2 1.080820 1.080893  -11.485781    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1055 "1773"     1 -1 " "  0  " " 
   1775 "1775        " 110.0000 " "  0  :  1 1.082098  1.082098  -11.364473    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1056 "1775"     1 -1 " "  0  " " 
   1776 "1776        " 110.0000 " "  0  :  1 1.082086  1.082086  -11.350016    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1056 "1775"     1 -1 " "  0  " " 
   1777 "1777        " 110.0000 " "  0  :  1 1.056394  1.056394  -18.430943    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1057 "1777"     1 -1 " "  0  " " 
   1778 "1778        " 110.0000 " "  0  :  1 1.056333  1.056333  -18.431984    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1057 "1777"     1 -1 " "  0  " " 
   1779 "1779        " 110.0000 " "  0  :  2 1.070040 1.075862  -12.099973    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 836 "1309"     1 -1 " "  0  " " 
   1780 "1780        " 110.0000 " "  0  :  1 1.075922  1.075922  -12.085365    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 836 "1309"     1 -1 " "  0  " " 
   1781 "1781        " 110.0000 " "  0  :  1 1.080495  1.080495  -11.545576    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1058 "1781"     1 -1 " "  0  " " 
   1782 "1782        " 110.0000 " "  0  :  1 1.080508  1.080508  -11.541438    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1058 "1781"     1 -1 " "  0  " " 
   1783 "1783        " 110.0000 " "  0  :  1 1.076901  1.076901  -11.605416    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1059 "1783"     1 -1 " "  0  " " 
   1784 "1784        " 110.0000 " "  0  :  1 1.077067  1.077067  -11.588474    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1060 "1784"     1 -1 " "  0  " " 
   1785 "1785        " 110.0000 " "  0  :  1 1.080392  1.080392  -11.546473    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1061 "1785"     1 -1 " "  0  " " 
   1786 "1786        " 110.0000 " "  0  :  1 1.080411  1.080411  -11.543159    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1061 "1785"     1 -1 " "  0  " " 
   1787 "1787        " 110.0000 " "  0  :  1 1.075794  1.075794  -12.256103    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1062 "1787"     1 -1 " "  0  " " 
   1788 "1788        " 110.0000 " "  0  :  1 1.076991  1.076991  -12.230631    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1063 "1788"     1 -1 " "  0  " " 
   1789 "1789        " 110.0000 " "  0  :  1 1.076120  1.076120  -12.239978    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1064 "1789"     1 -1 " "  0  " " 
   1790 "1790        " 110.0000 " "  0  :  1 1.077317  1.077317  -12.215228    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1065 "1790"     1 -1 " "  0  " " 
   1791 "1791        " 110.0000 " "  0  :  1 1.058796  1.058796  -16.559742    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1066 "1791"     1 -1 " "  0  " " 
   1792 "1792        " 110.0000 " "  0  :  1 1.058846  1.058846  -16.565592    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1066 "1791"     1 -1 " "  0  " " 
   1793 "1793        " 110.0000 " "  0  :  1 1.072104  1.072104  -8.531763    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1067 "1793"     1 -1 " "  0  " " 
   1794 "1794        " 110.0000 " "  0  :  1 1.072117  1.072117  -8.528921    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1067 "1793"     1 -1 " "  0  " " 
   1795 "1795        " 110.0000 " "  0  :  1 1.062278  1.062278  -16.748447    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 66 "120 TAW Near Tarnow, Pilzno"     1 -1 " "  0  " " 
   1796 "1796        " 110.0000 " "  0  :  1 1.062052  1.062052  -16.763586    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 66 "120 TAW Near Tarnow, Pilzno"     1 -1 " "  0  " " 
   1797 "1797        " 110.0000 " "  0  :  1 1.092468  1.092468  -12.134766    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 67 "122 TCN Near Dabrowa Gornicza"     1 -1 " "  0  " " 
   1798 "1798        " 110.0000 " "  0  :  2 1.084290 1.086665  -11.647423    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 67 "122 TCN Near Dabrowa Gornicza"     1 -1 " "  0  " " 
   1799 "1799        " 110.0000 " "  0  :  2 1.069440 1.069440  -14.920921    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1068 "1799"     1 -1 " "  0  " " 
   1800 "1800        " 110.0000 " "  0  :  1 1.069322  1.069322  -14.935460    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1068 "1799"     1 -1 " "  0  " " 
   1801 "1801        " 110.0000 " "  0  :  1 1.069260  1.069260  -14.797875    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "1801"     1 -1 " "  0  " " 
   1802 "1802        " 110.0000 " "  0  :  1 1.069246  1.069246  -14.809140    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1069 "1801"     1 -1 " "  0  " " 
   1803 "1803        " 110.0000 " "  0  :  1 1.080512  1.080512  -10.940689    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "1803"     1 -1 " "  0  " " 
   1804 "1804        " 110.0000 " "  0  :  1 1.080208  1.080208  -11.573857    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1071 "1804"     1 -1 " "  0  " " 
   1805 "1805        " 110.0000 " "  0  :  1 1.080542  1.080542  -10.939236    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1070 "1803"     1 -1 " "  0  " " 
   1806 "1806        " 110.0000 " "  0  :  1 1.067350  1.067350  -13.111608    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1072 "1806"     1 -1 " "  0  " " 
   1807 "1807        " 110.0000 " "  0  :  1 1.067336  1.067336  -13.117404    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1072 "1806"     1 -1 " "  0  " " 
   1808 "1808        " 110.0000 " "  0  :  1 1.077307  1.077307  -15.004657    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 901 "1443"     1 -1 " "  0  " " 
   1809 "1809        " 110.0000 " "  0  :  1 1.078174  1.078174  -15.582950    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 901 "1443"     1 -1 " "  0  " " 
   1810 "1810        " 110.0000 " "  0  :  1 1.059099  1.059099  -17.144628    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1073 "1810"     1 -1 " "  0  " " 
   1811 "1811        " 110.0000 " "  0  :  1 1.059134  1.059134  -17.135922    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1073 "1810"     1 -1 " "  0  " " 
   1812 "1812        " 110.0000 " "  0  :  1 1.067930  1.067930  -9.951631    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1074 "1812"     1 -1 " "  0  " " 
   1813 "1813        " 110.0000 " "  0  :  1 1.067930  1.067930  -9.951631    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1074 "1812"     1 -1 " "  0  " " 
   1814 "1814        " 110.0000 " "  0  :  1 1.067078  1.067078  -15.166514    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1075 "1814"     1 -1 " "  0  " " 
   1815 "1815        " 110.0000 " "  0  :  1 1.067011  1.067011  -15.190219    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1075 "1814"     1 -1 " "  0  " " 
   1816 "1816        " 110.0000 " "  0  :  1 1.043817  1.043817  -16.744045    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1076 "1816"     1 -1 " "  0  " " 
   1817 "1817        " 110.0000 " "  0  :  1 1.043684  1.043684  -16.751571    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1076 "1816"     1 -1 " "  0  " " 
   1818 "1818        " 110.0000 " "  0  :  1 1.063358  1.063358  -16.326291    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1077 "1818"     1 -1 " "  0  " " 
   1819 "1819        " 110.0000 " "  0  :  1 1.063736  1.063736  -16.310471    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1078 "1819"     1 -1 " "  0  " " 
   1820 "1820        " 110.0000 " "  0  :  1 1.069059  1.069059  -13.176617    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1079 "1820"     1 -1 " "  0  " " 
   1821 "1821        " 110.0000 " "  0  :  1 1.069061  1.069061  -13.176466    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1079 "1820"     1 -1 " "  0  " " 
   1822 "1822        " 110.0000 " "  0  :  1 1.070666  1.070666  -15.263666    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 68 "124 WAN Near Krakow, Wieliczka"     1 -1 " "  0  " " 
   1823 "1823        " 110.0000 " "  0  :  1 1.070129  1.070129  -15.443121    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 68 "124 WAN Near Krakow, Wieliczka"     1 -1 " "  0  " " 
   1824 "1824        " 110.0000 " "  0  :  1 1.064767  1.064767  -16.796982    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1080 "1824"     1 -1 " "  0  " " 
   1825 "1825        " 110.0000 " "  0  :  1 1.064845  1.064845  -16.794556    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1080 "1824"     1 -1 " "  0  " " 
   1826 "1826        " 110.0000 " "  0  :  1 1.076521  1.076521  -11.955528    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1081 "1826"     1 -1 " "  0  " " 
   1827 "1827        " 110.0000 " "  0  :  1 1.076549  1.076549  -11.962622    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1081 "1826"     1 -1 " "  0  " " 
   1828 "1828        " 110.0000 " "  0  :  1 1.071787  1.071787  -15.205160    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1082 "1828"     1 -1 " "  0  " " 
   1829 "1829        " 110.0000 " "  0  :  1 1.071799  1.071799  -15.228060    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1082 "1828"     1 -1 " "  0  " " 
   1830 "1830        " 110.0000 " "  0  :  1 1.059575  1.059575  -9.739944    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1083 "1830"     1 -1 " "  0  " " 
   1831 "1831        " 110.0000 " "  0  :  1 1.059491  1.059491  -9.735952    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1083 "1830"     1 -1 " "  0  " " 
   1832 "1832        " 110.0000 " "  0  :  1 1.080615  1.080615  -10.870309    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1084 "1832"     1 -1 " "  0  " " 
   1833 "1833        " 110.0000 " "  0  :  1 1.077594  1.077594  -11.286185    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1084 "1832"     1 -1 " "  0  " " 
   1834 "1834        " 110.0000 " "  0  :  1 1.077615  1.077615  -11.284412    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1084 "1832"     1 -1 " "  0  " " 
   1835 "1835        " 110.0000 " "  0  :  1 1.053327  1.053327  -17.648852    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "1835"     1 -1 " "  0  " " 
   1836 "1836        " 110.0000 " "  0  :  1 1.053324  1.053324  -17.647870    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1085 "1835"     1 -1 " "  0  " " 
   1837 "1837        " 110.0000 " "  0  :  1 1.086249  1.086249  -11.997088    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1086 "1837"     1 -1 " "  0  " " 
   1838 "1838        " 110.0000 " "  0  :  1 1.086407  1.086407  -11.998537    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1086 "1837"     1 -1 " "  0  " " 
   1839 "1839        " 110.0000 " "  0  :  1 1.070998  1.070998  -12.979284    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1087 "1839"     1 -1 " "  0  " " 
   1840 "1840        " 110.0000 " "  0  :  1 1.070967  1.070967  -12.980602    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1087 "1839"     1 -1 " "  0  " " 
   1841 "Rybnik      " 110.0000 " "  0  :  2 1.081820 1.081820  -10.867799    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "Rybnik WIE"     1 -1 " "  0  " " 
   1842 "1842        " 110.0000 " "  0  :  1 1.077588  1.077588  -13.101249    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "Rybnik WIE"     1 -1 " "  0  " " 
   1843 "Rybnik      " 110.0000 " "  0  :  2 1.081330 1.081330  -12.053309    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 69 "Rybnik WIE"     1 -1 " "  0  " " 
   1844 "1844        " 110.0000 " "  0  :  1 1.075506  1.075506  -11.717596    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1088 "1844"     1 -1 " "  0  " " 
   1845 "1845        " 110.0000 " "  0  :  1 1.075578  1.075578  -11.709230    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1088 "1844"     1 -1 " "  0  " " 
   1846 "1846        " 110.0000 " "  0  :  1 1.042566  1.042566  -16.866083    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1089 "1846"     1 -1 " "  0  " " 
   1847 "1847        " 110.0000 " "  0  :  2 1.083780 1.086290  -11.667114    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1090 "1847"     1 -1 " "  0  " " 
   1848 "1848        " 110.0000 " "  0  :  1 1.061165  1.061165  -17.097376    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1091 "1848"     1 -1 " "  0  " " 
   1849 "1849        " 110.0000 " "  0  :  2 1.050740 1.061148  -17.111279    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1091 "1848"     1 -1 " "  0  " " 
   1850 "1850        " 110.0000 " "  0  :  1 1.078890  1.078890  -15.603902    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1092 "1850"     1 -1 " "  0  " " 
   1851 "1851        " 110.0000 " "  0  :  1 1.078854  1.078854  -15.603396    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1092 "1850"     1 -1 " "  0  " " 
   1852 "1852        " 110.0000 " "  0  :  2 1.076810 1.077482  -11.390642    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "1468"     1 -1 " "  0  " " 
   1853 "1853        " 110.0000 " "  0  :  1 1.077481  1.077481  -11.399426    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 914 "1468"     1 -1 " "  0  " " 
   1854 "1854        " 110.0000 " "  0  :  1 1.062281  1.062281  -14.638492    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "1854"     1 -1 " "  0  " " 
   1855 "1855        " 110.0000 " "  0  :  1 1.062298  1.062298  -14.645996    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1093 "1854"     1 -1 " "  0  " " 
   1856 "1856        " 110.0000 " "  0  :  1 1.076497  1.076497  -15.073518    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "1856"     1 -1 " "  0  " " 
   1857 "1857        " 110.0000 " "  0  :  1 1.076463  1.076463  -15.080827    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1094 "1856"     1 -1 " "  0  " " 
   1858 "1858        " 110.0000 " "  0  :  1 1.065825  1.065825  -15.879965    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1054 "1771"     1 -1 " "  0  " " 
   1859 "1859        " 110.0000 " "  0  :  1 1.065869  1.065869  -15.870344    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1054 "1771"     1 -1 " "  0  " " 
   1860 "1860        " 110.0000 " "  0  :  1 1.078479  1.078479  -13.728619    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1095 "1860"     1 -1 " "  0  " " 
   1861 "1861        " 110.0000 " "  0  :  1 1.081120  1.081120  -15.505748    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1096 "1861"     1 -1 " "  0  " " 
   1862 "1862        " 110.0000 " "  0  :  1 1.081811  1.081811  -10.583168    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 703 "1004"     1 -1 " "  0  " " 
   1863 "1863        " 110.0000 " "  0  :  1 1.078424  1.078424  -11.717305    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 70 "129, between WRZ(113) and HCZ(86)"     1 -1 " "  0  " " 
   1864 "1864        " 110.0000 " "  0  :  1 1.088137  1.088137  -11.773240    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 70 "129, between WRZ(113) and HCZ(86)"     1 -1 " "  0  " " 
   1865 "1865        " 110.0000 " "  0  :  2 1.035980 1.049602  -18.184998    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1097 "1865"     1 -1 " "  0  " " 
   1866 "1866        " 110.0000 " "  0  :  1 1.049613  1.049613  -18.185134    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1097 "1865"     1 -1 " "  0  " " 
   1867 "1867        " 110.0000 " "  0  :  1 1.052479  1.052479  -18.131688    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "1117"     1 -1 " "  0  " " 
   1868 "1868        " 110.0000 " "  0  :  1 1.052514  1.052514  -18.122450    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 751 "1117"     1 -1 " "  0  " " 
   1869 "1869        " 110.0000 " "  0  :  1 1.081976  1.081976  -12.082022    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1098 "1869"     1 -1 " "  0  " " 
   1870 "1870        " 110.0000 " "  0  :  1 1.081901  1.081901  -12.093931    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1098 "1869"     1 -1 " "  0  " " 
   1871 "1871        " 110.0000 " "  0  :  1 1.070719  1.070719  -15.319988    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1099 "1871"     1 -1 " "  0  " " 
   1872 "1872        " 110.0000 " "  0  :  1 1.070589  1.070589  -15.332701    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1099 "1871"     1 -1 " "  0  " " 
   1873 "1873        " 110.0000 " "  0  :  1 1.066570  1.066570  -14.041074    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 634 "861"     1 -1 " "  0  " " 
   1874 "1874        " 110.0000 " "  0  :  1 1.075610  1.075610  -12.657807    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1100 "1874"     1 -1 " "  0  " " 
   1875 "1875        " 110.0000 " "  0  :  1 1.075554  1.075554  -12.663745    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1100 "1874"     1 -1 " "  0  " " 
   1876 "1876        " 110.0000 " "  0  :  1 1.037607  1.037607  -16.879643    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1101 "1876"     1 -1 " "  0  " " 
   1877 "1877        " 110.0000 " "  0  :  2 1.068560 1.070118  -12.993040    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "1877"     1 -1 " "  0  " " 
   1878 "1878        " 110.0000 " "  0  :  2 1.072540 1.079180  -11.881644    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1102 "1877"     1 -1 " "  0  " " 
   1879 "1879        " 110.0000 " "  0  :  1 1.071993  1.071993  -12.149549    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1103 "1879"     1 -1 " "  0  " " 
   1880 "1880        " 110.0000 " "  0  :  1 1.079471  1.079471  -11.115920    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1104 "1880"     1 -1 " "  0  " " 
   1881 "1881        " 110.0000 " "  0  :  1 1.071997  1.071997  -12.149308    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1103 "1879"     1 -1 " "  0  " " 
   1882 "1882        " 110.0000 " "  0  :  1 1.079477  1.079477  -11.115563    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1104 "1880"     1 -1 " "  0  " " 
   1883 "1883        " 110.0000 " "  0  :  1 1.081428  1.081428  -10.995141    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "1883"     1 -1 " "  0  " " 
   1884 "1884        " 110.0000 " "  0  :  1 1.081420  1.081420  -10.984960    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1105 "1883"     1 -1 " "  0  " " 
   1885 "1885        " 110.0000 " "  0  :  2 1.077100 1.079681  -6.899058    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1106 "1885"     1 -1 " "  0  " " 
   1886 "1886        " 110.0000 " "  0  :  1 1.079639  1.079639  -6.924967    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1106 "1885"     1 -1 " "  0  " " 
   1887 "1887        " 110.0000 " "  0  :  1 1.069789  1.069789  -13.057751    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1107 "1887"     1 -1 " "  0  " " 
   1888 "1888        " 110.0000 " "  0  :  1 1.069814  1.069814  -13.057427    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1107 "1887"     1 -1 " "  0  " " 
   1889 "1889        " 110.0000 " "  0  :  1 1.064229  1.064229  -16.672265    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1108 "1889"     1 -1 " "  0  " " 
   1890 "1890        " 110.0000 " "  0  :  1 1.064232  1.064232  -16.662966    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1108 "1889"     1 -1 " "  0  " " 
   1891 "1891        " 110.0000 " "  0  :  1 1.065977  1.065977  -16.168700    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1109 "1891"     1 -1 " "  0  " " 
   1892 "1892        " 110.0000 " "  0  :  1 1.065941  1.065941  -16.168154    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1109 "1891"     1 -1 " "  0  " " 
   1893 "1893        " 110.0000 " "  0  :  1 1.077095  1.077095  -12.367664    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1013 "1695"     1 -1 " "  0  " " 
   1894 "1894        " 110.0000 " "  0  :  1 1.069639  1.069639  -8.700641    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1013 "1695"     1 -1 " "  0  " " 
   1895 "1895        " 110.0000 " "  0  :  1 1.070639  1.070639  -13.771257    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "1895"     1 -1 " "  0  " " 
   1896 "1896        " 110.0000 " "  0  :  1 1.070499  1.070499  -13.784235    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1110 "1895"     1 -1 " "  0  " " 
   1897 "1897        " 110.0000 " "  0  :  1 1.072503  1.072503  -15.477923    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1111 "1897"     1 -1 " "  0  " " 
   1898 "1898        " 110.0000 " "  0  :  1 1.072487  1.072487  -15.481469    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1111 "1897"     1 -1 " "  0  " " 
   1899 "1899        " 110.0000 " "  0  :  1 1.065008  1.065008  -9.118089    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1112 "1899"     1 -1 " "  0  " " 
   1900 "1900        " 110.0000 " "  0  :  1 1.065071  1.065071  -9.121443    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1112 "1899"     1 -1 " "  0  " " 
   1901 "1901        " 110.0000 " "  0  :  1 1.075438  1.075438  -12.701888    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 59 "108 LOS Near Zawiercie & Pilica"     1 -1 " "  0  " " 
   1902 "1902        " 110.0000 " "  0  :  1 1.075481  1.075481  -12.698565    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 59 "108 LOS Near Zawiercie & Pilica"     1 -1 " "  0  " " 
   1903 "1903        " 110.0000 " "  0  :  1 1.076164  1.076164  -11.622711    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1113 "1903"     1 -1 " "  0  " " 
   1904 "1904        " 110.0000 " "  0  :  1 1.076175  1.076175  -11.622037    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1113 "1903"     1 -1 " "  0  " " 
   1905 "1905        " 110.0000 " "  0  :  1 1.061601  1.061601  -15.690590    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1114 "1905"     1 -1 " "  0  " " 
   1906 "1906        " 110.0000 " "  0  :  1 1.061508  1.061508  -15.702698    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1114 "1905"     1 -1 " "  0  " " 
   1907 "1907        " 110.0000 " "  0  :  1 1.058882  1.058882  -16.510283    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1115 "1907"     1 -1 " "  0  " " 
   1908 "1908        " 110.0000 " "  0  :  1 1.058897  1.058897  -16.500854    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1115 "1907"     1 -1 " "  0  " " 
   1909 "1909        " 110.0000 " "  0  :  1 1.075505  1.075505  -12.682512    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 631 "856"     1 -1 " "  0  " " 
   1910 "1910        " 110.0000 " "  0  :  1 1.075513  1.075513  -12.677814    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 631 "856"     1 -1 " "  0  " " 
   1911 "1911        " 110.0000 " "  0  :  2 1.059980 1.059962  -14.334996    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "1548"     1 -1 " "  0  " " 
   1912 "1912        " 110.0000 " "  0  :  2 1.059930 1.059930  -14.334923    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "1548"     1 -1 " "  0  " " 
   1913 "1913        " 110.0000 " "  0  :  1 1.059967  1.059967  -14.334650    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "1548"     1 -1 " "  0  " " 
   1914 "1914        " 110.0000 " "  0  :  1 1.059967  1.059967  -14.334650    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 950 "1548"     1 -1 " "  0  " " 
   1915 "1915        " 110.0000 " "  0  :  1 1.066460  1.066460  -14.058462    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1116 "1915"     1 -1 " "  0  " " 
   1916 "1916        " 110.0000 " "  0  :  1 1.080274  1.080274  -12.237229    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1116 "1915"     1 -1 " "  0  " " 
   1917 "1917        " 110.0000 " "  0  :  1 1.066556  1.066556  -14.042890    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 634 "861"     1 -1 " "  0  " " 
   1918 "1918        " 110.0000 " "  0  :  1 1.075889  1.075889  -12.635189    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 59 "108 LOS Near Zawiercie & Pilica"     1 -1 " "  0  " " 
   1919 "1919        " 110.0000 " "  0  :  1 1.075923  1.075923  -12.621242    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 59 "108 LOS Near Zawiercie & Pilica"     1 -1 " "  0  " " 
   1920 "1920        " 110.0000 " "  0  :  1 1.075488  1.075488  -12.686812    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1117 "1920"     1 -1 " "  0  " " 
   1921 "1921        " 110.0000 " "  0  :  1 1.075498  1.075498  -12.683940    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1117 "1920"     1 -1 " "  0  " " 
   1922 "1922        " 110.0000 " "  0  :  1 1.071485  1.071485  -13.566759    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1118 "1922"     1 -1 " "  0  " " 
   1923 "1923        " 110.0000 " "  0  :  1 1.071493  1.071493  -13.559162    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1118 "1922"     1 -1 " "  0  " " 
   1924 "1924        " 110.0000 " "  0  :  1 1.079582  1.079582  -11.474364    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1119 "1924"     1 -1 " "  0  " " 
   1925 "1925        " 110.0000 " "  0  :  1 1.079077  1.079077  -11.519135    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1120 "1925"     1 -1 " "  0  " " 
   1926 "1926        " 110.0000 " "  0  :  1 1.074317  1.074317  -14.246772    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1121 "1926"     1 -1 " "  0  " " 
   1927 "1927        " 110.0000 " "  0  :  1 1.074385  1.074385  -14.230541    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1121 "1926"     1 -1 " "  0  " " 
   1928 "1928        " 110.0000 " "  0  :  1 1.079173  1.079173  -11.075784    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 871 "1380"     1 -1 " "  0  " " 
   1929 "1929        " 110.0000 " "  0  :  1 1.079148  1.079148  -11.085891    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 871 "1380"     1 -1 " "  0  " " 
   1930 "1930        " 110.0000 " "  0  :  2 1.044710 1.054415  -17.473164    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1122 "1930"     1 -1 " "  0  " " 
   1931 "1931        " 110.0000 " "  0  :  1 1.062573  1.062573  -17.036815    1    3 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1122 "1930"     1 -1 " "  0  " " 
   1932 "Adamow      " 110.0000 " "  0  :  2 1.081820 1.082655  -12.021306    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 74 "Adamow"     1 -1 " "  0  " " 
   1933 "Adamow      " 110.0000 " "  0  :  2 1.081820 1.081820  -12.508528    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 74 "Adamow"     1 -1 " "  0  " " 
   1934 "1934        " 110.0000 " "  0  :  1 1.082277  1.082277  -12.081386    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 74 "Adamow"     1 -1 " "  0  " " 
   1935 "1935        " 110.0000 " "  0  :  1 1.081861  1.081861  -12.175102    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1123 "1935"     1 -1 " "  0  " " 
   1936 "1936        " 110.0000 " "  0  :  1 1.070396  1.070396  -25.397026    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1124 "1936"     1 -1 " "  0  " " 
   1937 "1937        " 110.0000 " "  0  :  1 1.052792  1.052792  -20.664830    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1125 "1937"     1 -1 " "  0  " " 
   1938 "1938        " 110.0000 " "  0  :  1 1.076523  1.076523  -25.685447    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1126 "1938"     1 -1 " "  0  " " 
   1939 "1939        " 110.0000 " "  0  :  1 1.059339  1.059339  -25.932785    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1127 "1939"     1 -1 " "  0  " " 
   1940 "1940        " 110.0000 " "  0  :  1 1.067698  1.067698  -14.786997    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1128 "1940"     1 -1 " "  0  " " 
   1941 "1941        " 110.0000 " "  0  :  1 1.073419  1.073419  -18.258770    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "1941"     1 -1 " "  0  " " 
   1942 "1942        " 110.0000 " "  0  :  1 1.073418  1.073418  -18.258768    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1129 "1941"     1 -1 " "  0  " " 
   1943 "1943        " 110.0000 " "  0  :  1 1.071013  1.071013  -26.209037    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1130 "1943"     1 -1 " "  0  " " 
   1944 "1944        " 110.0000 " "  0  :  1 1.074951  1.074951  -15.520792    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1131 "1944"     1 -1 " "  0  " " 
   1945 "1945        " 110.0000 " "  0  :  1 1.072926  1.072926  -26.297250    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1132 "1945"     1 -1 " "  0  " " 
   1946 "1946        " 110.0000 " "  0  :  1 1.069468  1.069468  -25.786778    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "1946"     1 -1 " "  0  " " 
   1947 "1947        " 110.0000 " "  0  :  1 1.069470  1.069470  -25.797809    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1133 "1946"     1 -1 " "  0  " " 
   1948 "1948        " 110.0000 " "  0  :  1 1.076983  1.076983  -25.808686    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1134 "1948"     1 -1 " "  0  " " 
   1949 "1949        " 110.0000 " "  0  :  2 1.073170 1.083444  -15.936207    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1135 "1949"     1 -1 " "  0  " " 
   1950 "1950        " 110.0000 " "  0  :  1 1.083431  1.083431  -15.942101    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1135 "1949"     1 -1 " "  0  " " 
   1951 "1951        " 110.0000 " "  0  :  1 1.082453  1.082453  -16.026102    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1136 "1951"     1 -1 " "  0  " " 
   1952 "1952        " 110.0000 " "  0  :  2 1.072510 1.075576  -17.587478    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1137 "1952"     1 -1 " "  0  " " 
   1953 "1953        " 110.0000 " "  0  :  1 1.075570  1.075570  -17.588968    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1137 "1952"     1 -1 " "  0  " " 
   1954 "1954        " 110.0000 " "  0  :  1 1.069081  1.069081  -25.939249    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1138 "1954"     1 -1 " "  0  " " 
   1955 "1955        " 110.0000 " "  0  :  1 1.072415  1.072415  -18.453124    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 75 "136 BOG Near Boguszow-Gorce"     1 -1 " "  0  " " 
   1956 "1956        " 110.0000 " "  0  :  1 1.071597  1.071597  -18.505800    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 75 "136 BOG Near Boguszow-Gorce"     1 -1 " "  0  " " 
   1957 "1957        " 110.0000 " "  0  :  1 1.045525  1.045525  -22.445604    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1139 "1957"     1 -1 " "  0  " " 
   1958 "1958        " 110.0000 " "  0  :  1 1.050121  1.050121  -25.123394    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1140 "1958"     1 -1 " "  0  " " 
   1959 "1959        " 110.0000 " "  0  :  1 1.052530  1.052530  -26.810118    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1141 "1959"     1 -1 " "  0  " " 
   1960 "1960        " 110.0000 " "  0  :  1 1.055598  1.055598  -23.105800    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1142 "1960"     1 -1 " "  0  " " 
   1961 "1961        " 110.0000 " "  0  :  1 1.076431  1.076431  -24.152132    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1143 "1961"     1 -1 " "  0  " " 
   1962 "1962        " 110.0000 " "  0  :  2 1.085020 1.084416  -15.405999    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1144 "1962"     1 -1 " "  0  " " 
   1963 "1963        " 110.0000 " "  0  :  1 1.078050  1.078050  -18.250130    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1144 "1962"     1 -1 " "  0  " " 
   1964 "1964        " 110.0000 " "  0  :  1 1.083573  1.083573  -24.528548    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1145 "1964 KRA Dolna Odra"     1 -1 " "  0  " " 
   1965 "1965        " 110.0000 " "  0  :  1 1.072372  1.072372  -26.437395    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1146 "1965"     1 -1 " "  0  " " 
   1966 "1966        " 110.0000 " "  0  :  1 1.050688  1.050688  -25.543794    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1147 "1966"     1 -1 " "  0  " " 
   1967 "1967        " 110.0000 " "  0  :  2 1.059720 1.067660  -18.396140    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1148 "1967"     1 -1 " "  0  " " 
   1968 "1968        " 110.0000 " "  0  :  1 1.067660  1.067660  -18.396138    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1148 "1967"     1 -1 " "  0  " " 
   1969 "1969        " 110.0000 " "  0  :  2 1.076360 1.076360  -13.888260    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1149 "1969"     1 -1 " "  0  " " 
   1970 "1970        " 110.0000 " "  0  :  2 1.073280 1.078567  -14.739598    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1149 "1969"     1 -1 " "  0  " " 
   1971 "1971        " 110.0000 " "  0  :  1 1.074956  1.074956  -13.930973    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1150 "1971"     1 -1 " "  0  " " 
   1972 "1972        " 110.0000 " "  0  :  1 1.054984  1.054984  -29.046005    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1151 "1972"     1 -1 " "  0  " " 
   1973 "1973        " 110.0000 " "  0  :  1 1.076739  1.076739  -25.635578    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1152 "1973"     1 -1 " "  0  " " 
   1974 "1974        " 110.0000 " "  0  :  1 1.070973  1.070973  -18.495459    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1153 "1974"     1 -1 " "  0  " " 
   1975 "1975        " 110.0000 " "  0  :  1 1.083107  1.083107  -27.390609    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1154 "1975"     1 -1 " "  0  " " 
   1976 "1976        " 110.0000 " "  0  :  1 1.067581  1.067581  -22.414566    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1155 "1976"     1 -1 " "  0  " " 
   1977 "1977        " 110.0000 " "  0  :  1 1.077278  1.077278  -16.269599    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1156 "1977"     1 -1 " "  0  " " 
   1978 "1978        " 110.0000 " "  0  :  1 1.071652  1.071652  -25.136034    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1157 "Lublin-Wrotkow Power Station"     1 -1 " "  0  " " 
   1979 "1979        " 110.0000 " "  0  :  1 1.078978  1.078978  -18.100800    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 76 "137 CPC Near Swieradow-Zdroj"     1 -1 " "  0  " " 
   1980 "1980        " 110.0000 " "  0  :  1 1.078978  1.078978  -18.100800    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 76 "137 CPC Near Swieradow-Zdroj"     1 -1 " "  0  " " 
   1981 "1981        " 110.0000 " "  0  :  1 1.072368  1.072368  -18.378104    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 77 "138 CRN"     1 -1 " "  0  " " 
   1982 "1982        " 110.0000 " "  0  :  1 1.073134  1.073134  -16.074085    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 77 "138 CRN"     1 -1 " "  0  " " 
   1983 "1983        " 110.0000 " "  0  :  1 1.083854  1.083854  -15.976509    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1158 "1983"     1 -1 " "  0  " " 
   1984 "1984        " 110.0000 " "  0  :  1 1.070400  1.070400  -28.116085    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1159 "1984"     1 -1 " "  0  " " 
   1985 "1985        " 110.0000 " "  0  :  1 1.070292  1.070292  -25.499618    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1160 "1985"     1 -1 " "  0  " " 
   1986 "1986        " 110.0000 " "  0  :  1 1.061637  1.061637  -26.142428    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1161 "1986"     1 -1 " "  0  " " 
   1987 "1987        " 110.0000 " "  0  :  1 1.071944  1.071944  -25.204773    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 78 "140 CZE Czerniejewo"     1 -1 " "  0  " " 
   1988 "1988        " 110.0000 " "  0  :  1 1.071884  1.071884  -25.217383    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 78 "140 CZE Czerniejewo"     1 -1 " "  0  " " 
   1989 "1989        " 110.0000 " "  0  :  1 1.053867  1.053867  -29.205082    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1162 "1989"     1 -1 " "  0  " " 
   1990 "1990        " 110.0000 " "  0  :  1 1.075245  1.075245  -26.366818    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1163 "1990"     1 -1 " "  0  " " 
   1991 "1991        " 110.0000 " "  0  :  1 1.078184  1.078184  -24.354279    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1164 "1991"     1 -1 " "  0  " " 
   1992 "1992        " 110.0000 " "  0  :  1 1.066297  1.066297  -16.122012    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1165 "1992"     1 -1 " "  0  " " 
   1993 "1993        " 110.0000 " "  0  :  1 1.068763  1.068763  -28.099139    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1166 "1993"     1 -1 " "  0  " " 
   1994 "1994        " 110.0000 " "  0  :  1 1.067364  1.067364  -26.552674    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1167 "1994"     1 -1 " "  0  " " 
   1995 "1995        " 110.0000 " "  0  :  1 1.071648  1.071648  -27.944366    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1168 "1995"     1 -1 " "  0  " " 
   1996 "Dolna Odra  " 110.0000 " "  0  :  2 1.081820 1.083605  -24.512392    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1145 "1964 KRA Dolna Odra"     1 -1 " "  0  " " 
   1997 "1997        " 110.0000 " "  0  :  1 1.083605  1.083605  -24.512392    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1145 "1964 KRA Dolna Odra"     1 -1 " "  0  " " 
   1998 "1998        " 110.0000 " "  0  :  1 1.071290  1.071290  -27.259031    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1169 "1998"     1 -1 " "  0  " " 
   1999 "1999        " 110.0000 " "  0  :  1 1.071290  1.071290  -27.260164    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1169 "1998"     1 -1 " "  0  " " 
   2000 "2000        " 110.0000 " "  0  :  1 1.069219  1.069219  -27.762992    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1170 "2000"     1 -1 " "  0  " " 
   2001 "2001        " 110.0000 " "  0  :  1 1.062851  1.062851  -19.091655    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1171 "2001"     1 -1 " "  0  " " 
   2002 "Dychow      " 110.0000 " "  0  :  2 1.080400 1.064035  -25.373574    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1172 "Dychow"     1 -1 " "  0  " " 
   2003 "2003        " 110.0000 " "  0  :  1 1.064035  1.064035  -25.373574    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1172 "Dychow"     1 -1 " "  0  " " 
   2004 "2004        " 110.0000 " "  0  :  1 1.073265  1.073265  -18.521342    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1173 "2004"     1 -1 " "  0  " " 
   2005 "2005        " 110.0000 " "  0  :  1 1.075278  1.075278  -17.554579    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1173 "2004"     1 -1 " "  0  " " 
   2006 "2006        " 110.0000 " "  0  :  2 1.071640 1.071640  -25.094070    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1157 "Lublin-Wrotkow Power Station"     1 -1 " "  0  " " 
   2007 "2007        " 110.0000 " "  0  :  2 1.071360 1.071593  -25.124623    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1157 "Lublin-Wrotkow Power Station"     1 -1 " "  0  " " 
   2008 "2008        " 110.0000 " "  0  :  1 1.065955  1.065955  -25.637138    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1174 "2008"     1 -1 " "  0  " " 
   2009 "2009        " 110.0000 " "  0  :  1 1.079418  1.079418  -28.323186    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1175 "2009"     1 -1 " "  0  " " 
   2010 "2010        " 110.0000 " "  0  :  1 1.073854  1.073854  -25.827566    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "2010"     1 -1 " "  0  " " 
   2011 "2011        " 110.0000 " "  0  :  1 1.064186  1.064186  -26.367483    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1176 "2010"     1 -1 " "  0  " " 
   2012 "2012        " 110.0000 " "  0  :  2 1.030860 1.072813  -29.507204    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1177 "2012"     1 -1 " "  0  " " 
   2013 "2013        " 110.0000 " "  0  :  1 1.068527  1.068527  -26.538061    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 79 "141 GLN Gol?cino-Goc?aw"     1 -1 " "  0  " " 
   2014 "2014        " 110.0000 " "  0  :  1 1.068347  1.068347  -26.546882    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 79 "141 GLN Gol?cino-Goc?aw"     1 -1 " "  0  " " 
   2015 "2015        " 110.0000 " "  0  :  1 1.065070  1.065070  -25.149716    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1178 "2015"     1 -1 " "  0  " " 
   2016 "2016        " 110.0000 " "  0  :  2 1.051000 1.064108  -25.614981    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1179 "2016"     1 -1 " "  0  " " 
   2017 "2017        " 110.0000 " "  0  :  1 1.064141  1.064141  -25.627780    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1179 "2016"     1 -1 " "  0  " " 
   2018 "2018        " 110.0000 " "  0  :  2 1.042120 1.056722  -23.710248    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1180 "2018"     1 -1 " "  0  " " 
   2019 "2019        " 110.0000 " "  0  :  2 1.081820 1.086162  -24.463427    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 80 "143 GOR Gorzów Wielkopolski"     1 -1 " "  0  " " 
   2020 "2020        " 110.0000 " "  0  :  2 1.075760 1.078847  -25.318849    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 80 "143 GOR Gorzów Wielkopolski"     1 -1 " "  0  " " 
   2021 "2021        " 110.0000 " "  0  :  1 1.061643  1.061643  -27.902970    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1181 "2021"     1 -1 " "  0  " " 
   2022 "2022        " 110.0000 " "  0  :  1 1.079730  1.079730  -25.250508    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1182 "2022"     1 -1 " "  0  " " 
   2023 "2023        " 110.0000 " "  0  :  1 1.079749  1.079749  -25.245287    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1182 "2022"     1 -1 " "  0  " " 
   2024 "2024        " 110.0000 " "  0  :  1 1.067646  1.067646  -17.106148    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1183 "2024"     1 -1 " "  0  " " 
   2025 "2025        " 110.0000 " "  0  :  1 1.070481  1.070481  -26.933741    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1184 "2025"     1 -1 " "  0  " " 
   2026 "2026        " 110.0000 " "  0  :  1 1.070682  1.070682  -18.525876    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1185 "2026"     1 -1 " "  0  " " 
   2027 "2027        " 110.0000 " "  0  :  1 1.081344  1.081344  -24.959389    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1186 "2027"     1 -1 " "  0  " " 
   2028 "2028        " 110.0000 " "  0  :  1 1.069234  1.069234  -18.714241    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1187 "2028"     1 -1 " "  0  " " 
   2029 "2029        " 110.0000 " "  0  :  1 1.069234  1.069234  -18.714240    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1187 "2028"     1 -1 " "  0  " " 
   2030 "2030        " 110.0000 " "  0  :  1 1.081158  1.081158  -25.140915    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1188 "2030"     1 -1 " "  0  " " 
   2031 "2031        " 110.0000 " "  0  :  1 1.082260  1.082260  -25.053535    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1189 "2031"     1 -1 " "  0  " " 
   2032 "2032        " 110.0000 " "  0  :  2 1.033050 1.052963  -22.545021    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1190 "2032"     1 -1 " "  0  " " 
   2033 "2033        " 110.0000 " "  0  :  1 1.061571  1.061571  -25.782983    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1191 "2033"     1 -1 " "  0  " " 
   2034 "2034        " 110.0000 " "  0  :  1 1.071274  1.071274  -26.487890    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1192 "2034"     1 -1 " "  0  " " 
   2035 "2035        " 110.0000 " "  0  :  1 1.079091  1.079091  -25.297524    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1193 "2035"     1 -1 " "  0  " " 
   2036 "2036        " 110.0000 " "  0  :  1 1.059517  1.059517  -26.992401    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1194 "2036"     1 -1 " "  0  " " 
   2037 "2037        " 110.0000 " "  0  :  1 1.065457  1.065457  -20.800868    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "2037"     1 -1 " "  0  " " 
   2038 "2038        " 110.0000 " "  0  :  1 1.065485  1.065485  -20.818512    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1195 "2037"     1 -1 " "  0  " " 
   2039 "2039        " 110.0000 " "  0  :  1 1.045211  1.045211  -24.846230    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1196 "2039"     1 -1 " "  0  " " 
   2040 "2040        " 110.0000 " "  0  :  2 1.055780 1.057785  -23.010229    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1197 "2040"     1 -1 " "  0  " " 
   2041 "2041        " 110.0000 " "  0  :  1 1.051306  1.051306  -25.026704    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1198 "2041"     1 -1 " "  0  " " 
   2042 "2042        " 110.0000 " "  0  :  1 1.046729  1.046729  -25.316158    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1199 "2042"     1 -1 " "  0  " " 
   2043 "2043        " 110.0000 " "  0  :  1 1.055674  1.055674  -23.291174    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1199 "2042"     1 -1 " "  0  " " 
   2044 "2044        " 110.0000 " "  0  :  2 1.061270 1.065378  -18.348299    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1200 "2044"     1 -1 " "  0  " " 
   2045 "2045        " 110.0000 " "  0  :  1 1.065240  1.065240  -18.360767    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1201 "2045"     1 -1 " "  0  " " 
   2046 "Konin (con~1" 110.0000 " "  0  :  2 1.080910 1.080910  -16.205700    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 82 "Konin"     1 -1 " "  0  " " 
   2047 "2047        " 110.0000 " "  0  :  1 1.080614  1.080614  -16.237723    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 82 "Konin"     1 -1 " "  0  " " 
   2048 "2048        " 110.0000 " "  0  :  1 1.079839  1.079839  -13.997516    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1202 "2048"     1 -1 " "  0  " " 
   2049 "2049        " 110.0000 " "  0  :  1 1.079266  1.079266  -15.076521    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1202 "2048"     1 -1 " "  0  " " 
   2050 "2050        " 110.0000 " "  0  :  1 1.063085  1.063085  -25.585507    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1203 "2050"     1 -1 " "  0  " " 
   2051 "2051        " 110.0000 " "  0  :  2 1.070010 1.074014  -18.253560    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1204 "2051"     1 -1 " "  0  " " 
   2052 "2052        " 110.0000 " "  0  :  1 1.074012  1.074012  -18.254426    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1204 "2051"     1 -1 " "  0  " " 
   2053 "2053        " 110.0000 " "  0  :  1 1.051608  1.051608  -26.504047    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1205 "2053"     1 -1 " "  0  " " 
   2054 "2054        " 110.0000 " "  0  :  1 1.085984  1.085984  -24.521614    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1206 "2054"     1 -1 " "  0  " " 
   2055 "2055        " 110.0000 " "  0  :  1 1.075602  1.075602  -15.151950    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1207 "2055"     1 -1 " "  0  " " 
   2056 "2056        " 110.0000 " "  0  :  1 1.076845  1.076845  -18.362942    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1208 "2056"     1 -1 " "  0  " " 
   2057 "2057        " 110.0000 " "  0  :  1 1.071592  1.071592  -25.966212    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1209 "2057"     1 -1 " "  0  " " 
   2058 "2058        " 110.0000 " "  0  :  1 1.081362  1.081362  -20.222445    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1210 "2058"     1 -1 " "  0  " " 
   2059 "2059        " 110.0000 " "  0  :  2 1.045740 1.061307  -19.227706    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1211 "2059"     1 -1 " "  0  " " 
   2060 "2060        " 110.0000 " "  0  :  1 1.062203  1.062203  -19.329856    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1212 "2060"     1 -1 " "  0  " " 
   2061 "2061        " 110.0000 " "  0  :  2 1.049490 1.052750  -29.916714    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1213 "2061"     1 -1 " "  0  " " 
   2062 "2062        " 110.0000 " "  0  :  1 1.077412  1.077412  -12.393472    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1214 "2062"     1 -1 " "  0  " " 
   2063 "2063        " 110.0000 " "  0  :  2 1.057120 1.065837  -18.521425    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1215 "2063"     1 -1 " "  0  " " 
   2064 "2064        " 110.0000 " "  0  :  1 1.077872  1.077872  -18.262234    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1216 "2064"     1 -1 " "  0  " " 
   2065 "2065        " 110.0000 " "  0  :  1 1.078691  1.078691  -18.144252    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1216 "2064"     1 -1 " "  0  " " 
   2066 "2066        " 110.0000 " "  0  :  1 1.067536  1.067536  -15.517848    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1217 "2066"     1 -1 " "  0  " " 
   2067 "2067        " 110.0000 " "  0  :  2 1.071980 1.073090  -18.553530    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1218 "2067"     1 -1 " "  0  " " 
   2068 "2068        " 110.0000 " "  0  :  2 1.052100 1.068290  -15.259533    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1219 "2068"     1 -1 " "  0  " " 
   2069 "2069        " 110.0000 " "  0  :  1 1.064016  1.064016  -17.075728    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1219 "2068"     1 -1 " "  0  " " 
   2070 "2070        " 110.0000 " "  0  :  1 1.066494  1.066494  -16.091416    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1220 "2070"     1 -1 " "  0  " " 
   2071 "2071        " 110.0000 " "  0  :  1 1.080709  1.080709  -20.237442    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1221 "2071"     1 -1 " "  0  " " 
   2072 "2072        " 110.0000 " "  0  :  2 1.049860 1.059860  -25.443114    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1222 "2072"     1 -1 " "  0  " " 
   2073 "2073        " 110.0000 " "  0  :  1 1.075560  1.075560  -21.680180    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1223 "2073"     1 -1 " "  0  " " 
   2074 "2074        " 110.0000 " "  0  :  1 1.079754  1.079754  -16.334995    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1223 "2073"     1 -1 " "  0  " " 
   2075 "2075        " 110.0000 " "  0  :  1 1.064345  1.064345  -18.883323    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1224 "2075"     1 -1 " "  0  " " 
   2076 "2076        " 110.0000 " "  0  :  2 1.058260 1.064325  -18.884354    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1224 "2075"     1 -1 " "  0  " " 
   2077 "2077        " 110.0000 " "  0  :  1 1.066619  1.066619  -26.518636    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1225 "2077"     1 -1 " "  0  " " 
   2078 "2078        " 110.0000 " "  0  :  1 1.066991  1.066991  -17.298007    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1226 "2078"     1 -1 " "  0  " " 
   2079 "2079        " 110.0000 " "  0  :  1 1.057938  1.057938  -11.059471    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1226 "2078"     1 -1 " "  0  " " 
   2080 "2080        " 110.0000 " "  0  :  1 1.051580  1.051580  -26.212401    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1227 "2080"     1 -1 " "  0  " " 
   2081 "2081        " 110.0000 " "  0  :  1 1.076345  1.076345  -14.284616    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 81 "144 WRC/ KLE Near Katy and Scbotya"     1 -1 " "  0  " " 
   2082 "2082        " 110.0000 " "  0  :  1 1.076014  1.076014  -15.356721    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 81 "144 WRC/ KLE Near Katy and Scbotya"     1 -1 " "  0  " " 
   2083 "2083        " 110.0000 " "  0  :  2 1.042440 1.032822  -26.404527    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1228 "2083"     1 -1 " "  0  " " 
   2084 "2084        " 110.0000 " "  0  :  1 1.045795  1.045795  -23.955510    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1229 "2084"     1 -1 " "  0  " " 
   2085 "2085        " 110.0000 " "  0  :  1 1.042164  1.042164  -25.882351    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1230 "2085"     1 -1 " "  0  " " 
   2086 "2086        " 110.0000 " "  0  :  1 1.056226  1.056226  -21.232013    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1231 "2086"     1 -1 " "  0  " " 
   2087 "2087        " 110.0000 " "  0  :  1 1.064590  1.064590  -14.655612    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1232 "2087"     1 -1 " "  0  " " 
   2088 "2088        " 110.0000 " "  0  :  1 1.045463  1.045463  -25.512561    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1233 "2088"     1 -1 " "  0  " " 
   2089 "2089        " 110.0000 " "  0  :  1 1.034905  1.034905  -26.274979    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1234 "2089"     1 -1 " "  0  " " 
   2090 "2090        " 110.0000 " "  0  :  1 1.060154  1.060154  -19.016473    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1235 "2090"     1 -1 " "  0  " " 
   2091 "2091        " 110.0000 " "  0  :  1 1.076036  1.076036  -29.003031    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1236 "2091"     1 -1 " "  0  " " 
   2092 "2092        " 110.0000 " "  0  :  1 1.065694  1.065694  -25.132272    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1237 "2092"     1 -1 " "  0  " " 
   2093 "2093        " 110.0000 " "  0  :  1 1.079799  1.079799  -16.328896    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1223 "2073"     1 -1 " "  0  " " 
   2094 "2094        " 110.0000 " "  0  :  1 1.070237  1.070237  -14.812139    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1238 "2094"     1 -1 " "  0  " " 
   2095 "Konin       " 110.0000 " "  0  :  2 1.080910 1.080874  -16.137353    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 82 "Konin"     1 -1 " "  0  " " 
   2096 "Konin       " 110.0000 " "  0  :  2 1.081830 1.081254  -20.641303    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 82 "Konin"     1 -1 " "  0  " " 
   2097 "2097        " 110.0000 " "  0  :  1 1.081080  1.081080  -16.274210    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 82 "Konin"     1 -1 " "  0  " " 
   2098 "Konin       "  15.0000 " "  0  :  2 1.031990 1.031990  -16.609930    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 82 "Konin"     1 -1 " "  0  " " 
   2099 "2099        " 110.0000 " "  0  :  1 1.061702  1.061702  -18.749807    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1239 "2099"     1 -1 " "  0  " " 
   2100 "2100        " 110.0000 " "  0  :  1 1.074865  1.074865  -18.426645    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1240 "2100"     1 -1 " "  0  " " 
   2101 "2101        " 110.0000 " "  0  :  2 1.046050 1.046048  -23.886674    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "174 POL"     1 -1 " "  0  " " 
   2102 "2102        " 110.0000 " "  0  :  1 1.046645  1.046645  -23.863922    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "174 POL"     1 -1 " "  0  " " 
   2103 "2103        " 110.0000 " "  0  :  1 1.046234  1.046234  -25.466316    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "174 POL"     1 -1 " "  0  " " 
   2104 "2104        " 110.0000 " "  0  :  1 1.045706  1.045706  -25.507786    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "174 POL"     1 -1 " "  0  " " 
   2105 "2105        " 110.0000 " "  0  :  1 1.065535  1.065535  -14.720789    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1241 "2105"     1 -1 " "  0  " " 
   2106 "2106        " 110.0000 " "  0  :  1 1.043790  1.043790  -25.633547    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1242 "2106"     1 -1 " "  0  " " 
   2107 "2107        " 110.0000 " "  0  :  1 1.043819  1.043819  -25.629764    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1242 "2106"     1 -1 " "  0  " " 
   2108 "2108        " 110.0000 " "  0  :  1 1.083661  1.083661  -24.546132    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 83 "Dolna Odra"     1 -1 " "  0  " " 
   2109 "2109        " 110.0000 " "  0  :  1 1.050738  1.050738  -22.517747    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1243 "2109"     1 -1 " "  0  " " 
   2110 "2110        " 110.0000 " "  0  :  1 1.080612  1.080612  -16.167418    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1244 "2110"     1 -1 " "  0  " " 
   2111 "2111        " 110.0000 " "  0  :  1 1.080642  1.080642  -16.163901    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1244 "2110"     1 -1 " "  0  " " 
   2112 "2112        " 110.0000 " "  0  :  1 1.044991  1.044991  -23.802410    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1245 "2112"     1 -1 " "  0  " " 
   2113 "2113        " 110.0000 " "  0  :  1 1.045207  1.045207  -25.549679    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1245 "2112"     1 -1 " "  0  " " 
   2114 "2114        " 110.0000 " "  0  :  1 1.047762  1.047762  -23.398052    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1246 "2114"     1 -1 " "  0  " " 
   2115 "2115        " 110.0000 " "  0  :  1 1.045313  1.045313  -25.544300    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1247 "2115"     1 -1 " "  0  " " 
   2116 "2116        " 110.0000 " "  0  :  1 1.071686  1.071686  -16.310124    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1247 "2115"     1 -1 " "  0  " " 
   2117 "2117        " 110.0000 " "  0  :  1 1.048075  1.048075  -23.217506    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1248 "2117"     1 -1 " "  0  " " 
   2118 "2118        " 110.0000 " "  0  :  1 1.048156  1.048156  -23.230008    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1248 "2117"     1 -1 " "  0  " " 
   2119 "2119        " 110.0000 " "  0  :  1 1.046062  1.046062  -23.742410    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1249 "2119"     1 -1 " "  0  " " 
   2120 "2120        " 110.0000 " "  0  :  1 1.045856  1.045856  -25.511984    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1250 "2120"     1 -1 " "  0  " " 
   2121 "2121        " 110.0000 " "  0  :  1 1.048190  1.048190  -25.266255    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1251 "2121"     1 -1 " "  0  " " 
   2122 "2122        " 110.0000 " "  0  :  1 1.070179  1.070179  -12.893549    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1252 "2122"     1 -1 " "  0  " " 
   2123 "2123        " 110.0000 " "  0  :  2 1.048550 1.059942  -26.984783    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1253 "2123"     1 -1 " "  0  " " 
   2124 "2124        " 110.0000 " "  0  :  1 1.048375  1.048375  -24.350094    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1254 "2124"     1 -1 " "  0  " " 
   2125 "2125        " 110.0000 " "  0  :  1 1.048472  1.048472  -24.361651    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1254 "2124"     1 -1 " "  0  " " 
   2126 "2126        " 110.0000 " "  0  :  1 1.044995  1.044995  -25.531888    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1255 "2126"     1 -1 " "  0  " " 
   2127 "2127        " 110.0000 " "  0  :  1 1.046406  1.046406  -23.920688    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1255 "2126"     1 -1 " "  0  " " 
   2128 "2128        " 110.0000 " "  0  :  2 1.043230 1.058584  -19.130653    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1256 "2128"     1 -1 " "  0  " " 
   2129 "2129        " 110.0000 " "  0  :  1 1.059443  1.059443  -18.701011    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1257 "2129"     1 -1 " "  0  " " 
   2130 "2130        " 110.0000 " "  0  :  1 1.069950  1.069950  -26.034940    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1258 "2130"     1 -1 " "  0  " " 
   2131 "2131        " 110.0000 " "  0  :  1 1.059588  1.059588  -18.667217    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1257 "2129"     1 -1 " "  0  " " 
   2132 "2132        " 110.0000 " "  0  :  1 1.062187  1.062187  -19.169241    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1259 "2132"     1 -1 " "  0  " " 
   2133 "2133        " 110.0000 " "  0  :  1 1.062184  1.062184  -19.170597    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1259 "2132"     1 -1 " "  0  " " 
   2134 "2134        " 110.0000 " "  0  :  1 1.070208  1.070208  -16.266030    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1260 "2134"     1 -1 " "  0  " " 
   2135 "2135        " 110.0000 " "  0  :  1 1.041591  1.041591  -25.934400    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1260 "2134"     1 -1 " "  0  " " 
   2136 "2136        " 110.0000 " "  0  :  2 1.047860 1.067153  -18.488804    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1261 "2136"     1 -1 " "  0  " " 
   2137 "2137        " 110.0000 " "  0  :  1 1.074623  1.074623  -14.412266    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1261 "2136"     1 -1 " "  0  " " 
   2138 "2138        " 110.0000 " "  0  :  1 1.069196  1.069196  -14.826593    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1262 "2138"     1 -1 " "  0  " " 
   2139 "2139        " 110.0000 " "  0  :  1 1.075322  1.075322  -17.292518    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1263 "2139"     1 -1 " "  0  " " 
   2140 "2140        " 110.0000 " "  0  :  1 1.075315  1.075315  -17.294578    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1263 "2139"     1 -1 " "  0  " " 
   2141 "2141        " 110.0000 " "  0  :  1 1.068992  1.068992  -28.223992    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1264 "2141"     1 -1 " "  0  " " 
   2142 "2142        " 110.0000 " "  0  :  1 1.065984  1.065984  -16.163585    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1265 "2142"     1 -1 " "  0  " " 
   2143 "2143        " 110.0000 " "  0  :  1 1.064306  1.064306  -17.038307    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1265 "2142"     1 -1 " "  0  " " 
   2144 "2144        " 110.0000 " "  0  :  1 1.069595  1.069595  -26.481654    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1266 "2144"     1 -1 " "  0  " " 
   2145 "2145        " 110.0000 " "  0  :  2 1.075800 1.082240  -16.009681    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1267 "2145"     1 -1 " "  0  " " 
   2146 "2146        " 110.0000 " "  0  :  1 1.072960  1.072960  -18.581876    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1268 "2146"     1 -1 " "  0  " " 
   2147 "2147        " 110.0000 " "  0  :  1 1.059622  1.059622  -18.530772    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1269 "2147"     1 -1 " "  0  " " 
   2148 "2148        " 110.0000 " "  0  :  1 1.068852  1.068852  -17.975561    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1270 "2148"     1 -1 " "  0  " " 
   2149 "2149        " 110.0000 " "  0  :  1 1.068851  1.068851  -17.975560    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1270 "2148"     1 -1 " "  0  " " 
   2150 "2150        " 110.0000 " "  0  :  1 1.053508  1.053508  -24.030291    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 84 "152 LES Leszno"     1 -1 " "  0  " " 
   2151 "2151        " 110.0000 " "  0  :  1 1.053475  1.053475  -24.040713    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 84 "152 LES Leszno"     1 -1 " "  0  " " 
   2152 "2152        " 110.0000 " "  0  :  1 1.067064  1.067064  -17.818001    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1271 "2152"     1 -1 " "  0  " " 
   2153 "2153        " 110.0000 " "  0  :  1 1.065136  1.065136  -18.113373    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1271 "2152"     1 -1 " "  0  " " 
   2154 "2154        " 110.0000 " "  0  :  1 1.067335  1.067335  -17.917291    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1272 "2154"     1 -1 " "  0  " " 
   2155 "2155        " 110.0000 " "  0  :  1 1.066164  1.066164  -18.096024    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1273 "2155"     1 -1 " "  0  " " 
   2156 "2156        " 110.0000 " "  0  :  1 1.052051  1.052051  -23.840544    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1274 "2156"     1 -1 " "  0  " " 
   2157 "2157        " 110.0000 " "  0  :  1 1.077495  1.077495  -26.612772    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1275 "2157"     1 -1 " "  0  " " 
   2158 "2158        " 110.0000 " "  0  :  1 1.075162  1.075162  -24.013016    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 85 "153 LSN Le?niów"     1 -1 " "  0  " " 
   2159 "2159        " 110.0000 " "  0  :  1 1.073917  1.073917  -23.870402    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 85 "153 LSN Le?niów"     1 -1 " "  0  " " 
   2160 "2160        " 110.0000 " "  0  :  1 1.066734  1.066734  -26.257048    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1276 "2160"     1 -1 " "  0  " " 
   2161 "2161        " 110.0000 " "  0  :  1 1.065523  1.065523  -19.666847    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1277 "2161"     1 -1 " "  0  " " 
   2162 "2162        " 110.0000 " "  0  :  1 1.074932  1.074932  -25.849177    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1278 "2162"     1 -1 " "  0  " " 
   2163 "2163        " 110.0000 " "  0  :  1 1.084268  1.084268  -24.543028    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1278 "2162"     1 -1 " "  0  " " 
   2164 "2164        " 110.0000 " "  0  :  1 1.078279  1.078279  -23.933586    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1279 "2164"     1 -1 " "  0  " " 
   2165 "2165        " 110.0000 " "  0  :  1 1.080939  1.080939  -16.191255    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1280 "2165"     1 -1 " "  0  " " 
   2166 "2166        " 110.0000 " "  0  :  1 1.073322  1.073322  -18.533528    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1281 "2166"     1 -1 " "  0  " " 
   2167 "2167        " 110.0000 " "  0  :  1 1.081724  1.081724  -27.747808    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1282 "2167"     1 -1 " "  0  " " 
   2168 "2168        " 110.0000 " "  0  :  1 1.070476  1.070476  -18.611251    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1283 "2168"     1 -1 " "  0  " " 
   2169 "2169        " 110.0000 " "  0  :  1 1.043523  1.043523  -24.790411    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1284 "2169"     1 -1 " "  0  " " 
   2170 "2170        " 110.0000 " "  0  :  1 1.067651  1.067651  -26.642864    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1285 "2170"     1 -1 " "  0  " " 
   2171 "2171        " 110.0000 " "  0  :  1 1.056387  1.056387  -28.653638    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1286 "2171"     1 -1 " "  0  " " 
   2172 "2172        " 110.0000 " "  0  :  1 1.071067  1.071067  -27.033246    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1287 "2172"     1 -1 " "  0  " " 
   2173 "2173        " 110.0000 " "  0  :  1 1.078345  1.078345  -26.294783    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1288 "2173"     1 -1 " "  0  " " 
   2174 "2174        " 110.0000 " "  0  :  1 1.074487  1.074487  -18.488446    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1289 "2174"     1 -1 " "  0  " " 
   2175 "2175        " 110.0000 " "  0  :  1 1.085587  1.085587  -15.517368    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 86 "Turow MIK"     1 -1 " "  0  " " 
   2176 "2176        " 110.0000 " "  0  :  1 1.085486  1.085486  -15.215449    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 86 "Turow MIK"     1 -1 " "  0  " " 
   2177 "2177        " 110.0000 " "  0  :  1 1.046310  1.046310  -30.872429    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1290 "2177"     1 -1 " "  0  " " 
   2178 "2178        " 110.0000 " "  0  :  1 1.076350  1.076350  -28.263199    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1291 "2178"     1 -1 " "  0  " " 
   2179 "2179        " 110.0000 " "  0  :  1 1.065410  1.065410  -17.436063    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1292 "2179"     1 -1 " "  0  " " 
   2180 "2180        " 110.0000 " "  0  :  2 1.067950 1.075686  -15.146079    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1293 "2180"     1 -1 " "  0  " " 
   2181 "2181        " 110.0000 " "  0  :  2 1.073360 1.077822  -26.508326    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 87 "160 MON - Morzyczyn"     1 -1 " "  0  " " 
   2182 "2182        " 110.0000 " "  0  :  1 1.081839  1.081839  -27.027403    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 87 "160 MON - Morzyczyn"     1 -1 " "  0  " " 
   2183 "2183        " 110.0000 " "  0  :  1 1.065610  1.065610  -25.603846    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1294 "2183"     1 -1 " "  0  " " 
   2184 "2184        " 110.0000 " "  0  :  1 1.076658  1.076658  -25.931071    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1295 "2184"     1 -1 " "  0  " " 
   2185 "2185        " 110.0000 " "  0  :  1 1.078339  1.078339  -25.699842    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1296 "2185"     1 -1 " "  0  " " 
   2186 "2186        " 110.0000 " "  0  :  1 1.076182  1.076182  -28.931093    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1297 "2186"     1 -1 " "  0  " " 
   2187 "2187        " 110.0000 " "  0  :  1 1.071187  1.071187  -25.160381    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1298 "2187"     1 -1 " "  0  " " 
   2188 "2188        " 110.0000 " "  0  :  1 1.070067  1.070067  -25.429352    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1298 "2187"     1 -1 " "  0  " " 
   2189 "2189        " 110.0000 " "  0  :  1 1.065158  1.065158  -25.911819    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1299 "2189"     1 -1 " "  0  " " 
   2190 "2190        " 110.0000 " "  0  :  1 1.070964  1.070964  -25.308990    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1300 "2190"     1 -1 " "  0  " " 
   2191 "2191        " 110.0000 " "  0  :  1 1.078460  1.078460  -20.605599    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1301 "2191"     1 -1 " "  0  " " 
   2192 "2192        " 110.0000 " "  0  :  1 1.059057  1.059057  -25.063814    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1302 "2192"     1 -1 " "  0  " " 
   2193 "2193        " 110.0000 " "  0  :  1 1.074989  1.074989  -24.146411    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1303 "2193"     1 -1 " "  0  " " 
   2194 "2194        " 110.0000 " "  0  :  1 1.071870  1.071870  -29.740773    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1304 "2194"     1 -1 " "  0  " " 
   2195 "2195        " 110.0000 " "  0  :  1 1.070582  1.070582  -26.489862    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1305 "2195"     1 -1 " "  0  " " 
   2196 "2196        " 110.0000 " "  0  :  1 1.050351  1.050351  -25.997714    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1306 "2196"     1 -1 " "  0  " " 
   2197 "2197        " 110.0000 " "  0  :  1 1.069927  1.069927  -26.948844    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1307 "2197"     1 -1 " "  0  " " 
   2198 "2198        " 110.0000 " "  0  :  1 1.050524  1.050524  -26.112527    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1308 "2198"     1 -1 " "  0  " " 
   2199 "2199        " 110.0000 " "  0  :  1 1.080081  1.080081  -15.572890    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1309 "2199"     1 -1 " "  0  " " 
   2200 "2200        " 110.0000 " "  0  :  1 1.080565  1.080565  -28.004593    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1310 "2200"     1 -1 " "  0  " " 
   2201 "2201        " 110.0000 " "  0  :  1 1.070988  1.070988  -18.365215    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1311 "2201"     1 -1 " "  0  " " 
   2202 "2202        " 110.0000 " "  0  :  1 1.070982  1.070982  -18.366720    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1311 "2201"     1 -1 " "  0  " " 
   2203 "2203        " 110.0000 " "  0  :  1 1.061969  1.061969  -26.745678    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1312 "2203"     1 -1 " "  0  " " 
   2204 "2204        " 110.0000 " "  0  :  1 1.070059  1.070059  -16.536514    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1313 "2204"     1 -1 " "  0  " " 
   2205 "2205        " 110.0000 " "  0  :  1 1.069777  1.069777  -16.636105    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1314 "2205"     1 -1 " "  0  " " 
   2206 "2206        " 110.0000 " "  0  :  2 1.049680 1.052855  -29.954650    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1315 "2206"     1 -1 " "  0  " " 
   2207 "2207        " 110.0000 " "  0  :  2 1.048650 1.075106  -12.060053    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1316 "2207"     1 -1 " "  0  " " 
   2208 "2208        " 110.0000 " "  0  :  1 1.072319  1.072319  -15.824257    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1317 "2208"     1 -1 " "  0  " " 
   2209 "2209        " 110.0000 " "  0  :  2 1.057170 1.071124  -26.776397    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1318 "2209"     1 -1 " "  0  " " 
   2210 "2210        " 110.0000 " "  0  :  1 1.069561  1.069561  -16.647829    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1319 "2210"     1 -1 " "  0  " " 
   2211 "2211        " 110.0000 " "  0  :  1 1.066513  1.066513  -16.911235    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1319 "2210"     1 -1 " "  0  " " 
   2212 "2212        " 110.0000 " "  0  :  2 1.066360 1.068301  -16.765219    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1320 "2212"     1 -1 " "  0  " " 
   2213 "2213        " 110.0000 " "  0  :  1 1.069809  1.069809  -16.607803    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 88 "162 OSR Near Ostro Wielkopolski"     1 -1 " "  0  " " 
   2214 "2214        " 110.0000 " "  0  :  1 1.069802  1.069802  -16.631018    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 88 "162 OSR Near Ostro Wielkopolski"     1 -1 " "  0  " " 
   2215 "2215        " 110.0000 " "  0  :  1 1.066921  1.066921  -17.291595    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1321 "2215"     1 -1 " "  0  " " 
   2216 "2216        " 110.0000 " "  0  :  1 1.075302  1.075302  -14.594123    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 89 "163 PAS Near Trzebnica & Wrclaw"     1 -1 " "  0  " " 
   2217 "2217        " 110.0000 " "  0  :  1 1.078406  1.078406  -15.038990    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 89 "163 PAS Near Trzebnica & Wrclaw"     1 -1 " "  0  " " 
   2218 "Patnow      " 110.0000 " "  0  :  2 1.081820 1.081870  -16.091169    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 90 "Patnow"     1 -1 " "  0  " " 
   2219 "Patnow      " 110.0000 " "  0  :  2 1.081820 1.081820  -20.162196    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 90 "Patnow"     1 -1 " "  0  " " 
   2220 "2220        " 110.0000 " "  0  :  1 1.065374  1.065374  -18.350038    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1322 "2220"     1 -1 " "  0  " " 
   2221 "2221        " 110.0000 " "  0  :  1 1.065363  1.065363  -18.350248    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1322 "2220"     1 -1 " "  0  " " 
   2222 "2222        " 110.0000 " "  0  :  1 1.078018  1.078018  -18.189123    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1323 "2222"     1 -1 " "  0  " " 
   2223 "2223        " 110.0000 " "  0  :  1 1.078195  1.078195  -18.151067    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1323 "2222"     1 -1 " "  0  " " 
   2224 "2224        " 110.0000 " "  0  :  1 1.077828  1.077828  -16.269595    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1324 "2224"     1 -1 " "  0  " " 
   2225 "2225        " 110.0000 " "  0  :  1 1.073508  1.073508  -18.338845    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1325 "2225"     1 -1 " "  0  " " 
   2226 "2226        " 110.0000 " "  0  :  1 1.073505  1.073505  -18.340204    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1325 "2225"     1 -1 " "  0  " " 
   2227 "2227        " 110.0000 " "  0  :  1 1.055502  1.055502  -20.778565    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1326 "2227"     1 -1 " "  0  " " 
   2228 "2228        " 110.0000 " "  0  :  1 1.079101  1.079101  -13.978806    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1327 "2228"     1 -1 " "  0  " " 
   2229 "2229        " 110.0000 " "  0  :  1 1.079083  1.079083  -13.990515    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1327 "2228"     1 -1 " "  0  " " 
   2230 "2230        " 110.0000 " "  0  :  1 1.070925  1.070925  -25.261293    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1328 "2230"     1 -1 " "  0  " " 
   2231 "2231        " 110.0000 " "  0  :  2 1.061510 1.069605  -26.024743    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1329 "2231"     1 -1 " "  0  " " 
   2232 "2232        " 110.0000 " "  0  :  2 1.050980 1.052180  -29.812594    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1330 "2232"     1 -1 " "  0  " " 
   2233 "2233        " 110.0000 " "  0  :  1 1.071800  1.071800  -18.488223    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1331 "2233"     1 -1 " "  0  " " 
   2234 "2234        " 110.0000 " "  0  :  1 1.071800  1.071800  -18.488221    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1331 "2233"     1 -1 " "  0  " " 
   2235 "2235        " 110.0000 " "  0  :  1 1.052863  1.052863  -29.726172    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1332 "2235"     1 -1 " "  0  " " 
   2236 "2236        " 110.0000 " "  0  :  1 1.070254  1.070254  -25.552852    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1333 "2236"     1 -1 " "  0  " " 
   2237 "2237        " 110.0000 " "  0  :  1 1.053890  1.053890  -29.447608    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 91 "168 PKW Pila"     1 -1 " "  0  " " 
   2238 "2238        " 110.0000 " "  0  :  1 1.055068  1.055068  -29.345705    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 91 "168 PKW Pila"     1 -1 " "  0  " " 
   2239 "2239        " 110.0000 " "  0  :  2 0.992310 1.058813  -26.538786    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 92 "169 PLC Police"     1 -1 " "  0  " " 
   2240 "2240        " 110.0000 " "  0  :  1 1.059609  1.059609  -26.474136    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 92 "169 PLC Police"     1 -1 " "  0  " " 
   2241 "2241        " 110.0000 " "  0  :  1 1.068220  1.068220  -26.261885    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 93 "170 PLE"     1 -1 " "  0  " " 
   2242 "2242        " 110.0000 " "  0  :  1 1.074587  1.074587  -25.770078    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 93 "170 PLE"     1 -1 " "  0  " " 
   2243 "2243        " 110.0000 " "  0  :  1 1.046264  1.046264  -25.464882    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "174 POL"     1 -1 " "  0  " " 
   2244 "2244        " 110.0000 " "  0  :  1 1.047041  1.047041  -23.844652    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "174 POL"     1 -1 " "  0  " " 
   2245 "2245        " 110.0000 " "  0  :  1 1.077972  1.077972  -23.817750    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1334 "2245"     1 -1 " "  0  " " 
   2246 "2246        " 110.0000 " "  0  :  1 1.047158  1.047158  -23.951039    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1335 "2246"     1 -1 " "  0  " " 
   2247 "2247        " 110.0000 " "  0  :  1 1.055119  1.055119  -24.317455    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1336 "2247"     1 -1 " "  0  " " 
   2248 "2248        " 110.0000 " "  0  :  1 1.067524  1.067524  -26.765512    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1337 "2248"     1 -1 " "  0  " " 
   2249 "2249        " 110.0000 " "  0  :  1 1.072160  1.072160  -26.710498    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1338 "2249"     1 -1 " "  0  " " 
   2250 "2250        " 110.0000 " "  0  :  1 1.066988  1.066988  -27.334755    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1339 "2250"     1 -1 " "  0  " " 
   2251 "2251        " 110.0000 " "  0  :  1 1.066988  1.066988  -27.334755    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1339 "2250"     1 -1 " "  0  " " 
   2252 "2252        " 110.0000 " "  0  :  1 1.083910  1.083910  -15.922202    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1340 "2252"     1 -1 " "  0  " " 
   2253 "2253        " 110.0000 " "  0  :  1 1.068044  1.068044  -25.543711    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1341 "2253"     1 -1 " "  0  " " 
   2254 "2254        " 110.0000 " "  0  :  1 1.070213  1.070213  -25.423709    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1342 "2254"     1 -1 " "  0  " " 
   2255 "2255        " 110.0000 " "  0  :  1 1.047043  1.047043  -23.844298    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "174 POL"     1 -1 " "  0  " " 
   2256 "2256        " 110.0000 " "  0  :  1 1.046270  1.046270  -25.464223    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "174 POL"     1 -1 " "  0  " " 
   2257 "2257        " 110.0000 " "  0  :  2 1.073940 1.073940  -26.223072    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1343 "2257"     1 -1 " "  0  " " 
   2258 "2258        " 110.0000 " "  0  :  2 1.073960 1.073960  -26.235362    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1343 "2257"     1 -1 " "  0  " " 
   2259 "2259        " 110.0000 " "  0  :  1 1.069471  1.069471  -25.631989    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1344 "2259"     1 -1 " "  0  " " 
   2260 "2260        " 110.0000 " "  0  :  1 1.070440  1.070440  -25.498543    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1345 "2260"     1 -1 " "  0  " " 
   2261 "2261        " 110.0000 " "  0  :  1 1.071103  1.071103  -25.454642    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 95 "176 PPD Swarz?dz"     1 -1 " "  0  " " 
   2262 "2262        " 110.0000 " "  0  :  1 1.065925  1.065925  -26.253832    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 95 "176 PPD Swarz?dz"     1 -1 " "  0  " " 
   2263 "2263        " 110.0000 " "  0  :  1 1.052396  1.052396  -29.811495    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1346 "2263"     1 -1 " "  0  " " 
   2264 "2264        " 110.0000 " "  0  :  1 1.066837  1.066837  -26.438156    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1347 "2264"     1 -1 " "  0  " " 
   2265 "2265        " 110.0000 " "  0  :  1 1.071795  1.071795  -25.664262    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1347 "2264"     1 -1 " "  0  " " 
   2266 "2266        " 110.0000 " "  0  :  1 1.071532  1.071532  -18.485548    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1348 "2266"     1 -1 " "  0  " " 
   2267 "2267        " 110.0000 " "  0  :  1 1.040786  1.040786  -26.070941    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1348 "2266"     1 -1 " "  0  " " 
   2268 "2268        " 110.0000 " "  0  :  1 1.073060  1.073060  -16.048012    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1349 "2268"     1 -1 " "  0  " " 
   2269 "2269        " 110.0000 " "  0  :  2 1.076390 1.075131  -14.429904    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1350 "2269"     1 -1 " "  0  " " 
   2270 "2270        " 110.0000 " "  0  :  1 1.069700  1.069700  -25.620157    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1351 "2270"     1 -1 " "  0  " " 
   2271 "2271        " 110.0000 " "  0  :  1 1.070303  1.070303  -18.143678    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1352 "2271"     1 -1 " "  0  " " 
   2272 "2272        " 110.0000 " "  0  :  1 1.062681  1.062681  -18.223982    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1353 "2272"     1 -1 " "  0  " " 
   2273 "2273        " 110.0000 " "  0  :  1 1.077922  1.077922  -14.719852    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1354 "2273"     1 -1 " "  0  " " 
   2274 "2274        " 110.0000 " "  0  :  1 1.075067  1.075067  -14.003160    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1355 "2274"     1 -1 " "  0  " " 
   2275 "2275        " 110.0000 " "  0  :  1 1.075711  1.075711  -17.203355    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1356 "2275"     1 -1 " "  0  " " 
   2276 "2276        " 110.0000 " "  0  :  1 1.076298  1.076298  -26.323311    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1357 "2276"     1 -1 " "  0  " " 
   2277 "2277        " 110.0000 " "  0  :  2 1.010110 1.051934  -20.937637    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1358 "2277"     1 -1 " "  0  " " 
   2278 "2278        " 110.0000 " "  0  :  1 1.051832  1.051832  -20.917235    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1358 "2277"     1 -1 " "  0  " " 
   2279 "2279        " 110.0000 " "  0  :  1 1.080381  1.080381  -16.206807    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1359 "2279"     1 -1 " "  0  " " 
   2280 "2280        " 110.0000 " "  0  :  1 1.074546  1.074546  -16.296251    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1360 "2280"     1 -1 " "  0  " " 
   2281 "2281        " 110.0000 " "  0  :  1 1.053010  1.053010  -29.060437    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1361 "2281"     1 -1 " "  0  " " 
   2282 "2282        " 110.0000 " "  0  :  2 1.051590 1.078529  -28.611564    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1361 "2281"     1 -1 " "  0  " " 
   2283 "2283        " 110.0000 " "  0  :  1 1.060235  1.060235  -27.269117    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1362 "2283"     1 -1 " "  0  " " 
   2284 "2284        " 110.0000 " "  0  :  1 1.057011  1.057011  -16.266737    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1363 "2284"     1 -1 " "  0  " " 
   2285 "2285        " 110.0000 " "  0  :  2 1.078240 1.075574  -16.971081    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1363 "2284"     1 -1 " "  0  " " 
   2286 "2286        " 110.0000 " "  0  :  1 1.070926  1.070926  -18.521930    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1364 "2286"     1 -1 " "  0  " " 
   2287 "2287        " 110.0000 " "  0  :  1 1.060751  1.060751  -26.579958    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1365 "2287"     1 -1 " "  0  " " 
   2288 "2288        " 110.0000 " "  0  :  1 1.060045  1.060045  -26.925415    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1366 "2288"     1 -1 " "  0  " " 
   2289 "2289        " 110.0000 " "  0  :  1 1.072816  1.072816  -25.773453    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1367 "2289"     1 -1 " "  0  " " 
   2290 "2290        " 110.0000 " "  0  :  1 1.072330  1.072330  -25.972669    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1368 "2290"     1 -1 " "  0  " " 
   2291 "2291        " 110.0000 " "  0  :  1 1.073318  1.073318  -18.382956    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1369 "2291"     1 -1 " "  0  " " 
   2292 "2292        " 110.0000 " "  0  :  1 1.071945  1.071945  -18.696573    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1370 "2292"     1 -1 " "  0  " " 
   2293 "2293        " 110.0000 " "  0  :  1 1.071967  1.071967  -18.706843    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1370 "2292"     1 -1 " "  0  " " 
   2294 "2294        " 110.0000 " "  0  :  1 1.074868  1.074868  -18.293653    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1371 "2294"     1 -1 " "  0  " " 
   2295 "2295        " 110.0000 " "  0  :  1 1.074868  1.074868  -18.293651    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1371 "2294"     1 -1 " "  0  " " 
   2296 "2296        " 110.0000 " "  0  :  1 1.064476  1.064476  -26.058323    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1372 "2296"     1 -1 " "  0  " " 
   2297 "2297        " 110.0000 " "  0  :  2 1.072660 1.067320  -26.692195    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1373 "2297"     1 -1 " "  0  " " 
   2298 "2298        " 110.0000 " "  0  :  1 1.068207  1.068207  -26.566651    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1373 "2297"     1 -1 " "  0  " " 
   2299 "2299        " 110.0000 " "  0  :  2 1.081400 1.077866  -18.218348    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1374 "2299"     1 -1 " "  0  " " 
   2300 "2300        " 110.0000 " "  0  :  2 1.072140 1.081896  -25.506209    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1375 "2300"     1 -1 " "  0  " " 
   2301 "2301        " 110.0000 " "  0  :  1 1.068136  1.068136  -18.694332    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1376 "2301"     1 -1 " "  0  " " 
   2302 "2302        " 110.0000 " "  0  :  2 1.071810 1.069531  -16.886667    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1377 "2302"     1 -1 " "  0  " " 
   2303 "2303        " 110.0000 " "  0  :  1 1.065927  1.065927  -25.006540    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1378 "2303"     1 -1 " "  0  " " 
   2304 "2304        " 110.0000 " "  0  :  2 1.065810 1.071736  -16.606137    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1379 "2304"     1 -1 " "  0  " " 
   2305 "2305        " 110.0000 " "  0  :  1 1.074378  1.074378  -18.237474    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1380 "2305"     1 -1 " "  0  " " 
   2306 "2306        " 110.0000 " "  0  :  1 1.055562  1.055562  -25.492538    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1381 "2306"     1 -1 " "  0  " " 
   2307 "2307        " 110.0000 " "  0  :  1 1.056999  1.056999  -24.978485    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1382 "2307"     1 -1 " "  0  " " 
   2308 "2308        " 110.0000 " "  0  :  2 1.046920 1.063982  -27.776353    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1383 "2308"     1 -1 " "  0  " " 
   2309 "2309        " 110.0000 " "  0  :  1 1.063215  1.063215  -23.256713    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1384 "2309"     1 -1 " "  0  " " 
   2310 "2310        " 110.0000 " "  0  :  1 1.076425  1.076425  -17.186488    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1385 "2310"     1 -1 " "  0  " " 
   2311 "2311        " 110.0000 " "  0  :  1 1.068057  1.068057  -18.700067    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1385 "2310"     1 -1 " "  0  " " 
   2312 "2312        " 110.0000 " "  0  :  2 1.025970 1.044862  -24.877149    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1386 "2312"     1 -1 " "  0  " " 
   2313 "2313        " 110.0000 " "  0  :  1 1.068168  1.068168  -27.278283    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1387 "2313"     1 -1 " "  0  " " 
   2314 "2314        " 110.0000 " "  0  :  2 1.024100 1.041546  -25.089705    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1388 "2314"     1 -1 " "  0  " " 
   2315 "2315        " 110.0000 " "  0  :  2 1.069760 1.074336  -15.844150    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1389 "2315"     1 -1 " "  0  " " 
   2316 "2316        " 110.0000 " "  0  :  1 1.070084  1.070084  -16.525748    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1390 "2316"     1 -1 " "  0  " " 
   2317 "2317        " 110.0000 " "  0  :  1 1.040610  1.040610  -26.037435    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1391 "2317"     1 -1 " "  0  " " 
   2318 "2318        " 110.0000 " "  0  :  1 1.071430  1.071430  -16.317396    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1391 "2317"     1 -1 " "  0  " " 
   2319 "2319        " 110.0000 " "  0  :  1 1.069974  1.069974  -18.399643    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1392 "2319"     1 -1 " "  0  " " 
   2320 "2320        " 110.0000 " "  0  :  1 1.069974  1.069974  -18.399641    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1392 "2319"     1 -1 " "  0  " " 
   2321 "2321        " 110.0000 " "  0  :  1 1.074491  1.074491  -26.422167    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1393 "2321"     1 -1 " "  0  " " 
   2322 "2322        " 110.0000 " "  0  :  1 1.083654  1.083654  -15.954011    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1394 "2322"     1 -1 " "  0  " " 
   2323 "2323        " 110.0000 " "  0  :  1 1.080619  1.080619  -24.531067    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1395 "2323"     1 -1 " "  0  " " 
   2324 "2324        " 110.0000 " "  0  :  1 1.065715  1.065715  -25.518154    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1396 "2324"     1 -1 " "  0  " " 
   2325 "2325        " 110.0000 " "  0  :  2 1.073320 1.075358  -18.154368    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 96 "177 SWI Near Swiebodzice"     1 -1 " "  0  " " 
   2326 "2326        " 110.0000 " "  0  :  2 1.077440 1.077211  -17.747912    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 96 "177 SWI Near Swiebodzice"     1 -1 " "  0  " " 
   2327 "2327        " 110.0000 " "  0  :  1 1.051471  1.051471  -29.457054    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1397 "2327"     1 -1 " "  0  " " 
   2328 "2328        " 110.0000 " "  0  :  1 1.074929  1.074929  -29.069502    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1398 "2328"     1 -1 " "  0  " " 
   2329 "2329        " 110.0000 " "  0  :  1 1.077796  1.077796  -14.999602    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1399 "2329"     1 -1 " "  0  " " 
   2330 "2330        " 110.0000 " "  0  :  1 1.075267  1.075267  -29.029094    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1400 "2330"     1 -1 " "  0  " " 
   2331 "2331        " 110.0000 " "  0  :  1 1.076311  1.076311  -27.499084    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1401 "2331"     1 -1 " "  0  " " 
   2332 "2332        " 110.0000 " "  0  :  2 1.055110 1.069836  -16.241440    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1402 "2332"     1 -1 " "  0  " " 
   2333 "2333        " 110.0000 " "  0  :  1 1.069539  1.069539  -16.715022    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1403 "2333"     1 -1 " "  0  " " 
   2334 "2334        " 110.0000 " "  0  :  2 1.073750 1.075183  -26.143870    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1404 "2334"     1 -1 " "  0  " " 
   2335 "2335        " 110.0000 " "  0  :  1 1.054024  1.054024  -25.095079    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1405 "2335"     1 -1 " "  0  " " 
   2336 "2336        " 110.0000 " "  0  :  1 1.061038  1.061038  -26.490008    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1406 "2336"     1 -1 " "  0  " " 
   2337 "2337        " 110.0000 " "  0  :  2 1.029460 1.072280  -29.681388    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1407 "2337"     1 -1 " "  0  " " 
   2338 "2338        " 110.0000 " "  0  :  1 1.064458  1.064458  -27.268504    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1408 "2338"     1 -1 " "  0  " " 
   2339 "2339        " 110.0000 " "  0  :  1 1.075993  1.075993  -15.817533    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1409 "2339"     1 -1 " "  0  " " 
   2340 "2340        " 110.0000 " "  0  :  1 1.081891  1.081891  -12.368543    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1410 "2340"     1 -1 " "  0  " " 
   2341 "2341        " 110.0000 " "  0  :  1 1.053713  1.053713  -29.392520    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1411 "2341"     1 -1 " "  0  " " 
   2342 "2342        " 110.0000 " "  0  :  1 1.080687  1.080687  -15.263351    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1412 "2342"     1 -1 " "  0  " " 
   2343 "2343        " 110.0000 " "  0  :  1 1.081370  1.081370  -15.242191    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1413 "2343"     1 -1 " "  0  " " 
   2344 "2344        " 110.0000 " "  0  :  1 1.081644  1.081644  -15.241127    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1414 "2344"     1 -1 " "  0  " " 
   2345 "2345        " 110.0000 " "  0  :  1 1.081399  1.081399  -15.242703    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1415 "2345"     1 -1 " "  0  " " 
   2346 "2346        " 110.0000 " "  0  :  1 1.081592  1.081592  -15.238367    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1416 "2346"     1 -1 " "  0  " " 
   2347 "2347        " 110.0000 " "  0  :  1 1.080845  1.080845  -15.322376    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1417 "2347"     1 -1 " "  0  " " 
   2348 "2348        " 110.0000 " "  0  :  1 1.080851  1.080851  -15.321373    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1417 "2347"     1 -1 " "  0  " " 
   2349 "Turow (con~1" 110.0000 " "  0  :  2 1.081820 1.081820  -15.198236    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1418 "Turow (connected to Turow Elektrownia station)"     1 -1 " "  0  " " 
   2350 "2350        " 110.0000 " "  0  :  1 1.081717  1.081717  -15.208843    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1418 "Turow (connected to Turow Elektrownia station)"     1 -1 " "  0  " " 
   2351 "2351        " 110.0000 " "  0  :  1 1.071538  1.071538  -26.441096    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1419 "2351"     1 -1 " "  0  " " 
   2352 "2352        " 110.0000 " "  0  :  1 1.070576  1.070576  -16.317349    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1420 "2352"     1 -1 " "  0  " " 
   2353 "2353        " 110.0000 " "  0  :  1 1.073076  1.073076  -18.359902    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1421 "2353"     1 -1 " "  0  " " 
   2354 "2354        " 110.0000 " "  0  :  1 1.073062  1.073062  -18.362084    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1421 "2353"     1 -1 " "  0  " " 
   2355 "2355        " 110.0000 " "  0  :  1 1.057907  1.057907  -27.649359    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1422 "2355"     1 -1 " "  0  " " 
   2356 "2356        " 110.0000 " "  0  :  1 1.080954  1.080954  -16.196753    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1423 "2356"     1 -1 " "  0  " " 
   2357 "2357        " 110.0000 " "  0  :  1 1.080979  1.080979  -16.193818    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1423 "2356"     1 -1 " "  0  " " 
   2358 "2358        " 110.0000 " "  0  :  1 1.070552  1.070552  -25.555595    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1424 "2358"     1 -1 " "  0  " " 
   2359 "2359        " 110.0000 " "  0  :  1 1.081111  1.081111  -24.955626    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1425 "2359"     1 -1 " "  0  " " 
   2360 "2360        " 110.0000 " "  0  :  2 1.081820 1.081820  -13.718963    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1426 "Lodz Power Station 4"     1 -1 " "  0  " " 
   2361 "2361        " 110.0000 " "  0  :  2 1.081820 1.081820  -14.829406    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1426 "Lodz Power Station 4"     1 -1 " "  0  " " 
   2362 "2362        " 110.0000 " "  0  :  1 1.081045  1.081045  -13.662634    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1427 "2362"     1 -1 " "  0  " " 
   2363 "2363        " 110.0000 " "  0  :  1 1.084015  1.084015  -27.442892    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1428 "2363"     1 -1 " "  0  " " 
   2364 "2364        " 110.0000 " "  0  :  1 1.071045  1.071045  -18.542447    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1429 "2364"     1 -1 " "  0  " " 
   2365 "2365        " 110.0000 " "  0  :  1 1.071045  1.071045  -18.542447    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1429 "2364"     1 -1 " "  0  " " 
   2366 "2366        " 110.0000 " "  0  :  2 1.082830 1.078858  -18.122812    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1430 "2366"     1 -1 " "  0  " " 
   2367 "2367        " 110.0000 " "  0  :  2 1.082920 1.079009  -18.097643    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1430 "2366"     1 -1 " "  0  " " 
   2368 "2368        " 110.0000 " "  0  :  1 1.068390  1.068390  -23.959183    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1431 "2368"     1 -1 " "  0  " " 
   2369 "2369        " 110.0000 " "  0  :  1 1.082465  1.082465  -16.026297    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1432 "2369"     1 -1 " "  0  " " 
   2370 "2370        " 110.0000 " "  0  :  2 1.072230 1.084438  -15.864287    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1432 "2369"     1 -1 " "  0  " " 
   2371 "2371        " 110.0000 " "  0  :  1 1.047842  1.047842  -30.608887    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1433 "2371"     1 -1 " "  0  " " 
   2372 "2372        " 110.0000 " "  0  :  2 1.081660 1.074407  -17.592732    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1434 "2372"     1 -1 " "  0  " " 
   2373 "2373        " 110.0000 " "  0  :  1 1.074409  1.074409  -17.593041    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1434 "2372"     1 -1 " "  0  " " 
   2374 "2374        " 110.0000 " "  0  :  1 1.075523  1.075523  -14.467251    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1435 "2374"     1 -1 " "  0  " " 
   2375 "2375        " 110.0000 " "  0  :  1 1.079790  1.079790  -14.977177    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1435 "2374"     1 -1 " "  0  " " 
   2376 "2376        " 110.0000 " "  0  :  2 1.073180 1.077206  -15.385521    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1436 "2376"     1 -1 " "  0  " " 
   2377 "2377        " 110.0000 " "  0  :  1 1.077244  1.077244  -15.379462    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1436 "2376"     1 -1 " "  0  " " 
   2378 "2378        " 110.0000 " "  0  :  1 1.064175  1.064175  -28.005238    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1437 "2378"     1 -1 " "  0  " " 
   2379 "2379        " 110.0000 " "  0  :  1 1.076627  1.076627  -15.456970    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1438 "2379"     1 -1 " "  0  " " 
   2380 "2380        " 110.0000 " "  0  :  1 1.081268  1.081268  -13.798301    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1438 "2379"     1 -1 " "  0  " " 
   2381 "2381        " 110.0000 " "  0  :  1 1.076966  1.076966  -14.218950    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1439 "2381"     1 -1 " "  0  " " 
   2382 "2382        " 110.0000 " "  0  :  1 1.075663  1.075663  -15.382503    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1439 "2381"     1 -1 " "  0  " " 
   2383 "2383        " 110.0000 " "  0  :  1 1.062642  1.062642  -11.122029    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1440 "2383"     1 -1 " "  0  " " 
   2384 "2384        " 110.0000 " "  0  :  1 1.077988  1.077988  -14.707549    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1441 "2384"     1 -1 " "  0  " " 
   2385 "2385        " 110.0000 " "  0  :  1 1.075247  1.075247  -13.975109    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1441 "2384"     1 -1 " "  0  " " 
   2386 "2386        " 110.0000 " "  0  :  2 1.045050 1.054925  -23.800267    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1442 "2386"     1 -1 " "  0  " " 
   2387 "2387        " 110.0000 " "  0  :  1 1.056460  1.056460  -24.631175    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1443 "2387"     1 -1 " "  0  " " 
   2388 "2388        " 110.0000 " "  0  :  1 1.058823  1.058823  -25.583315    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1444 "2388"     1 -1 " "  0  " " 
   2389 "2389        " 110.0000 " "  0  :  1 1.051808  1.051808  -29.415268    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1445 "2389"     1 -1 " "  0  " " 
   2390 "2390        " 110.0000 " "  0  :  1 1.075311  1.075311  -14.502220    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1435 "2374"     1 -1 " "  0  " " 
   2391 "2391        " 110.0000 " "  0  :  1 1.076935  1.076935  -15.164444    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1435 "2374"     1 -1 " "  0  " " 
   2392 "2392        " 110.0000 " "  0  :  1 1.072902  1.072902  -14.245671    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1446 "2392"     1 -1 " "  0  " " 
   2393 "2393        " 110.0000 " "  0  :  1 1.074970  1.074970  -15.444088    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1446 "2392"     1 -1 " "  0  " " 
   2394 "2394        " 110.0000 " "  0  :  1 1.076825  1.076825  -28.197696    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1447 "2394"     1 -1 " "  0  " " 
   2395 "2395        " 110.0000 " "  0  :  1 1.075956  1.075956  -15.403016    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1202 "2048"     1 -1 " "  0  " " 
   2396 "2396        " 110.0000 " "  0  :  1 1.079868  1.079868  -13.994670    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1202 "2048"     1 -1 " "  0  " " 
   2397 "2397        " 110.0000 " "  0  :  1 1.072855  1.072855  -14.254096    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1448 "2397"     1 -1 " "  0  " " 
   2398 "2398        " 110.0000 " "  0  :  1 1.077364  1.077364  -14.139939    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1449 "2398"     1 -1 " "  0  " " 
   2399 "2399        " 110.0000 " "  0  :  1 1.076523  1.076523  -25.685446    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1126 "1938"     1 -1 " "  0  " " 
   2400 "2400        " 110.0000 " "  0  :  1 1.075390  1.075390  -17.543245    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1450 "2400"     1 -1 " "  0  " " 
   2401 "2401        " 110.0000 " "  0  :  1 1.066425  1.066425  -17.868657    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1451 "2401"     1 -1 " "  0  " " 
   2402 "2402        " 110.0000 " "  0  :  1 1.083736  1.083736  -15.956461    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1452 "2402"     1 -1 " "  0  " " 
   2403 "2403        " 110.0000 " "  0  :  1 1.076128  1.076128  -21.642942    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1453 "2403"     1 -1 " "  0  " " 
   2404 "2404        " 110.0000 " "  0  :  1 1.079800  1.079800  -16.328772    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1223 "2073"     1 -1 " "  0  " " 
   2405 "2405        " 110.0000 " "  0  :  1 1.064721  1.064721  -17.014572    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1454 "2405"     1 -1 " "  0  " " 
   2406 "2406        " 110.0000 " "  0  :  1 1.045869  1.045869  -25.493762    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 94 "174 POL"     1 -1 " "  0  " " 
   2407 "2407        " 110.0000 " "  0  :  1 1.041598  1.041598  -25.933901    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1260 "2134"     1 -1 " "  0  " " 
   2408 "2408        " 110.0000 " "  0  :  1 1.067800  1.067800  -17.705791    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1455 "2408"     1 -1 " "  0  " " 
   2409 "2409        " 110.0000 " "  0  :  1 1.074988  1.074988  -25.844008    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1278 "2162"     1 -1 " "  0  " " 
   2410 "2410        " 110.0000 " "  0  :  1 1.084322  1.084322  -24.537721    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1278 "2162"     1 -1 " "  0  " " 
   2411 "2411        " 110.0000 " "  0  :  1 1.054950  1.054950  -23.807708    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1442 "2386"     1 -1 " "  0  " " 
   2412 "2412        " 110.0000 " "  0  :  1 1.076351  1.076351  -15.085617    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1456 "2412"     1 -1 " "  0  " " 
   2413 "2413        " 110.0000 " "  0  :  1 1.078910  1.078910  -25.557019    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1457 "2413"     1 -1 " "  0  " " 
   2414 "2414        " 110.0000 " "  0  :  1 1.042253  1.042253  -25.877141    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1230 "2085"     1 -1 " "  0  " " 
   2415 "2415        " 110.0000 " "  0  :  1 1.052815  1.052815  -29.733015    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1332 "2235"     1 -1 " "  0  " " 
   2416 "2416        " 110.0000 " "  0  :  1 1.041284  1.041284  -25.984626    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1458 "2416"     1 -1 " "  0  " " 
   2417 "2417        " 110.0000 " "  0  :  1 1.052862  1.052862  -29.726144    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1332 "2235"     1 -1 " "  0  " " 
   2418 "2418        " 110.0000 " "  0  :  1 1.069449  1.069449  -25.683370    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1459 "2418"     1 -1 " "  0  " " 
   2419 "2419        " 110.0000 " "  0  :  1 1.072111  1.072111  -16.255546    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1460 "2419"     1 -1 " "  0  " " 
   2420 "2420        " 110.0000 " "  0  :  1 1.075116  1.075116  -26.328593    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1461 "2420"     1 -1 " "  0  " " 
   2421 "2421        " 110.0000 " "  0  :  1 1.077624  1.077624  -15.069604    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1462 "2421"     1 -1 " "  0  " " 
   2422 "2422        " 110.0000 " "  0  :  1 1.075651  1.075651  -16.875899    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1463 "2422"     1 -1 " "  0  " " 
   2423 "2423        " 110.0000 " "  0  :  1 1.073853  1.073853  -9.841133    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1464 "2423"     1 -1 " "  0  " " 
   2424 "2424        " 110.0000 " "  0  :  1 1.070204  1.070204  -24.405774    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1465 "2424"     1 -1 " "  0  " " 
   2425 "2425        " 110.0000 " "  0  :  1 1.052340  1.052340  -26.152396    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1466 "2425"     1 -1 " "  0  " " 
   2426 "2426        " 110.0000 " "  0  :  1 1.068639  1.068639  -27.090374    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1467 "2426"     1 -1 " "  0  " " 
   2427 "2427        " 110.0000 " "  0  :  1 1.051831  1.051831  -26.718578    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1468 "2427"     1 -1 " "  0  " " 
   2428 "2428        " 110.0000 " "  0  :  1 1.075007  1.075007  -17.348077    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1469 "2428"     1 -1 " "  0  " " 
   2429 "2429        " 110.0000 " "  0  :  1 1.075007  1.075007  -17.348076    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1469 "2428"     1 -1 " "  0  " " 
   2430 "2430        " 110.0000 " "  0  :  1 1.075993  1.075993  -17.170801    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 97 "179 ZBK Near Zabkowice Slaskie"     1 -1 " "  0  " " 
   2431 "2431        " 110.0000 " "  0  :  1 1.076015  1.076015  -17.179985    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 97 "179 ZBK Near Zabkowice Slaskie"     1 -1 " "  0  " " 
   2432 "2432        " 110.0000 " "  0  :  1 1.069975  1.069975  -26.692342    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1470 "2432"     1 -1 " "  0  " " 
   2433 "2433        " 110.0000 " "  0  :  1 1.074936  1.074936  -26.343797    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1471 "2433"     1 -1 " "  0  " " 
   2434 "2434        " 110.0000 " "  0  :  1 1.069449  1.069449  -25.682026    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1459 "2418"     1 -1 " "  0  " " 
   2435 "2435        " 110.0000 " "  0  :  1 1.066184  1.066184  -26.818349    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1472 "2435"     1 -1 " "  0  " " 
   2436 "2436        " 110.0000 " "  0  :  1 1.079670  1.079670  -23.758550    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1473 "2436"     1 -1 " "  0  " " 
   2437 "2437        " 110.0000 " "  0  :  1 1.079816  1.079816  -23.829960    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1474 "2437"     1 -1 " "  0  " " 
   2438 "2438        " 110.0000 " "  0  :  2 1.081820 1.081820  -23.647390    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1475 "2438"     1 -1 " "  0  " " 
   2439 "2439        " 110.0000 " "  0  :  1 1.084285  1.084285  -15.802436    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1476 "2439"     1 -1 " "  0  " " 
   2440 "2440        " 110.0000 " "  0  :  1 1.071200  1.071200  -20.255112    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1477 "2440"     1 -1 " "  0  " " 
   2441 "2441        " 110.0000 " "  0  :  1 1.074192  1.074192  -26.721129    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1478 "2441"     1 -1 " "  0  " " 
   2442 "2442        " 110.0000 " "  0  :  1 1.081444  1.081444  -12.586557    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 74 "Adamow"     1 -1 " "  0  " " 
   2443 "2443        " 110.0000 " "  0  :  1 1.051997  1.051997  -29.916120    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1479 "2443"     1 -1 " "  0  " " 
   2444 "2444        " 110.0000 " "  0  :  1 1.059738  1.059738  -18.830824    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1480 "2444"     1 -1 " "  0  " " 
   2445 "2445        " 110.0000 " "  0  :  2 1.044220 1.054938  -29.076292    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1481 "2445"     1 -1 " "  0  " " 
   2446 "2446        " 110.0000 " "  0  :  2 1.049480 1.053299  -23.176517    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1482 "2446"     1 -1 " "  0  " " 
   2447 "2447        " 110.0000 " "  0  :  1 1.075086  1.075086  -17.955606    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1483 "2447"     1 -1 " "  0  " " 
   2448 "2448        " 110.0000 " "  0  :  1 1.075086  1.075086  -17.955606    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1483 "2447"     1 -1 " "  0  " " 
   2449 "2449        " 110.0000 " "  0  :  1 1.063423  1.063423  -18.572721    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1484 "2449"     1 -1 " "  0  " " 
   2450 "2450        " 110.0000 " "  0  :  1 1.063358  1.063358  -18.553110    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1484 "2449"     1 -1 " "  0  " " 
   2451 "2451        " 110.0000 " "  0  :  1 1.057190  1.057190  -23.064755    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 98 "181 ZUK ?ukowice"     1 -1 " "  0  " " 
   2452 "2452        " 110.0000 " "  0  :  1 1.051360  1.051360  -25.005621    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 98 "181 ZUK ?ukowice"     1 -1 " "  0  " " 
   2453 "2453        " 110.0000 " "  0  :  1 1.072806  1.072806  -16.068220    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1485 "2453"     1 -1 " "  0  " " 
   2454 "2454        " 110.0000 " "  0  :  1 1.075888  1.075888  -26.422040    1    4 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1486 "2454"     1 -1 " "  0  " " 
   2455 "2455        " 110.0000 " "  0  :  2 1.118250 1.069488  -34.887656    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1487 "2455"     1 -1 " "  0  " " 
   2456 "2456        " 110.0000 " "  0  :  1 1.050356  1.050356  -32.272431    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1488 "2456"     1 -1 " "  0  " " 
   2457 "2457        " 110.0000 " "  0  :  1 1.079380  1.079380  -26.917075    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1489 "2457"     1 -1 " "  0  " " 
   2458 "2458        " 110.0000 " "  0  :  2 1.118100 1.084824  -26.455436    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1490 "2458"     1 -1 " "  0  " " 
   2459 "2459        " 110.0000 " "  0  :  2 1.118110 1.084844  -26.452847    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1490 "2458"     1 -1 " "  0  " " 
   2460 "2460        " 110.0000 " "  0  :  1 1.055120  1.055120  -31.340960    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1491 "2460"     1 -1 " "  0  " " 
   2461 "2461        " 110.0000 " "  0  :  2 1.116500 1.120617  -35.282033    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1492 "2461"     1 -1 " "  0  " " 
   2462 "2462        " 110.0000 " "  0  :  2 1.116510 1.120614  -35.284690    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1492 "2461"     1 -1 " "  0  " " 
   2463 "2463        " 110.0000 " "  0  :  1 1.083388  1.083388  -26.591619    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1493 "2463"     1 -1 " "  0  " " 
   2464 "2464        " 110.0000 " "  0  :  1 1.044791  1.044791  -30.417038    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1494 "2464"     1 -1 " "  0  " " 
   2465 "2465        " 110.0000 " "  0  :  1 1.079708  1.079708  -37.077338    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1495 "2465"     1 -1 " "  0  " " 
   2466 "2466        " 110.0000 " "  0  :  1 1.080930  1.080930  -27.027615    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1496 "2466"     1 -1 " "  0  " " 
   2467 "2467        " 110.0000 " "  0  :  2 1.086490 1.054998  -34.212403    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1497 "2467"     1 -1 " "  0  " " 
   2468 "2468        " 110.0000 " "  0  :  1 1.059028  1.059028  -30.898239    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1498 "2468"     1 -1 " "  0  " " 
   2469 "2469        " 110.0000 " "  0  :  1 1.046551  1.046551  -30.463625    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1499 "2469"     1 -1 " "  0  " " 
   2470 "2470        " 110.0000 " "  0  :  1 1.048765  1.048765  -32.828480    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1500 "2470"     1 -1 " "  0  " " 
   2471 "2471        " 110.0000 " "  0  :  1 1.080556  1.080556  -26.849712    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1501 "2471"     1 -1 " "  0  " " 
   2472 "2472        " 110.0000 " "  0  :  1 1.082068  1.082068  -26.953384    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1502 "2472"     1 -1 " "  0  " " 
   2473 "2473        " 110.0000 " "  0  :  1 1.079067  1.079067  -26.758711    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 99 "182 BYD Bydgoszcz"     1 -1 " "  0  " " 
   2474 "2474        " 110.0000 " "  0  :  1 1.079374  1.079374  -26.761248    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 99 "182 BYD Bydgoszcz"     1 -1 " "  0  " " 
   2475 "2475        " 110.0000 " "  0  :  2 1.111630 1.110115  -35.754751    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1503 "2475"     1 -1 " "  0  " " 
   2476 "2476        " 110.0000 " "  0  :  1 1.061604  1.061604  -35.067104    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1504 "2476"     1 -1 " "  0  " " 
   2477 "2477        " 110.0000 " "  0  :  1 1.049341  1.049341  -32.683188    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1505 "2477"     1 -1 " "  0  " " 
   2478 "2478        " 110.0000 " "  0  :  2 1.109040 1.069144  -36.168669    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1506 "2478"     1 -1 " "  0  " " 
   2479 "2479        " 110.0000 " "  0  :  2 1.108920 1.069175  -36.173620    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1506 "2478"     1 -1 " "  0  " " 
   2480 "2480        " 110.0000 " "  0  :  2 1.061030 1.036843  -28.907828    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1507 "2480"     1 -1 " "  0  " " 
   2481 "2481        " 110.0000 " "  0  :  1 1.033660  1.033660  -27.058487    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1508 "2481"     1 -1 " "  0  " " 
   2482 "2482        " 110.0000 " "  0  :  1 1.050244  1.050244  -32.542735    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1509 "2482"     1 -1 " "  0  " " 
   2483 "2483        " 110.0000 " "  0  :  1 1.063761  1.063761  -29.758880    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1510 "2483"     1 -1 " "  0  " " 
   2484 "2484        " 110.0000 " "  0  :  1 1.049579  1.049579  -37.492113    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1511 "2484"     1 -1 " "  0  " " 
   2485 "2485        " 110.0000 " "  0  :  1 1.050453  1.050453  -37.395409    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1512 "2485"     1 -1 " "  0  " " 
   2486 "2486        " 110.0000 " "  0  :  1 1.046452  1.046452  -34.082414    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1513 "2486"     1 -1 " "  0  " " 
   2487 "2487        " 110.0000 " "  0  :  1 1.068288  1.068288  -35.289768    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1514 "2487"     1 -1 " "  0  " " 
   2488 "2488        " 110.0000 " "  0  :  1 1.046579  1.046579  -38.392268    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1515 "2488"     1 -1 " "  0  " " 
   2489 "2489        " 110.0000 " "  0  :  2 1.016770 1.056928  -35.765970    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1516 "2489"     1 -1 " "  0  " " 
   2490 "2490        " 110.0000 " "  0  :  2 1.111630 1.093481  -36.539643    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1517 "2490"     1 -1 " "  0  " " 
   2491 "2491        " 110.0000 " "  0  :  2 1.114890 1.112242  -35.645191    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1518 "2491"     1 -1 " "  0  " " 
   2492 "2492        " 110.0000 " "  0  :  1 1.058341  1.058341  -31.690888    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1519 "2492"     1 -1 " "  0  " " 
   2493 "2493        " 110.0000 " "  0  :  2 1.030260 1.045273  -38.544244    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1520 "2493"     1 -1 " "  0  " " 
   2494 "2494        " 110.0000 " "  0  :  1 1.037727  1.037727  -28.592244    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1521 "2494"     1 -1 " "  0  " " 
   2495 "2495        " 110.0000 " "  0  :  1 1.043457  1.043457  -25.937469    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1522 "2495"     1 -1 " "  0  " " 
   2496 "2496        " 110.0000 " "  0  :  2 1.117650 1.120946  -35.206666    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1523 "2496"     1 -1 " "  0  " " 
   2497 "2497        " 110.0000 " "  0  :  1 1.124911  1.124911  -34.799628    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 100 "183 DUN Dunowo"     1 -1 " "  0  " " 
   2498 "2498        " 110.0000 " "  0  :  1 1.124875  1.124875  -34.813187    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 100 "183 DUN Dunowo"     1 -1 " "  0  " " 
   2499 "2499        " 110.0000 " "  0  :  2 1.086650 1.054971  -34.676804    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1524 "2499"     1 -1 " "  0  " " 
   2500 "2500        " 110.0000 " "  0  :  1 1.054871  1.054871  -34.675908    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1524 "2499"     1 -1 " "  0  " " 
   2501 "2501        " 110.0000 " "  0  :  1 1.053233  1.053233  -34.708305    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1525 "2501"     1 -1 " "  0  " " 
   2502 "2502        " 110.0000 " "  0  :  1 1.052941  1.052941  -34.728380    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1526 "2502"     1 -1 " "  0  " " 
   2503 "2503        " 110.0000 " "  0  :  1 1.082985  1.082985  -26.932186    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1527 "2503"     1 -1 " "  0  " " 
   2504 "2504        " 110.0000 " "  0  :  1 1.083420  1.083420  -26.886319    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1528 "2504"     1 -1 " "  0  " " 
   2505 "2505        " 110.0000 " "  0  :  1 1.111005  1.111005  -35.732530    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1529 "2505"     1 -1 " "  0  " " 
   2506 "2506        " 110.0000 " "  0  :  1 1.070486  1.070486  -35.023523    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "186 GBL Gdansk"     1 -1 " "  0  " " 
   2507 "2507        " 110.0000 " "  0  :  1 1.069057  1.069057  -34.937705    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "186 GBL Gdansk"     1 -1 " "  0  " " 
   2508 "2508        " 110.0000 " "  0  :  2 1.118500 1.070234  -34.802015    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1530 "Gdansk Power Station"     1 -1 " "  0  " " 
   2509 "2509        " 110.0000 " "  0  :  2 1.121790 1.073736  -34.558070    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1530 "Gdansk Power Station"     1 -1 " "  0  " " 
   2510 "2510        " 110.0000 " "  0  :  1 1.068027  1.068027  -35.398095    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 102 "188 GDA Gdansk"     1 -1 " "  0  " " 
   2511 "2511        " 110.0000 " "  0  :  1 1.068822  1.068822  -34.910259    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 102 "188 GDA Gdansk"     1 -1 " "  0  " " 
   2512 "2512        " 110.0000 " "  0  :  1 1.066882  1.066882  -35.131495    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1531 "2512"     1 -1 " "  0  " " 
   2513 "2513        " 110.0000 " "  0  :  1 1.064987  1.064987  -36.304923    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1532 "2513"     1 -1 " "  0  " " 
   2514 "2514        " 110.0000 " "  0  :  1 1.065023  1.065023  -36.302494    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1532 "2513"     1 -1 " "  0  " " 
   2515 "2515        " 110.0000 " "  0  :  1 1.056177  1.056177  -32.099186    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1533 "2515"     1 -1 " "  0  " " 
   2516 "2516        " 110.0000 " "  0  :  1 1.065697  1.065697  -30.075944    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1534 "2516"     1 -1 " "  0  " " 
   2517 "2517        " 110.0000 " "  0  :  2 1.029220 1.031101  -25.386585    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1535 "2517"     1 -1 " "  0  " " 
   2518 "2518        " 110.0000 " "  0  :  1 1.043522  1.043522  -28.914196    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1536 "2518"     1 -1 " "  0  " " 
   2519 "2519        " 110.0000 " "  0  :  1 1.118418  1.118418  -35.641880    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1537 "2519"     1 -1 " "  0  " " 
   2520 "2520        " 110.0000 " "  0  :  1 1.064027  1.064027  -36.317289    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1538 "2520"     1 -1 " "  0  " " 
   2521 "2521        " 110.0000 " "  0  :  1 1.064842  1.064842  -36.320234    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1532 "2513"     1 -1 " "  0  " " 
   2522 "2522        " 110.0000 " "  0  :  2 1.067340 1.040136  -28.853899    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1539 "2522"     1 -1 " "  0  " " 
   2523 "2523        " 110.0000 " "  0  :  1 1.039990  1.039990  -28.847876    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1540 "2523"     1 -1 " "  0  " " 
   2524 "2524        " 110.0000 " "  0  :  1 1.051139  1.051139  -32.384206    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1541 "2524"     1 -1 " "  0  " " 
   2525 "2525        " 110.0000 " "  0  :  1 1.070360  1.070360  -34.956188    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1542 "2525"     1 -1 " "  0  " " 
   2526 "2526        " 110.0000 " "  0  :  1 1.065588  1.065588  -30.100286    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1543 "2526"     1 -1 " "  0  " " 
   2527 "2527        " 110.0000 " "  0  :  1 1.068853  1.068853  -29.657963    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 103 "190 GRU"     1 -1 " "  0  " " 
   2528 "2528        " 110.0000 " "  0  :  1 1.069203  1.069203  -29.649514    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 103 "190 GRU"     1 -1 " "  0  " " 
   2529 "2529        " 110.0000 " "  0  :  1 1.068889  1.068889  -29.633623    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 103 "190 GRU"     1 -1 " "  0  " " 
   2530 "2530        " 110.0000 " "  0  :  1 1.050423  1.050423  -34.828676    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1544 "2530"     1 -1 " "  0  " " 
   2531 "2531        " 110.0000 " "  0  :  1 1.111409  1.111409  -35.665542    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1545 "2531"     1 -1 " "  0  " " 
   2532 "2532        " 110.0000 " "  0  :  1 1.045820  1.045820  -32.141700    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1546 "2532"     1 -1 " "  0  " " 
   2533 "2533        " 110.0000 " "  0  :  1 1.054835  1.054835  -30.251619    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1547 "2533"     1 -1 " "  0  " " 
   2534 "2534        " 110.0000 " "  0  :  2 1.114760 1.080245  -27.039374    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1548 "2534"     1 -1 " "  0  " " 
   2535 "2535        " 110.0000 " "  0  :  1 1.083783  1.083783  -26.854157    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 104 "193 JAS Jastrz?bie"     1 -1 " "  0  " " 
   2536 "2536        " 110.0000 " "  0  :  1 1.083785  1.083785  -26.844582    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 104 "193 JAS Jastrz?bie"     1 -1 " "  0  " " 
   2537 "2537        " 110.0000 " "  0  :  2 1.039670 1.039670  -22.455883    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1549 "2537"     1 -1 " "  0  " " 
   2538 "2538        " 110.0000 " "  0  :  1 1.059875  1.059875  -31.206737    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1550 "2538"     1 -1 " "  0  " " 
   2539 "2539        " 110.0000 " "  0  :  1 1.119557  1.119557  -35.464406    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1551 "2539"     1 -1 " "  0  " " 
   2540 "2540        " 110.0000 " "  0  :  1 1.038236  1.038236  -28.104462    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1552 "2540"     1 -1 " "  0  " " 
   2541 "2541        " 110.0000 " "  0  :  1 1.026279  1.026279  -24.021296    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1553 "2541"     1 -1 " "  0  " " 
   2542 "2542        " 110.0000 " "  0  :  1 1.026281  1.026281  -24.020799    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1553 "2541"     1 -1 " "  0  " " 
   2543 "2543        " 110.0000 " "  0  :  1 1.052624  1.052624  -36.639253    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1554 "2543"     1 -1 " "  0  " " 
   2544 "2544        " 110.0000 " "  0  :  1 1.075674  1.075674  -28.124209    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1555 "2544"     1 -1 " "  0  " " 
   2545 "2545        " 110.0000 " "  0  :  1 1.059588  1.059588  -35.807393    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1556 "2545"     1 -1 " "  0  " " 
   2546 "2546        " 110.0000 " "  0  :  1 1.065576  1.065576  -35.572902    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1557 "2546"     1 -1 " "  0  " " 
   2547 "2547        " 110.0000 " "  0  :  1 1.118446  1.118446  -35.685873    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1558 "2547"     1 -1 " "  0  " " 
   2548 "2548        " 110.0000 " "  0  :  1 1.065456  1.065456  -36.329843    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1559 "2548"     1 -1 " "  0  " " 
   2549 "2549        " 110.0000 " "  0  :  1 1.066345  1.066345  -35.204404    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1560 "2549"     1 -1 " "  0  " " 
   2550 "2550        " 110.0000 " "  0  :  1 1.118683  1.118683  -35.661216    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1561 "2550"     1 -1 " "  0  " " 
   2551 "2551        " 110.0000 " "  0  :  1 1.075275  1.075275  -28.321265    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1562 "2551"     1 -1 " "  0  " " 
   2552 "2552        " 110.0000 " "  0  :  1 1.121951  1.121951  -35.200712    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1563 "2552"     1 -1 " "  0  " " 
   2553 "2553        " 110.0000 " "  0  :  1 1.074924  1.074924  -28.151864    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1564 "2553"     1 -1 " "  0  " " 
   2554 "2554        " 110.0000 " "  0  :  2 1.117110 1.123197  -35.071361    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1565 "2554"     1 -1 " "  0  " " 
   2555 "2555        " 110.0000 " "  0  :  2 1.116490 1.122140  -35.175707    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1563 "2552"     1 -1 " "  0  " " 
   2556 "2556        " 110.0000 " "  0  :  1 1.038222  1.038222  -23.294959    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1566 "2556"     1 -1 " "  0  " " 
   2557 "2557        " 110.0000 " "  0  :  1 1.050616  1.050616  -31.837931    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1567 "2557"     1 -1 " "  0  " " 
   2558 "2558        " 110.0000 " "  0  :  1 1.035656  1.035656  -23.450802    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1568 "2558"     1 -1 " "  0  " " 
   2559 "2559        " 110.0000 " "  0  :  1 1.051326  1.051326  -31.511585    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1569 "2559"     1 -1 " "  0  " " 
   2560 "2560        " 110.0000 " "  0  :  1 1.055838  1.055838  -35.199462    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1570 "2560"     1 -1 " "  0  " " 
   2561 "2561        " 110.0000 " "  0  :  1 1.084271  1.084271  -26.635033    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1571 "2561"     1 -1 " "  0  " " 
   2562 "2562        " 110.0000 " "  0  :  2 1.090320 1.040084  -32.826108    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1572 "2562"     1 -1 " "  0  " " 
   2563 "2563        " 110.0000 " "  0  :  1 1.043562  1.043562  -29.239622    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1573 "2563"     1 -1 " "  0  " " 
   2564 "2564        " 110.0000 " "  0  :  1 1.040006  1.040006  -32.883158    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1574 "2564"     1 -1 " "  0  " " 
   2565 "2565        " 110.0000 " "  0  :  1 1.121740  1.121740  -35.234856    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1575 "2565"     1 -1 " "  0  " " 
   2566 "2566        " 110.0000 " "  0  :  2 1.106970 1.061045  -30.504653    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1576 "2566"     1 -1 " "  0  " " 
   2567 "2567        " 110.0000 " "  0  :  1 1.046105  1.046105  -23.449889    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1577 "2567"     1 -1 " "  0  " " 
   2568 "2568        " 110.0000 " "  0  :  1 1.041140  1.041140  -28.988916    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1578 "2568"     1 -1 " "  0  " " 
   2569 "2569        " 110.0000 " "  0  :  1 1.045726  1.045726  -32.229364    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1579 "2569"     1 -1 " "  0  " " 
   2570 "2570        " 110.0000 " "  0  :  2 1.111640 1.082060  -37.091944    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1580 "2570"     1 -1 " "  0  " " 
   2571 "2571        " 110.0000 " "  0  :  1 1.081449  1.081449  -37.135980    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1581 "2571"     1 -1 " "  0  " " 
   2572 "2572        " 110.0000 " "  0  :  1 1.057897  1.057897  -33.935539    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1582 "2572"     1 -1 " "  0  " " 
   2573 "2573        " 110.0000 " "  0  :  1 1.042011  1.042011  -27.839513    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1583 "2573"     1 -1 " "  0  " " 
   2574 "2574        " 110.0000 " "  0  :  1 1.070031  1.070031  -35.105299    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "186 GBL Gdansk"     1 -1 " "  0  " " 
   2575 "2575        " 110.0000 " "  0  :  1 1.052993  1.052993  -24.206365    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1584 "2575"     1 -1 " "  0  " " 
   2576 "2576        " 110.0000 " "  0  :  2 1.093010 1.052499  -32.296650    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1585 "2576"     1 -1 " "  0  " " 
   2577 "2577        " 110.0000 " "  0  :  1 1.053836  1.053836  -29.475438    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1586 "2577"     1 -1 " "  0  " " 
   2578 "2578        " 110.0000 " "  0  :  1 1.057503  1.057503  -33.131663    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1587 "2578"     1 -1 " "  0  " " 
   2579 "2579        " 110.0000 " "  0  :  2 1.033320 1.033320  -23.594203    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1588 "2579"     1 -1 " "  0  " " 
   2580 "2580        " 110.0000 " "  0  :  2 1.033270 1.033332  -23.604724    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1588 "2579"     1 -1 " "  0  " " 
   2581 "2581        " 110.0000 " "  0  :  1 1.043825  1.043825  -34.392745    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1589 "2581"     1 -1 " "  0  " " 
   2582 "2582        " 110.0000 " "  0  :  2 1.113660 1.113920  -35.137883    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1590 "2582"     1 -1 " "  0  " " 
   2583 "2583        " 110.0000 " "  0  :  2 1.085940 1.041272  -32.924663    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1591 "2583"     1 -1 " "  0  " " 
   2584 "2584        " 110.0000 " "  0  :  1 1.060607  1.060607  -35.020415    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1592 "2584"     1 -1 " "  0  " " 
   2585 "2585        " 110.0000 " "  0  :  1 1.052015  1.052015  -33.899969    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1593 "2585"     1 -1 " "  0  " " 
   2586 "2586        " 110.0000 " "  0  :  1 1.066240  1.066240  -30.034106    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1594 "2586"     1 -1 " "  0  " " 
   2587 "2587        " 110.0000 " "  0  :  2 1.045100 1.055166  -23.095736    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1595 "2587"     1 -1 " "  0  " " 
   2588 "2588        " 110.0000 " "  0  :  1 1.050543  1.050543  -31.781262    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1596 "2588"     1 -1 " "  0  " " 
   2589 "2589        " 110.0000 " "  0  :  1 1.054284  1.054284  -33.229852    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1597 "2589"     1 -1 " "  0  " " 
   2590 "2590        " 110.0000 " "  0  :  2 1.031020 1.031532  -24.291835    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1598 "2590"     1 -1 " "  0  " " 
   2591 "2591        " 110.0000 " "  0  :  1 1.075275  1.075275  -27.806461    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1599 "2591"     1 -1 " "  0  " " 
   2592 "2592        " 110.0000 " "  0  :  1 1.050350  1.050350  -28.682583    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1600 "2592"     1 -1 " "  0  " " 
   2593 "2593        " 110.0000 " "  0  :  1 1.043897  1.043897  -31.653641    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1601 "2593"     1 -1 " "  0  " " 
   2594 "2594        " 110.0000 " "  0  :  1 1.056954  1.056954  -35.054539    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1602 "2594"     1 -1 " "  0  " " 
   2595 "2595        " 110.0000 " "  0  :  1 1.082426  1.082426  -26.748702    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1603 "2595"     1 -1 " "  0  " " 
   2596 "2596        " 110.0000 " "  0  :  1 1.037927  1.037927  -23.254140    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1603 "2595"     1 -1 " "  0  " " 
   2597 "2597        " 110.0000 " "  0  :  2 1.115840 1.115642  -35.163969    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1604 "2597"     1 -1 " "  0  " " 
   2598 "2598        " 110.0000 " "  0  :  1 1.066285  1.066285  -36.309969    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1605 "2598"     1 -1 " "  0  " " 
   2599 "2599        " 110.0000 " "  0  :  1 1.066866  1.066866  -35.137085    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1606 "2599"     1 -1 " "  0  " " 
   2600 "2600        " 110.0000 " "  0  :  1 1.061002  1.061002  -31.638069    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 105 "195 OLM Lomy"     1 -1 " "  0  " " 
   2601 "2601        " 110.0000 " "  0  :  1 1.061239  1.061239  -31.654676    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 105 "195 OLM Lomy"     1 -1 " "  0  " " 
   2602 "2602        " 110.0000 " "  0  :  1 1.069956  1.069956  -35.112835    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "186 GBL Gdansk"     1 -1 " "  0  " " 
   2603 "2603        " 110.0000 " "  0  :  2 1.108870 1.061616  -30.576804    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 106 "197 OLS Olsztyn"     1 -1 " "  0  " " 
   2604 "2604        " 110.0000 " "  0  :  1 1.061887  1.061887  -30.580033    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 106 "197 OLS Olsztyn"     1 -1 " "  0  " " 
   2605 "2605        " 110.0000 " "  0  :  1 1.053779  1.053779  -30.126066    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1607 "2605"     1 -1 " "  0  " " 
   2606 "2606        " 110.0000 " "  0  :  1 1.073026  1.073026  -34.655159    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1530 "Gdansk Power Station"     1 -1 " "  0  " " 
   2607 "2607        " 110.0000 " "  0  :  1 1.058592  1.058592  -30.909040    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1608 "2607"     1 -1 " "  0  " " 
   2608 "2608        " 110.0000 " "  0  :  1 1.078078  1.078078  -36.951104    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1609 "2608"     1 -1 " "  0  " " 
   2609 "2609        " 110.0000 " "  0  :  1 1.061411  1.061411  -30.616753    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1610 "2609"     1 -1 " "  0  " " 
   2610 "2610        " 110.0000 " "  0  :  1 1.050458  1.050458  -32.361719    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1611 "2610"     1 -1 " "  0  " " 
   2611 "2611        " 110.0000 " "  0  :  1 1.056615  1.056615  -32.795582    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1612 "2611"     1 -1 " "  0  " " 
   2612 "2612        " 110.0000 " "  0  :  1 1.110827  1.110827  -35.567256    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1613 "2612"     1 -1 " "  0  " " 
   2613 "2613        " 110.0000 " "  0  :  1 1.076618  1.076618  -27.190383    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1614 "2613"     1 -1 " "  0  " " 
   2614 "2614        " 110.0000 " "  0  :  1 1.058906  1.058906  -30.884573    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1615 "2614"     1 -1 " "  0  " " 
   2615 "2615        " 110.0000 " "  0  :  2 1.104420 1.059128  -30.853793    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1616 "2615"     1 -1 " "  0  " " 
   2616 "2616        " 110.0000 " "  0  :  2 1.106450 1.059662  -30.825896    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1617 "2616"     1 -1 " "  0  " " 
   2617 "2617        " 110.0000 " "  0  :  2 1.035800 1.039236  -23.131137    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1618 "2617"     1 -1 " "  0  " " 
   2618 "2618        " 110.0000 " "  0  :  1 1.039057  1.039057  -23.121235    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1618 "2617"     1 -1 " "  0  " " 
   2619 "2619        " 110.0000 " "  0  :  1 1.071477  1.071477  -34.724365    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1619 "2619"     1 -1 " "  0  " " 
   2620 "2620        " 110.0000 " "  0  :  1 1.049414  1.049414  -31.754191    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1620 "2620"     1 -1 " "  0  " " 
   2621 "2621        " 110.0000 " "  0  :  1 1.119540  1.119540  -35.240794    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1621 "2621"     1 -1 " "  0  " " 
   2622 "2622        " 110.0000 " "  0  :  1 1.055138  1.055138  -22.097528    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1622 "2622"     1 -1 " "  0  " " 
   2623 "2623        " 110.0000 " "  0  :  1 1.051067  1.051067  -34.456819    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1623 "2623"     1 -1 " "  0  " " 
   2624 "2624        " 110.0000 " "  0  :  1 1.051058  1.051058  -34.450467    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1623 "2623"     1 -1 " "  0  " " 
   2625 "2625        " 110.0000 " "  0  :  1 1.058888  1.058888  -34.686580    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1624 "2625"     1 -1 " "  0  " " 
   2626 "2626        " 110.0000 " "  0  :  1 1.066256  1.066256  -35.005798    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1625 "2626"     1 -1 " "  0  " " 
   2627 "2627        " 110.0000 " "  0  :  1 1.066450  1.066450  -35.176390    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1626 "2627"     1 -1 " "  0  " " 
   2628 "2628        " 110.0000 " "  0  :  1 1.054911  1.054911  -34.452291    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1627 "2628"     1 -1 " "  0  " " 
   2629 "2629        " 110.0000 " "  0  :  1 1.107577  1.107577  -36.348399    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1628 "2629"     1 -1 " "  0  " " 
   2630 "2630        " 110.0000 " "  0  :  1 1.070105  1.070105  -34.879993    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1629 "2630"     1 -1 " "  0  " " 
   2631 "2631        " 110.0000 " "  0  :  1 1.067977  1.067977  -35.026059    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1630 "2631"     1 -1 " "  0  " " 
   2632 "2632        " 110.0000 " "  0  :  1 1.034054  1.034054  -28.679641    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1631 "2632"     1 -1 " "  0  " " 
   2633 "2633        " 110.0000 " "  0  :  1 1.071858  1.071858  -26.175599    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1632 "2633"     1 -1 " "  0  " " 
   2634 "2634        " 110.0000 " "  0  :  2 1.089130 1.056637  -33.546105    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1633 "2634"     1 -1 " "  0  " " 
   2635 "2635        " 110.0000 " "  0  :  1 1.073215  1.073215  -28.431822    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1634 "2635"     1 -1 " "  0  " " 
   2636 "2636        " 110.0000 " "  0  :  1 1.040080  1.040080  -29.204440    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1635 "2636"     1 -1 " "  0  " " 
   2637 "2637        " 110.0000 " "  0  :  2 1.115210 1.065611  -35.271119    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1636 "2637"     1 -1 " "  0  " " 
   2638 "2638        " 110.0000 " "  0  :  1 1.063532  1.063532  -29.596534    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1637 "2638"     1 -1 " "  0  " " 
   2639 "2639        " 110.0000 " "  0  :  1 1.072397  1.072397  -28.748683    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1637 "2638"     1 -1 " "  0  " " 
   2640 "2640        " 110.0000 " "  0  :  1 1.035449  1.035449  -23.426994    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1638 "2640"     1 -1 " "  0  " " 
   2641 "2641        " 110.0000 " "  0  :  2 1.118920 1.070481  -34.999345    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "186 GBL Gdansk"     1 -1 " "  0  " " 
   2642 "2642        " 110.0000 " "  0  :  1 1.069058  1.069058  -34.937720    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 101 "186 GBL Gdansk"     1 -1 " "  0  " " 
   2643 "2643        " 110.0000 " "  0  :  1 1.044654  1.044654  -34.520533    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1639 "2643"     1 -1 " "  0  " " 
   2644 "2644        " 110.0000 " "  0  :  1 1.063892  1.063892  -36.276566    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1640 "2644"     1 -1 " "  0  " " 
   2645 "2645        " 110.0000 " "  0  :  1 1.069506  1.069506  -36.760666    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1641 "2645"     1 -1 " "  0  " " 
   2646 "2646        " 110.0000 " "  0  :  1 1.050360  1.050360  -31.615064    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1642 "2646"     1 -1 " "  0  " " 
   2647 "2647        " 110.0000 " "  0  :  1 1.083786  1.083786  -26.844590    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 104 "193 JAS Jastrz?bie"     1 -1 " "  0  " " 
   2648 "2648        " 110.0000 " "  0  :  1 1.037468  1.037468  -28.880016    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1643 "2648"     1 -1 " "  0  " " 
   2649 "2649        " 110.0000 " "  0  :  1 1.068928  1.068928  -36.410717    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1644 "2649"     1 -1 " "  0  " " 
   2650 "2650        " 110.0000 " "  0  :  1 1.068421  1.068421  -29.613877    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1645 "2650"     1 -1 " "  0  " " 
   2651 "2651        " 110.0000 " "  0  :  1 1.081263  1.081263  -26.790017    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1646 "2651"     1 -1 " "  0  " " 
   2652 "2652        " 110.0000 " "  0  :  2 1.115100 1.067870  -35.412980    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 102 "188 GDA Gdansk"     1 -1 " "  0  " " 
   2653 "2653        " 110.0000 " "  0  :  1 1.039985  1.039985  -29.842367    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1647 "2653"     1 -1 " "  0  " " 
   2654 "2654        " 110.0000 " "  0  :  1 1.067346  1.067346  -29.899681    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1648 "2654"     1 -1 " "  0  " " 
   2655 "2655        " 110.0000 " "  0  :  1 1.048131  1.048131  -23.849405    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1649 "2655"     1 -1 " "  0  " " 
   2656 "2656        " 110.0000 " "  0  :  1 1.083329  1.083329  -26.642088    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1650 "2656"     1 -1 " "  0  " " 
   2657 "2657        " 110.0000 " "  0  :  2 1.058530 1.061361  -36.736072    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1651 "2657"     1 -1 " "  0  " " 
   2658 "2658        " 110.0000 " "  0  :  1 1.063177  1.063177  -36.512875    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1652 "2658"     1 -1 " "  0  " " 
   2659 "2659        " 110.0000 " "  0  :  1 1.105812  1.105812  -36.663611    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1653 "2659"     1 -1 " "  0  " " 
   2660 "2660        " 110.0000 " "  0  :  1 1.121112  1.121112  -35.295122    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1653 "2659"     1 -1 " "  0  " " 
   2661 "2661        " 110.0000 " "  0  :  1 1.066014  1.066014  -30.104888    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1654 "2661"     1 -1 " "  0  " " 
   2662 "2662        " 110.0000 " "  0  :  2 1.118450 1.116816  -35.344273    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1655 "2662"     1 -1 " "  0  " " 
   2663 "2663        " 110.0000 " "  0  :  1 1.120198  1.120198  -35.331301    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1656 "2663"     1 -1 " "  0  " " 
   2664 "2664        " 110.0000 " "  0  :  1 1.056322  1.056322  -37.314835    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1657 "2664"     1 -1 " "  0  " " 
   2665 "2665        " 110.0000 " "  0  :  1 1.049137  1.049137  -36.947888    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1658 "2665"     1 -1 " "  0  " " 
   2666 "2666        " 110.0000 " "  0  :  2 1.081980 1.053850  -36.793897    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1659 "2666"     1 -1 " "  0  " " 
   2667 "2667        " 110.0000 " "  0  :  1 1.119407  1.119407  -35.298346    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1660 "2667"     1 -1 " "  0  " " 
   2668 "2668        " 110.0000 " "  0  :  1 1.106811  1.106811  -35.923934    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1661 "2668"     1 -1 " "  0  " " 
   2669 "2669        " 110.0000 " "  0  :  1 1.119659  1.119659  -35.018835    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 107 "199 Interconnection to Sweden (SLK)"     1 -1 " "  0  " " 
   2670 "2670        " 110.0000 " "  0  :  1 1.119571  1.119571  -35.036568    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 107 "199 Interconnection to Sweden (SLK)"     1 -1 " "  0  " " 
   2671 "2671        " 110.0000 " "  0  :  2 1.114710 1.112999  -35.545523    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1662 "2671"     1 -1 " "  0  " " 
   2672 "2672        " 110.0000 " "  0  :  1 1.113037  1.113037  -35.540079    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1662 "2671"     1 -1 " "  0  " " 
   2673 "2673        " 110.0000 " "  0  :  1 1.065908  1.065908  -30.105086    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1663 "2673"     1 -1 " "  0  " " 
   2674 "2674        " 110.0000 " "  0  :  1 1.066057  1.066057  -35.212388    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1664 "2674"     1 -1 " "  0  " " 
   2675 "2675        " 110.0000 " "  0  :  1 1.066740  1.066740  -35.145063    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1665 "2675"     1 -1 " "  0  " " 
   2676 "2676        " 110.0000 " "  0  :  2 1.083740 1.054896  -36.807693    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1666 "2676"     1 -1 " "  0  " " 
   2677 "2677        " 110.0000 " "  0  :  1 1.113695  1.113695  -35.512893    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1667 "2677"     1 -1 " "  0  " " 
   2678 "2678        " 110.0000 " "  0  :  1 1.066040  1.066040  -35.239394    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1668 "2678"     1 -1 " "  0  " " 
   2679 "2679        " 110.0000 " "  0  :  1 1.059936  1.059936  -28.869467    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1669 "2679"     1 -1 " "  0  " " 
   2680 "2680        " 110.0000 " "  0  :  1 1.064888  1.064888  -36.315999    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1532 "2513"     1 -1 " "  0  " " 
   2681 "2681        " 110.0000 " "  0  :  1 1.059558  1.059558  -19.308687    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1670 "2681"     1 -1 " "  0  " " 
   2682 "2682        " 110.0000 " "  0  :  1 1.058231  1.058231  -34.410227    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1671 "2682"     1 -1 " "  0  " " 
   2683 "2683        " 110.0000 " "  0  :  1 1.043156  1.043156  -32.651682    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1672 "2683"     1 -1 " "  0  " " 
   2684 "2684        " 110.0000 " "  0  :  2 1.109430 1.063680  -29.557304    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1673 "2684"     1 -1 " "  0  " " 
   2685 "2685        " 110.0000 " "  0  :  1 1.066933  1.066933  -29.902374    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1674 "2685"     1 -1 " "  0  " " 
   2686 "2686        " 110.0000 " "  0  :  1 1.075679  1.075679  -27.697080    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1675 "2686"     1 -1 " "  0  " " 
   2687 "2687        " 110.0000 " "  0  :  1 1.059878  1.059878  -34.932002    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1676 "2687"     1 -1 " "  0  " " 
   2688 "2688        " 110.0000 " "  0  :  2 1.067150 1.040017  -28.854069    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 108 "201 TEL Instel"     1 -1 " "  0  " " 
   2689 "2689        " 110.0000 " "  0  :  1 1.040118  1.040118  -28.842929    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 108 "201 TEL Instel"     1 -1 " "  0  " " 
   2690 "2690        " 110.0000 " "  0  :  1 1.065089  1.065089  -36.319182    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1532 "2513"     1 -1 " "  0  " " 
   2691 "2691        " 110.0000 " "  0  :  1 1.037978  1.037978  -28.930791    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1677 "2691"     1 -1 " "  0  " " 
   2692 "2692        " 110.0000 " "  0  :  1 1.037993  1.037993  -28.924269    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1678 "2692"     1 -1 " "  0  " " 
   2693 "2693        " 110.0000 " "  0  :  2 1.055800 1.034394  -28.739136    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1679 "2693"     1 -1 " "  0  " " 
   2694 "2694        " 110.0000 " "  0  :  1 1.031798  1.031798  -28.135876    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1680 "2694"     1 -1 " "  0  " " 
   2695 "2695        " 110.0000 " "  0  :  1 1.052413  1.052413  -23.279230    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1681 "2695"     1 -1 " "  0  " " 
   2696 "2696        " 110.0000 " "  0  :  1 1.037549  1.037549  -28.956642    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1682 "2696"     1 -1 " "  0  " " 
   2697 "2697        " 110.0000 " "  0  :  1 1.052885  1.052885  -31.731946    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1683 "2697"     1 -1 " "  0  " " 
   2698 "2698        " 110.0000 " "  0  :  1 1.035426  1.035426  -28.855037    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1684 "2698"     1 -1 " "  0  " " 
   2699 "2699        " 110.0000 " "  0  :  1 1.118635  1.118635  -35.209146    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1685 "2699"     1 -1 " "  0  " " 
   2700 "2700        " 110.0000 " "  0  :  1 1.121125  1.121125  -35.378418    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1686 "2700"     1 -1 " "  0  " " 
   2701 "2701        " 110.0000 " "  0  :  1 1.047574  1.047574  -29.360216    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1687 "2701"     1 -1 " "  0  " " 
   2702 "2702        " 110.0000 " "  0  :  1 1.070677  1.070677  -37.145062    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1688 "2702"     1 -1 " "  0  " " 
   2703 "2703        " 110.0000 " "  0  :  1 1.071597  1.071597  -36.962477    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1689 "2703"     1 -1 " "  0  " " 
   2704 "2704        " 110.0000 " "  0  :  2 1.114190 1.079749  -37.155453    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1690 "2704"     1 -1 " "  0  " " 
   2705 "2705        " 110.0000 " "  0  :  1 1.064436  1.064436  -36.005825    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1691 "2705"     1 -1 " "  0  " " 
   2706 "2706        " 110.0000 " "  0  :  2 1.062160 1.043872  -26.566203    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 109 "203 WLA Wloclawek"     1 -1 " "  0  " " 
   2707 "2707        " 110.0000 " "  0  :  1 1.043559  1.043559  -26.571818    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 109 "203 WLA Wloclawek"     1 -1 " "  0  " " 
   2708 "2708        " 110.0000 " "  0  :  1 1.061417  1.061417  -31.309382    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1692 "2708"     1 -1 " "  0  " " 
   2709 "2709        " 110.0000 " "  0  :  1 1.041039  1.041039  -26.227730    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1693 "2709"     1 -1 " "  0  " " 
   2710 "2710        " 110.0000 " "  0  :  2 1.060770 1.045770  -25.721500    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1694 "2710"     1 -1 " "  0  " " 
   2711 "2711        " 110.0000 " "  0  :  2 1.060740 1.045720  -25.741083    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1694 "2710"     1 -1 " "  0  " " 
   2712 "2712        " 110.0000 " "  0  :  1 1.040574  1.040574  -26.404009    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1695 "2712"     1 -1 " "  0  " " 
   2713 "2713        " 110.0000 " "  0  :  1 1.066583  1.066583  -35.156851    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1696 "2713"     1 -1 " "  0  " " 
   2714 "2714        " 110.0000 " "  0  :  1 1.059193  1.059193  -30.885002    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1697 "2714"     1 -1 " "  0  " " 
   2715 "2715        " 110.0000 " "  0  :  1 1.119548  1.119548  -35.240181    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1621 "2621"     1 -1 " "  0  " " 
   2716 "2716        " 110.0000 " "  0  :  1 1.066596  1.066596  -35.155725    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1696 "2713"     1 -1 " "  0  " " 
   2717 "2717        " 110.0000 " "  0  :  1 1.084465  1.084465  -26.521345    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1698 "2717"     1 -1 " "  0  " " 
   2718 "2718        " 110.0000 " "  0  :  1 1.084771  1.084771  -26.458895    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1699 "2718"     1 -1 " "  0  " " 
   2719 "2719        " 110.0000 " "  0  :  1 1.073299  1.073299  -34.602613    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1700 "2719"     1 -1 " "  0  " " 
   2720 "2720        " 110.0000 " "  0  :  1 1.069549  1.069549  -34.870105    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1701 "2720"     1 -1 " "  0  " " 
   2721 "2721        " 110.0000 " "  0  :  1 1.041980  1.041980  -26.680102    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1702 "2721"     1 -1 " "  0  " " 
   2722 "2722        " 110.0000 " "  0  :  1 1.041908  1.041908  -26.695117    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1702 "2721"     1 -1 " "  0  " " 
   2723 "2723        " 110.0000 " "  0  :  1 1.046656  1.046656  -38.385842    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1515 "2488"     1 -1 " "  0  " " 
   2724 "2724        " 110.0000 " "  0  :  1 1.054125  1.054125  -34.706039    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1703 "2724"     1 -1 " "  0  " " 
   2725 "2725        " 110.0000 " "  0  :  2 1.019910 1.027474  -23.917118    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1704 "2725"     1 -1 " "  0  " " 
   2726 "2726        " 110.0000 " "  0  :  1 1.078117  1.078117  -36.922829    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 110 "Zarnowiec"     1 -1 " "  0  " " 
   2727 "2727        " 110.0000 " "  0  :  1 1.078146  1.078146  -36.926878    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 110 "Zarnowiec"     1 -1 " "  0  " " 
   2728 "2728        " 110.0000 " "  0  :  1 1.064107  1.064107  -30.185936    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1705 "2728"     1 -1 " "  0  " " 
   2729 "2729        " 110.0000 " "  0  :  2 1.118130 1.118888  -34.577433    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "207 ZYD Zydowo"     1 -1 " "  0  " " 
   2730 "2730        " 110.0000 " "  0  :  2 1.118130 1.118776  -34.580630    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 111 "207 ZYD Zydowo"     1 -1 " "  0  " " 
   2731 "2731        " 110.0000 " "  0  :  1 1.116641  1.116641  -34.942049    1    5 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1706 "2731"     1 -1 " "  0  " " 
   2732 "Interconne~1" 400.0000 " "  0  :  2 1.010000 1.010413  -11.506419    0    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1707 "Interconnection to Czech Republic ALB Near Orlova& Petrovice Ukarvine"     0 -1 " "  0  " " 
   2733 "Interconne~1" 400.0000 " "  0  :  2 1.017500 1.013139  -10.898784    0    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1708 "Interconnection to Czech Republic,ALB Near Orlova"     0 -1 " "  0  " " 
   2734 "Interconne~1" 220.0000 " "  0  :  2 1.077000 1.083103  -13.250940    0    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1709 "Interconnection to Czech Republic LIS, near Cieszyn & Elektrownia Wodna, Havirov"     0 -1 " "  0  " " 
   2735 "Interconne~2" 400.0000 " "  0  :  2 1.005000 1.032187  -13.533320    0    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1710 "Interconnection to Germany HAG"     0 -1 " "  0  " " 
   2736 "Interconne~5" 220.0000 " "  0  :  2 1.090910 1.090910  -9.513018    3    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1711 "Interconnection to Ukraine DOB Near Chervonohrad"     3 -1 " "  0  " " 
   2737 "Interconne~2" 220.0000 " "  0  :  2 1.088640 1.098796  -24.931462    0    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1712 "Interconnection to Germany"     0 -1 " "  0  " " 
   2738 "Interconne~3" 400.0000 " "  0  :  2 1.005000 1.006460  -19.357454    0    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1713 "Interconnection to Slovakia LEM"     0 -1 " "  0  " " 
   2739 "Interconne~4" 400.0000 " "  0  :  2 1.044370 1.039714  -33.625689    0    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 107 "199 Interconnection to Sweden (SLK)"     0 -1 " "  0  " " 
   2740 "2740        " 110.0000 " "  0  :  2 1.100000 1.100000  -13.247324    3    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1714 "2740"     3 -1 " "  0  " " 
   2741 "2741        " 110.0000 " "  0  :  1 1.039809  1.039809  -16.463325    2    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1715 "2741"     2 -1 " "  0  " " 
   2742 "2742        " 110.0000 " "  0  :  1 1.039750  1.039750  -16.469250    2    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1716 "2742"     2 -1 " "  0  " " 
   2743 "2743        " 110.0000 " "  0  :  1 1.032264  1.032264  -20.731806    2    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1717 "2743"     2 -1 " "  0  " " 
   2744 "2744        " 110.0000 " "  0  :  1 1.028777  1.028777  -20.786355    2    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1718 "2744"     2 -1 " "  0  " " 
   2745 "2745        " 110.0000 " "  0  :  1 1.033250  1.033250  -17.143461    2    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1719 "2745"     2 -1 " "  0  " " 
   2746 "2746        " 110.0000 " "  0  :  1 1.023274  1.023274  -17.862784    2    0 1.1000 0.9000   400101   391231   0 0   1 0   0.000000   0.000000     0 0    1.10000    0.90000    0.00000 1720 "2746"     2 -1 " "  0  " " 
branch data  [ 3340]                                          ck  se  ------------long_id_------------    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
      5 "5           " 220.00       4 "4           " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
      7 "7           " 220.00       6 "6           " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
      8 "8           " 400.00      14 "14          " 400.00  "1 "   1 " "  :  1  0.001120  0.013290  0.341248 1358.0 1358.0 1358.0    0.0 0.000   53.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
      8 "8           " 400.00      15 "15          " 400.00  "1 "   1 " "  :  1  0.002990  0.036750  0.918400 1358.0 1358.0 1358.0    0.0 0.000  146.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
      9 "9           " 400.00       8 "8           " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     10 "10          " 220.00       4 "4           " 220.00  "1 "   1 " "  :  1  0.016740  0.097110  0.144232  461.0  461.0  461.0    0.0 0.000   94.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     11 "11          " 220.00       6 "6           " 220.00  "1 "   1 " "  :  1  0.005250  0.039880  0.061952  373.0  373.0  373.0    0.0 0.000   39.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     11 "11          " 220.00      10 "10          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     12 "12          " 220.00      11 "11          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     14 "14          " 400.00      13 "13          " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     14 "14          " 400.00      29 "Belchatow   " 400.00  "1 "   1 " "  :  1  0.003360  0.039770  1.021630 1316.0 1316.0 1316.0    0.0 0.000  160.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     16 "16          " 400.00      15 "15          " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     17 "Ostroleka   " 220.00       3 "3           " 220.00  "1 "   1 " "  :  1  0.010680  0.078950  0.122597  274.0  274.0  274.0    0.0 0.000   78.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     17 "Ostroleka   " 220.00       7 "7           " 220.00  "1 "   1 " "  :  1  0.014591  0.112190  0.165528  427.0  427.0  427.0    0.0 0.000  108.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     18 "Ostroleka   " 220.00      17 "Ostroleka   " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     19 "19          " 220.00       4 "4           " 220.00  "1 "   1 " "  :  1  0.002930  0.015990  0.024781  362.0  362.0  362.0    0.0 0.000   15.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     20 "20          " 220.00      19 "19          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     21 "21          " 220.00      10 "10          " 220.00  "1 "   1 " "  :  1  0.012110  0.087419  0.140166  373.0  373.0  373.0    0.0 0.000   88.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     22 "22          " 220.00      21 "21          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     23 "23          " 220.00      12 "12          " 220.00  "1 "   1 " "  :  1  0.002050  0.013260  0.022429  415.0  415.0  415.0    0.0 0.000   13.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     24 "24          " 220.00      33 "33          " 220.00  "1 "   1 " "  :  1  0.000002  0.000021  0.000000  392.0  392.0  392.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     25 "25          " 400.00       9 "9           " 400.00  "1 "   1 " "  :  1  0.002980  0.034170  0.935040  831.0  831.0  831.0    0.0 0.000  142.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     25 "25          " 400.00     192 "192         " 400.00  "1 "   1 " "  :  1  0.002070  0.024740  0.664000  831.0  831.0  831.0    0.0 0.000  101.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     26 "Belchatow   " 220.00       1 "1           " 220.00  "1 "   1 " "  :  1  0.001550  0.011690  0.018198  747.0  747.0  747.0    0.0 0.000   11.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     26 "Belchatow   " 220.00       5 "5           " 220.00  "1 "   1 " "  :  1  0.009773  0.050516  0.088959  377.0  377.0  377.0    0.0 0.000   53.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     26 "Belchatow   " 220.00      19 "19          " 220.00  "1 "   1 " "  :  1  0.005700  0.039521  0.075533  480.0  480.0  480.0    0.0 0.000   43.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     26 "Belchatow   " 220.00      90 "90          " 220.00  "1 "   1 " "  :  1  0.009091  0.062401  0.111417  457.0  457.0  457.0    0.0 0.000   66.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     27 "Belchatow   " 220.00       2 "2           " 220.00  "1 "   1 " "  :  1  0.001550  0.011690  0.018198  747.0  747.0  747.0    0.0 0.000   11.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     27 "Belchatow   " 220.00      20 "20          " 220.00  "1 "   1 " "  :  1  0.005700  0.039521  0.075533  480.0  480.0  480.0    0.0 0.000   43.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     27 "Belchatow   " 220.00      33 "33          " 220.00  "1 "   1 " "  :  1  0.003841  0.028531  0.045883  392.0  392.0  392.0    0.0 0.000   28.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     27 "Belchatow   " 220.00      91 "91          " 220.00  "1 "   1 " "  :  1  0.008680  0.064050  0.096994  457.0  457.0  457.0    0.0 0.000   62.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     28 "Belchatow   " 400.00      25 "25          " 400.00  "1 "   1 " "  :  1  0.003580  0.042620  1.094400 1386.0 1386.0 1386.0    0.0 0.000  171.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     28 "Belchatow   " 400.00     123 "123         " 400.00  "1 "   1 " "  :  1  0.002310  0.027690  0.701440 1386.0 1386.0 1386.0    0.0 0.000  110.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     29 "Belchatow   " 400.00      28 "Belchatow   " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     29 "Belchatow   " 400.00      93 "93          " 400.00  "1 "   1 " "  :  1  0.001370  0.016250  0.411840 1386.0 1386.0 1386.0    0.0 0.000   65.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     30 "30          " 220.00      11 "11          " 220.00  "1 "   1 " "  :  1  0.005700  0.040700  0.060210  373.0  373.0  373.0    0.0 0.000   39.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     31 "31          " 400.00      29 "Belchatow   " 400.00  "1 "   1 " "  :  1  0.000630  0.007490  0.392256 1358.0 1358.0 1358.0    0.0 0.000   43.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     32 "32          " 220.00      11 "11          " 220.00  "1 "   1 " "  :  1  0.000930  0.006510  0.011132  373.0  373.0  373.0    0.0 0.000    6.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     33 "33          " 220.00       4 "4           " 220.00  "1 "   1 " "  :  1  0.004419  0.032229  0.049852  392.0  392.0  392.0    0.0 0.000   31.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     34 "34          " 220.00       5 "5           " 220.00  "1 "   1 " "  :  1  0.007831  0.043000  0.049620  335.0  335.0  335.0    0.0 0.000   36.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     37 "37          " 220.00      56 "Polaniec    " 220.00  "1 "   1 " "  :  1  0.003740  0.027831  0.042689  274.0  274.0  274.0    0.0 0.000   27.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     38 "38          " 220.00      36 "36          " 220.00  "1 "   1 " "  :  1  0.007690  0.057271  0.087894  373.0  373.0  373.0    0.0 0.000   56.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     38 "38          " 220.00      37 "37          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     40 "40          " 220.00      91 "91          " 220.00  "1 "   1 " "  :  1  0.011159  0.072310  0.103673  362.0  362.0  362.0    0.0 0.000   68.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     41 "41          " 220.00      40 "40          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     41 "41          " 220.00     109 "109         " 220.00  "1 "   1 " "  :  1  0.014880  0.081610  0.114805  347.0  347.0  347.0    0.0 0.000   77.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     42 "42          " 400.00      58 "Polaniec    " 400.00  "1 "   1 " "  :  1  0.002259  0.026439  0.707840 1358.0 1358.0 1358.0    0.0 0.000  108.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     43 "Kozienice   " 220.00      12 "12          " 220.00  "1 "   1 " "  :  1  0.012690  0.074979  0.130196  377.0  377.0  377.0    0.0 0.000   78.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     43 "Kozienice   " 220.00      23 "23          " 220.00  "1 "   1 " "  :  1  0.013450  0.081141  0.141134  339.0  339.0  339.0    0.0 0.000   85.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     44 "Kozienice   " 220.00      43 "Kozienice   " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     45 "Kozienice   " 400.00       9 "9           " 400.00  "1 "   1 " "  :  1  0.001500  0.015060  0.403200 1386.0 1386.0 1386.0    0.0 0.000   62.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     46 "46          " 400.00      45 "Kozienice   " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     47 "47          " 220.00      40 "40          " 220.00  "1 "   1 " "  :  1  0.002401  0.014940  0.022525  377.0  377.0  377.0    0.0 0.000   14.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     48 "48          " 400.00      65 "65          " 400.00  "1 "   1 " "  :  1  0.001130  0.014060  0.374880  831.0  831.0  831.0    0.0 0.000   57.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     49 "49          " 400.00      48 "48          " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     50 "50          " 400.00      46 "46          " 400.00  "1 "   1 " "  :  1  0.001670  0.018900  0.541760 1358.0 1358.0 1358.0    0.0 0.000   80.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     51 "51          " 220.00      35 "35          " 220.00  "1 "   1 " "  :  1  0.011630  0.070310  0.105802  377.0  377.0  377.0    0.0 0.000   68.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     52 "52          " 220.00      39 "39          " 220.00  "1 "   1 " "  :  1  0.006979  0.051961  0.079666  373.0  373.0  373.0    0.0 0.000   51.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     52 "52          " 220.00      51 "51          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     53 "53          " 400.00      45 "Kozienice   " 400.00  "1 "   1 " "  :  1  0.001760  0.021440  0.573440 1358.0 1358.0 1358.0    0.0 0.000   88.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     54 "54          " 400.00      53 "53          " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     55 "Polaniec    " 220.00      38 "38          " 220.00  "1 "   1 " "  :  1  0.005560  0.041450  0.063598  427.0  427.0  427.0    0.0 0.000   40.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     56 "Polaniec    " 220.00      55 "Polaniec    " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     58 "Polaniec    " 400.00      54 "54          " 400.00  "1 "   1 " "  :  1  0.001090  0.012770  0.341760 1358.0 1358.0 1358.0    0.0 0.000   52.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     58 "Polaniec    " 400.00      57 "Polaniec    " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     59 "Pulawy      " 220.00      43 "Kozienice   " 220.00  "1 "   1 " "  :  1  0.005450  0.040211  0.066986  446.0  446.0  446.0    0.0 0.000   41.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     60 "60          " 220.00      35 "35          " 220.00  "1 "   1 " "  :  1  0.008370  0.048680  0.073481  419.0  419.0  419.0    0.0 0.000   47.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     60 "60          " 220.00      44 "Kozienice   " 220.00  "1 "   1 " "  :  1  0.005450  0.040211  0.066986  446.0  446.0  446.0    0.0 0.000   41.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     60 "60          " 220.00      59 "Pulawy      " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     61 "61          " 220.00      41 "41          " 220.00  "1 "   1 " "  :  1  0.002479  0.017979  0.027588  373.0  373.0  373.0    0.0 0.000   17.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     61 "61          " 220.00      56 "Polaniec    " 220.00  "1 "   1 " "  :  1  0.008820  0.065641  0.100662  274.0  274.0  274.0    0.0 0.000   64.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     62 "62          " 220.00      40 "40          " 220.00  "1 "   1 " "  :  1  0.012130  0.062151  0.093712  347.0  347.0  347.0    0.0 0.000   60.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     62 "62          " 220.00      43 "Kozienice   " 220.00  "1 "   1 " "  :  1  0.005740  0.042831  0.065727  446.0  446.0  446.0    0.0 0.000   42.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     63 "63          " 220.00      44 "Kozienice   " 220.00  "1 "   1 " "  :  1  0.007070  0.045409  0.069309  347.0  347.0  347.0    0.0 0.000   44.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     63 "63          " 220.00      59 "Pulawy      " 220.00  "1 "   1 " "  :  1  0.010479  0.060969  0.092047  316.0  316.0  316.0    0.0 0.000   59.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     63 "63          " 220.00      62 "62          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     64 "64          " 400.00      58 "Polaniec    " 400.00  "1 "   1 " "  :  1  0.000940  0.010970  0.293760 1552.0 1552.0 1552.0    0.0 0.000   45.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     65 "65          " 400.00      64 "64          " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     67 "67          " 220.00      35 "35          " 220.00  "1 "   1 " "  :  1  0.011219  0.065581  0.098349  274.0  274.0  274.0    0.0 0.000   63.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     67 "67          " 220.00      37 "37          " 220.00  "1 "   1 " "  :  1  0.004521  0.033680  0.051691  392.0  392.0  392.0    0.0 0.000   33.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     67 "67          " 220.00      66 "66          " 220.00  "1 "   1 " "  :  1  0.001510  0.008781  0.013165  377.0  377.0  377.0    0.0 0.000    8.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     68 "68          " 220.00      52 "52          " 220.00  "1 "   1 " "  :  1  0.003159  0.020760  0.031460  415.0  415.0  415.0    0.0 0.000   20.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     73 "73          " 220.00      72 "72          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     75 "75          " 220.00      74 "74          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     75 "75          " 220.00     106 "lagisza     " 220.00  "1 "   1 " "  :  1  0.010930  0.059194  0.084390  290.0  290.0  290.0    0.0 0.000   56.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     77 "77          " 220.00      76 "76          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     78 "Jaworzno    " 220.00      73 "73          " 220.00  "1 "   1 " "  :  1  0.002128  0.014029  0.022603  335.0  335.0  335.0    0.0 0.000   14.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     79 "Jaworzno    " 220.00      76 "76          " 220.00  "1 "   1 " "  :  1  0.005186  0.038388  0.058748  492.0  492.0  492.0    0.0 0.000   37.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     79 "Jaworzno    " 220.00      78 "Jaworzno    " 220.00  "1 "   1 " "  :  0  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     79 "Jaworzno    " 220.00      85 "85          " 220.00  "1 "   1 " "  :  1  0.004318  0.029752  0.052640  373.0  373.0  373.0    0.0 0.000   31.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     81 "81          " 220.00      80 "80          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     81 "81          " 220.00     113 "113         " 220.00  "1 "   1 " "  :  1  0.002169  0.014587  0.025749  316.0  316.0  316.0    0.0 0.000   15.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     82 "Opole       " 400.00      31 "31          " 400.00  "1 "   1 " "  :  1  0.003310  0.034250  0.858880 1150.0 1150.0 1150.0    0.0 0.000  136.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     82 "Opole       " 400.00     127 "Rybnik      " 400.00  "1 "   1 " "  :  1  0.002462  0.028525  0.761600 1621.0 1621.0 1621.0    0.0 0.000  117.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     82 "Opole       " 400.00    2732 "Interconne~1" 400.00  "1 "   1 " "  :  1  0.003519  0.039313  1.033600 1621.0 1621.0 1621.0    0.0 0.000  160.3 /
   0    0  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     83 "83          " 220.00      97 "97          " 220.00  "1 "   1 " "  :  1  0.005702  0.041488  0.066172  446.0  446.0  446.0    0.0 0.000   41.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     85 "85          " 220.00      84 "84          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     86 "86          " 220.00      90 "90          " 220.00  "1 "   1 " "  :  1  0.001364  0.009731  0.016243  457.0  457.0  457.0    0.0 0.000   10.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     87 "87          " 220.00      86 "86          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     89 "89          " 220.00      78 "Jaworzno    " 220.00  "1 "   1 " "  :  1  0.004463  0.030413  0.048671  290.0  290.0  290.0    0.0 0.000   30.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     89 "89          " 220.00      88 "88          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     91 "91          " 220.00      69 "69          " 220.00  "1 "   1 " "  :  1  0.002066  0.012789  0.020551  316.0  316.0  316.0    0.0 0.000   12.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     91 "91          " 220.00      90 "90          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     91 "91          " 220.00     131 "131         " 220.00  "1 "   1 " "  :  1  0.000826  0.005248  0.008683  305.0  305.0  305.0    0.0 0.000    5.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     92 "92          " 400.00      28 "Belchatow   " 400.00  "1 "   1 " "  :  1  0.002190  0.023690  0.595840 1316.0 1316.0 1316.0    0.0 0.000   94.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     93 "93          " 400.00      92 "92          " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     93 "93          " 400.00     127 "Rybnik      " 400.00  "1 "   1 " "  :  1  0.002413  0.027544  0.767968  831.0  831.0  831.0    0.0 0.000  115.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     95 "95          " 220.00      94 "94          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     96 "96          " 220.00     125 "Rybnik      " 220.00  "1 "   1 " "  :  1  0.004876  0.033616  0.059609  446.0  446.0  446.0    0.0 0.000   35.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     97 "97          " 220.00      96 "96          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     98 "98          " 220.00      79 "Jaworzno    " 220.00  "1 "   1 " "  :  1  0.003409  0.024421  0.039969  290.0  290.0  290.0    0.0 0.000   24.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
     99 "99          " 220.00      98 "98          " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    100 "100         " 220.00      55 "Polaniec    " 220.00  "1 "   1 " "  :  1  0.003719  0.043800  0.100962  457.0  457.0  457.0    0.0 0.000   52.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    100 "100         " 220.00      71 "71          " 220.00  "1 "   1 " "  :  1  0.000785  0.004876  0.007260  316.0  316.0  316.0    0.0 0.000    4.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    100 "100         " 220.00     119 "119         " 220.00  "1 "   1 " "  :  1  0.015888  0.087603  0.116818  347.0  347.0  347.0    0.0 0.000   80.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    101 "101         " 220.00      70 "70          " 220.00  "1 "   1 " "  :  1  0.000785  0.004876  0.007241  316.0  316.0  316.0    0.0 0.000    4.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    101 "101         " 220.00     100 "100         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    102 "102         " 220.00      77 "77          " 220.00  "1 "   1 " "  :  1  0.001591  0.011116  0.019128  492.0  492.0  492.0    0.0 0.000   11.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    103 "103         " 220.00      72 "72          " 220.00  "1 "   1 " "  :  1  0.011219  0.070744  0.115705  290.0  290.0  290.0    0.0 0.000   71.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    103 "103         " 220.00     102 "102         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    104 "laziska     " 220.00      84 "84          " 220.00  "1 "   1 " "  :  1  0.001446  0.009917  0.017598  373.0  373.0  373.0    0.0 0.000   10.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    105 "laziska     " 220.00      95 "95          " 220.00  "1 "   1 " "  :  1  0.003822  0.026674  0.046154  373.0  373.0  373.0    0.0 0.000   27.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    105 "laziska     " 220.00     104 "laziska     " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    106 "lagisza     " 220.00      94 "94          " 220.00  "1 "   1 " "  :  1  0.001942  0.013926  0.022845  446.0  446.0  446.0    0.0 0.000   14.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    107 "lagisza     " 220.00      88 "88          " 220.00  "1 "   1 " "  :  1  0.001715  0.009607  0.014239  335.0  335.0  335.0    0.0 0.000    9.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    107 "lagisza     " 220.00     106 "lagisza     " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    107 "lagisza     " 220.00     131 "131         " 220.00  "1 "   1 " "  :  1  0.005372  0.040393  0.060055  419.0  419.0  419.0    0.0 0.000   39.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    108 "108         " 220.00      90 "90          " 220.00  "1 "   1 " "  :  1  0.003905  0.028471  0.044983  427.0  427.0  427.0    0.0 0.000   28.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    109 "109         " 220.00      99 "99          " 220.00  "1 "   1 " "  :  1  0.003161  0.023409  0.036165  373.0  373.0  373.0    0.0 0.000   23.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    109 "109         " 220.00     108 "108         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    110 "110         " 220.00     117 "Siersza     " 220.00  "1 "   1 " "  :  1  0.006012  0.041467  0.073636  427.0  427.0  427.0    0.0 0.000   43.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    112 "112         " 220.00      80 "80          " 220.00  "1 "   1 " "  :  1  0.007769  0.041281  0.063907  316.0  316.0  316.0    0.0 0.000   40.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    112 "112         " 220.00     111 "111         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    114 "114         " 220.00      78 "Jaworzno    " 220.00  "1 "   1 " "  :  1  0.004628  0.027748  0.046115  362.0  362.0  362.0    0.0 0.000   28.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    114 "114         " 220.00     113 "113         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    115 "115         " 400.00     128 "128         " 400.00  "1 "   1 " "  :  1  0.000919  0.010512  0.292928 1358.0 1358.0 1358.0    0.0 0.000   44.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    116 "Siersza     " 220.00      79 "Jaworzno    " 220.00  "1 "   1 " "  :  1  0.001839  0.012603  0.022399  373.0  373.0  373.0    0.0 0.000   13.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    116 "Siersza     " 220.00     101 "101         " 220.00  "1 "   1 " "  :  1  0.017727  0.116777  0.163611  290.0  290.0  290.0    0.0 0.000  109.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    117 "Siersza     " 220.00      78 "Jaworzno    " 220.00  "1 "   1 " "  :  1  0.001839  0.012603  0.022390  373.0  373.0  373.0    0.0 0.000   13.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    117 "Siersza     " 220.00     108 "108         " 220.00  "1 "   1 " "  :  1  0.005888  0.035062  0.052349  290.0  290.0  290.0    0.0 0.000   34.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    117 "Siersza     " 220.00     116 "Siersza     " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    118 "Skawina     " 220.00      79 "Jaworzno    " 220.00  "1 "   1 " "  :  1  0.008161  0.042417  0.061197  385.0  385.0  385.0    0.0 0.000   40.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    119 "119         " 220.00      78 "Jaworzno    " 220.00  "1 "   1 " "  :  1  0.008161  0.042417  0.061197  385.0  385.0  385.0    0.0 0.000   40.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    119 "119         " 220.00     118 "Skawina     " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    120 "120         " 400.00      64 "64          " 400.00  "1 "   1 " "  :  1  0.001500  0.017880  0.451200  831.0  831.0  831.0    0.0 0.000   71.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    121 "121         " 400.00      57 "Polaniec    " 400.00  "1 "   1 " "  :  1  0.001690  0.019940  0.506240  831.0  831.0  831.0    0.0 0.000   79.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    121 "121         " 400.00     120 "120         " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    122 "122         " 400.00      65 "65          " 400.00  "1 "   1 " "  :  0  0.004690  0.055440  1.404800  831.0  831.0  831.0    0.0 0.000  221.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    122 "122         " 400.00     115 "115         " 400.00  "1 "   1 " "  :  1  0.000913  0.010400  0.289888 1358.0 1358.0 1358.0    0.0 0.000   43.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    123 "123         " 400.00     121 "121         " 400.00  "1 "   1 " "  :  1  0.003119  0.035631  0.991072  831.0  831.0  831.0    0.0 0.000  149.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    123 "123         " 400.00     122 "122         " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    124 "124         " 220.00     110 "110         " 220.00  "1 "   1 " "  :  1  0.002149  0.013327  0.022109  290.0  290.0  290.0    0.0 0.000   13.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    124 "124         " 220.00     118 "Skawina     " 220.00  "1 "   1 " "  :  1  0.004587  0.024628  0.036165  347.0  347.0  347.0    0.0 0.000   23.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    125 "Rybnik      " 220.00     104 "laziska     " 220.00  "1 "   1 " "  :  1  0.003141  0.021591  0.038391  446.0  446.0  446.0    0.0 0.000   22.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    126 "Rybnik      " 220.00      74 "74          " 220.00  "1 "   1 " "  :  1  0.005930  0.040930  0.072145  446.0  446.0  446.0    0.0 0.000   43.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    126 "Rybnik      " 220.00     111 "111         " 220.00  "1 "   1 " "  :  1  0.004545  0.031570  0.055312  373.0  373.0  373.0    0.0 0.000   33.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    126 "Rybnik      " 220.00     125 "Rybnik      " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    127 "Rybnik      " 400.00    2733 "Interconne~1" 400.00  "1 "   1 " "  :  1  0.001419  0.014675  0.489600 1386.0 1386.0 1386.0    0.0 0.000   67.4 /
   0    0  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    128 "128         " 400.00     127 "Rybnik      " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    128 "128         " 400.00    2732 "Interconne~1" 400.00  "1 "   1 " "  :  0  0.001500  0.014690  0.403840 1386.0 1386.0 1386.0    0.0 0.000   61.2 /
   0    0  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    129 "129         " 220.00      87 "87          " 220.00  "1 "   1 " "  :  1  0.000579  0.004112  0.007008  446.0  446.0  446.0    0.0 0.000    4.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    130 "130         " 220.00     129 "129         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    131 "131         " 220.00     130 "130         " 220.00  "1 "   1 " "  :  1  0.000661  0.004959  0.007579  419.0  419.0  419.0    0.0 0.000    4.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    132 "Porabka-Zar " 220.00      76 "76          " 220.00  "1 "   1 " "  :  1  0.000847  0.006240  0.009544  457.0  457.0  457.0    0.0 0.000    6.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    133 "Porabka-Zar " 220.00      77 "77          " 220.00  "1 "   1 " "  :  1  0.000847  0.006260  0.009477  457.0  457.0  457.0    0.0 0.000    6.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    134 "Adamow      " 220.00      20 "20          " 220.00  "1 "   1 " "  :  1  0.010680  0.061961  0.094961  415.0  415.0  415.0    0.0 0.000   61.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    135 "Adamow      " 220.00      34 "34          " 220.00  "1 "   1 " "  :  1  0.005120  0.026180  0.029621  335.0  335.0  335.0    0.0 0.000   22.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    135 "Adamow      " 220.00     134 "Adamow      " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    136 "136         " 220.00     137 "137         " 220.00  "1 "   1 " "  :  1  0.005060  0.036539  0.063598  305.0  305.0  305.0    0.0 0.000   38.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    137 "137         " 220.00     155 "Turow       " 220.00  "1 "   1 " "  :  1  0.005831  0.042310  0.070664  427.0  427.0  427.0    0.0 0.000   43.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    139 "139         " 400.00     138 "138         " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    142 "142         " 220.00     141 "141         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    145 "145         " 220.00     144 "144         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    146 "Konin       " 220.00      30 "30          " 220.00  "1 "   1 " "  :  1  0.016961  0.123659  0.196988  373.0  373.0  373.0    0.0 0.000  124.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    146 "Konin       " 220.00     135 "Adamow      " 220.00  "1 "   1 " "  :  1  0.006141  0.032521  0.052456  385.0  385.0  385.0    0.0 0.000   32.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    147 "Konin       " 220.00     134 "Adamow      " 220.00  "1 "   1 " "  :  1  0.004380  0.031880  0.050723  457.0  457.0  457.0    0.0 0.000   32.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    147 "Konin       " 220.00     146 "Konin       " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    148 "Dolna Odra  " 220.00     143 "143         " 220.00  "1 "   1 " "  :  1  0.010430  0.077891  0.122065  427.0  427.0  427.0    0.0 0.000   77.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    149 "149         " 220.00     141 "141         " 220.00  "1 "   1 " "  :  1  0.006469  0.041300  0.069212  427.0  427.0  427.0    0.0 0.000   42.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    149 "149         " 220.00     148 "Dolna Odra  " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    151 "Dolna Odra  " 400.00     150 "Dolna Odra  " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    152 "152         " 220.00     175 "175         " 220.00  "1 "   1 " "  :  1  0.010581  0.053000  0.088475  415.0  415.0  415.0    0.0 0.000   54.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    153 "153         " 220.00     181 "181         " 220.00  "1 "   1 " "  :  1  0.007711  0.056961  0.088378  373.0  373.0  373.0    0.0 0.000   56.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    154 "154         " 220.00     143 "143         " 220.00  "1 "   1 " "  :  1  0.010539  0.076859  0.122355  373.0  373.0  373.0    0.0 0.000   77.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    154 "154         " 220.00     153 "153         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    154 "154         " 220.00     156 "Turow       " 220.00  "1 "   1 " "  :  1  0.012521  0.091359  0.145394  457.0  457.0  457.0    0.0 0.000   91.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    157 "157         " 220.00     155 "Turow       " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    158 "158         " 400.00     138 "138         " 400.00  "1 "   1 " "  :  1  0.002740  0.026960  0.705920 1150.0 1150.0 1150.0    0.0 0.000  109.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    159 "Turow       " 400.00     158 "158         " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    160 "160         " 220.00     148 "Dolna Odra  " 220.00  "1 "   1 " "  :  1  0.004690  0.034651  0.053821  427.0  427.0  427.0    0.0 0.000   34.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    161 "161         " 220.00     160 "160         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    162 "162         " 400.00     163 "163         " 400.00  "1 "   1 " "  :  1  0.001360  0.015740  0.433664 1621.0 1621.0 1621.0    0.0 0.000   65.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    163 "163         " 400.00      82 "Opole       " 400.00  "1 "   1 " "  :  1  0.001940  0.020560  0.515840 1316.0 1316.0 1316.0    0.0 0.000   81.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    164 "164         " 400.00     139 "139         " 400.00  "1 "   1 " "  :  1  0.001700  0.017330  0.456320  915.0  915.0  915.0    0.0 0.000   70.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    164 "164         " 400.00     163 "163         " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    165 "Patnow      " 220.00      21 "21          " 220.00  "1 "   1 " "  :  1  0.014651  0.105891  0.170852  373.0  373.0  373.0    0.0 0.000  107.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    165 "Patnow      " 220.00     147 "Konin       " 220.00  "1 "   1 " "  :  1  0.000479  0.003310  0.005711  446.0  446.0  446.0    0.0 0.000    3.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    166 "Patnow      " 220.00     140 "140         " 220.00  "1 "   1 " "  :  1  0.011031  0.080570  0.124127  446.0  446.0  446.0    0.0 0.000   79.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    166 "Patnow      " 220.00     146 "Konin       " 220.00  "1 "   1 " "  :  1  0.000479  0.003310  0.005711  446.0  446.0  446.0    0.0 0.000    3.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    166 "Patnow      " 220.00     165 "Patnow      " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    167 "167         " 220.00     165 "Patnow      " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    169 "169         " 220.00     141 "141         " 220.00  "1 "   1 " "  :  1  0.001050  0.007211  0.010280  373.0  373.0  373.0    0.0 0.000    6.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    169 "169         " 220.00     160 "160         " 220.00  "1 "   1 " "  :  1  0.006099  0.044831  0.070954  373.0  373.0  373.0    0.0 0.000   44.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    170 "170         " 220.00     140 "140         " 220.00  "1 "   1 " "  :  1  0.003550  0.025930  0.041237  446.0  446.0  446.0    0.0 0.000   26.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    170 "170         " 220.00     152 "152         " 220.00  "1 "   1 " "  :  1  0.009341  0.052250  0.087701  305.0  305.0  305.0    0.0 0.000   53.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    171 "171         " 220.00     147 "Konin       " 220.00  "1 "   1 " "  :  1  0.018599  0.096380  0.140941  290.0  290.0  290.0    0.0 0.000   92.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    171 "171         " 220.00     168 "168         " 220.00  "1 "   1 " "  :  1  0.013120  0.076219  0.116644  362.0  362.0  362.0    0.0 0.000   75.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    171 "171         " 220.00     170 "170         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    171 "171         " 220.00     174 "174         " 220.00  "1 "   1 " "  :  1  0.018490  0.095599  0.159139  305.0  305.0  305.0    0.0 0.000   98.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    172 "172         " 400.00     151 "Dolna Odra  " 400.00  "1 "   1 " "  :  1  0.003710  0.043260  1.186880  693.0  693.0  693.0    0.0 0.000  180.2 /
