title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1718]           no  name
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1096 "1096        " 110.00    1094 "1094        " 110.00  "1 "   1 " "  :  1  0.002397  0.004876  0.000704   90.0   90.0   90.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1096 "1096        " 110.00    1516 "1516        " 110.00  "1 "   1 " "  :  1  0.002149  0.003884  0.000779  120.0  120.0  120.0    0.0 0.000    1.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1097 "1097        " 110.00     977 "977         " 110.00  "1 "   1 " "  :  1  0.000992  0.002893  0.000349  140.0  140.0  140.0    0.0 0.000    0.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1097 "1097        " 110.00    1095 "1095        " 110.00  "1 "   1 " "  :  1  0.001322  0.003884  0.000462  140.0  140.0  140.0    0.0 0.000    1.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1098 "1098        " 110.00    1123 "1123        " 110.00  "1 "   1 " "  :  1  0.000413  0.000744  0.000068   90.0   90.0   90.0    0.0 0.000    0.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1099 "1099        " 110.00    1098 "1098        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1100 "1100        " 110.00    1102 "1102        " 110.00  "1 "   1 " "  :  1  0.002397  0.007521  0.000847  114.0  114.0  114.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1101 "1101        " 110.00    1100 "1100        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1101 "1101        " 110.00    1103 "1103        " 110.00  "1 "   1 " "  :  1  0.002231  0.006942  0.000784  114.0  114.0  114.0    0.0 0.000    1.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1102 "1102        " 110.00    1112 "1112        " 110.00  "1 "   1 " "  :  1  0.007521  0.023058  0.002413  120.0  120.0  120.0    0.0 0.000    5.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1103 "1103        " 110.00     934 "934         " 110.00  "1 "   1 " "  :  1  0.004380  0.014132  0.001486  114.0  114.0  114.0    0.0 0.000    3.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1105 "1105        " 110.00     895 "895         " 110.00  "1 "   1 " "  :  1  0.032479  0.102314  0.011265  114.0  114.0  114.0    0.0 0.000   27.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1105 "1105        " 110.00    1104 "1104        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1107 "1107        " 110.00    1106 "1106        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1107 "1107        " 110.00    1726 "1726        " 110.00  "1 "   1 " "  :  1  0.000661  0.001983  0.000232  140.0  140.0  140.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1108 "1108        " 110.00     877 "877         " 110.00  "1 "   1 " "  :  1  0.012397  0.037603  0.004441   57.0   57.0   57.0    0.0 0.000   10.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1108 "1108        " 110.00    1494 "1494        " 110.00  "1 "   1 " "  :  1  0.014545  0.025124  0.003572   57.0   57.0   57.0    0.0 0.000    7.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1109 "1109        " 110.00     904 "904         " 110.00  "1 "   1 " "  :  1  0.011653  0.023141  0.002011   57.0   57.0   57.0    0.0 0.000    5.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1109 "1109        " 110.00    1108 "1108        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1110 "1110        " 110.00    1112 "1112        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1111 "1111        " 110.00    1056 "1056        " 110.00  "1 "   1 " "  :  1  0.004959  0.016694  0.001597  140.0  140.0  140.0    0.0 0.000    4.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1111 "1111        " 110.00    1057 "1057        " 110.00  "1 "   1 " "  :  1  0.003388  0.010248  0.001217  140.0  140.0  140.0    0.0 0.000    2.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1111 "1111        " 110.00    1110 "1110        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1112 "1112        " 110.00     965 "965         " 110.00  "1 "   1 " "  :  1  0.007603  0.023141  0.002713  140.0  140.0  140.0    0.0 0.000    6.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1112 "1112        " 110.00    1111 "1111        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1114 "1114        " 110.00    1088 "1088        " 110.00  "1 "   1 " "  :  1  0.016364  0.052149  0.005588  140.0  140.0  140.0    0.0 0.000   13.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1114 "1114        " 110.00    1113 "1113        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1116 "1116        " 110.00    1115 "1115        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1116 "1116        " 110.00    1433 "1433        " 110.00  "1 "   1 " "  :  1  0.024793  0.083471  0.010285  114.0  114.0  114.0    0.0 0.000   23.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1116 "1116        " 110.00    1524 "1524        " 110.00  "1 "   1 " "  :  1  0.004628  0.021570  0.003942  114.0  114.0  114.0    0.0 0.000    7.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1117 "1117        " 110.00    1867 "1867        " 110.00  "1 "   1 " "  :  1  0.000496  0.001570  0.000186   57.0   57.0   57.0    0.0 0.000    0.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1118 "1118        " 110.00    1868 "1868        " 110.00  "1 "   1 " "  :  1  0.000579  0.001818  0.000220   57.0   57.0   57.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1119 "1119        " 110.00    1120 "1120        " 110.00  "1 "   1 " "  :  1  0.001983  0.004545  0.000569  120.0  120.0  120.0    0.0 0.000    1.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1120 "1120        " 110.00    1780 "1780        " 110.00  "1 "   1 " "  :  1  0.003719  0.011322  0.001266  120.0  120.0  120.0    0.0 0.000    3.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1121 "1121        " 110.00    1123 "1123        " 110.00  "1 "   1 " "  :  1  0.001240  0.002149  0.000208   90.0   90.0   90.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1122 "1122        " 110.00    1121 "1121        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1122 "1122        " 110.00    1124 "1124        " 110.00  "1 "   1 " "  :  1  0.001157  0.002149  0.000194   90.0   90.0   90.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1123 "1123        " 110.00     851 "851         " 110.00  "1 "   1 " "  :  1  0.010826  0.021818  0.002998   90.0   90.0   90.0    0.0 0.000    6.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1124 "1124        " 110.00    1099 "1099        " 110.00  "1 "   1 " "  :  1  0.000496  0.000909  0.000077   90.0   90.0   90.0    0.0 0.000    0.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1125 "1125        " 110.00    1127 "1127        " 110.00  "1 "   1 " "  :  1  0.000744  0.002314  0.000276   76.0   76.0   76.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1126 "1126        " 110.00    1128 "1128        " 110.00  "1 "   1 " "  :  1  0.000083  0.000248  0.000029  140.0  140.0  140.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1127 "1127        " 110.00    1130 "1130        " 110.00  "1 "   1 " "  :  1  0.002562  0.004380  0.000443   90.0   90.0   90.0    0.0 0.000    1.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1128 "1128        " 110.00    1124 "1124        " 110.00  "1 "   1 " "  :  1  0.004132  0.007107  0.000692   90.0   90.0   90.0    0.0 0.000    1.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1131 "1131        " 110.00     850 "850         " 110.00  "1 "   1 " "  :  1  0.010826  0.032727  0.003884  114.0  114.0  114.0    0.0 0.000    9.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1132 "1132        " 110.00    1131 "1131        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1134 "1134        " 110.00    1133 "1133        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1135 "1135        " 110.00     972 "972         " 110.00  "1 "   1 " "  :  1  0.001736  0.005289  0.000617   57.0   57.0   57.0    0.0 0.000    1.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1136 "1136        " 110.00    1140 "1140        " 110.00  "1 "   1 " "  :  1  0.000413  0.001322  0.000160  114.0  114.0  114.0    0.0 0.000    0.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1137 "1137        " 110.00    1136 "1136        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1137 "1137        " 110.00    1139 "1139        " 110.00  "1 "   1 " "  :  1  0.000413  0.001322  0.000128  114.0  114.0  114.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1138 "1138        " 110.00    1137 "1137        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1138 "1138        " 110.00    1141 "1141        " 110.00  "1 "   1 " "  :  1  0.000909  0.003141  0.000298  114.0  114.0  114.0    0.0 0.000    0.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1139 "1139        " 110.00    1110 "1110        " 110.00  "1 "   1 " "  :  1  0.012479  0.038265  0.004414  114.0  114.0  114.0    0.0 0.000   10.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1140 "1140        " 110.00    1655 "1655        " 110.00  "1 "   1 " "  :  1  0.003802  0.012066  0.001396  140.0  140.0  140.0    0.0 0.000    3.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1141 "1141        " 110.00    1361 "1361        " 110.00  "1 "   1 " "  :  1  0.000744  0.002314  0.000240  114.0  114.0  114.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1142 "1142        " 110.00     944 "944         " 110.00  "1 "   1 " "  :  1  0.004215  0.013306  0.001433  114.0  114.0  114.0    0.0 0.000    3.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1143 "1143        " 110.00     896 "896         " 110.00  "1 "   1 " "  :  1  0.038678  0.099587  0.011081  114.0  114.0  114.0    0.0 0.000   26.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1143 "1143        " 110.00    1142 "1142        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1144 "1144        " 110.00    1143 "1143        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1144 "1144        " 110.00    1821 "1821        " 110.00  "1 "   1 " "  :  1  0.002645  0.008678  0.000895  114.0  114.0  114.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1148 "1148        " 110.00    1076 "1076        " 110.00  "1 "   1 " "  :  1  0.047190  0.089008  0.008707   57.0   57.0   57.0    0.0 0.000   22.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1148 "1148        " 110.00    1147 "1147        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1148 "1148        " 110.00    1619 "1619        " 110.00  "1 "   1 " "  :  1  0.030413  0.094380  0.010721  114.0  114.0  114.0    0.0 0.000   25.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1149 "1149        " 110.00    1904 "1904        " 110.00  "1 "   1 " "  :  1  0.002066  0.005620  0.000593  120.0  120.0  120.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1150 "1150        " 110.00    1149 "1149        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1150 "1150        " 110.00    1526 "1526        " 110.00  "1 "   1 " "  :  1  0.011983  0.037107  0.004211  140.0  140.0  140.0    0.0 0.000    9.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1155 "1155        " 110.00    1154 "1154        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1164 "1164        " 110.00    1163 "1163        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1165 "1165        " 110.00    1167 "1167        " 110.00  "1 "   1 " "  :  1  0.000248  0.000496  0.000102  120.0  120.0  120.0    0.0 0.000    0.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1166 "1166        " 110.00    1165 "1165        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1167 "1167        " 110.00    1393 "1393        " 110.00  "1 "   1 " "  :  1  0.004132  0.010165  0.001123  120.0  120.0  120.0    0.0 0.000    2.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1168 "1168        " 110.00    1166 "1166        " 110.00  "1 "   1 " "  :  1  0.000331  0.000579  0.000121  120.0  120.0  120.0    0.0 0.000    0.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1168 "1168        " 110.00    1393 "1393        " 110.00  "1 "   1 " "  :  1  0.004132  0.010165  0.001123  120.0  120.0  120.0    0.0 0.000    2.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1170 "1170        " 110.00    1169 "1169        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1171 "1171        " 110.00    1175 "1175        " 110.00  "1 "   1 " "  :  1  0.008678  0.027190  0.003030  140.0  140.0  140.0    0.0 0.000    7.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1172 "1172        " 110.00    1171 "1171        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1172 "1172        " 110.00    1175 "1175        " 110.00  "1 "   1 " "  :  1  0.008347  0.026116  0.002904  140.0  140.0  140.0    0.0 0.000    6.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1173 "1173        " 110.00    1174 "1174        " 110.00  "1 "   1 " "  :  1  0.000992  0.003141  0.000370  114.0  114.0  114.0    0.0 0.000    0.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1174 "1174        " 110.00    1717 "1717        " 110.00  "1 "   1 " "  :  1  0.008264  0.026364  0.002848  140.0  140.0  140.0    0.0 0.000    6.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1175 "1175        " 110.00     950 "950         " 110.00  "1 "   1 " "  :  1  0.006529  0.020909  0.002243  140.0  140.0  140.0    0.0 0.000    5.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1177 "1177        " 110.00    1176 "1176        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1179 "1179        " 110.00    1178 "1178        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1181 "1181        " 110.00    1180 "1180        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1181 "1181        " 110.00    1213 "1213        " 110.00  "1 "   1 " "  :  1  0.043223  0.103058  0.011205   90.0   90.0   90.0    0.0 0.000   27.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1182 "1182        " 110.00    1183 "1183        " 110.00  "1 "   1 " "  :  1  0.000000  0.000083  0.000012  140.0  140.0  140.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1183 "1183        " 110.00    1218 "1218        " 110.00  "1 "   1 " "  :  1  0.003223  0.009752  0.001159  140.0  140.0  140.0    0.0 0.000    2.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1184 "1184        " 110.00    1096 "1096        " 110.00  "1 "   1 " "  :  1  0.005950  0.010661  0.002222  120.0  120.0  120.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1185 "1185        " 110.00    1184 "1184        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1187 "1187        " 110.00    1186 "1186        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1187 "1187        " 110.00    1550 "1550        " 110.00  "1 "   1 " "  :  1  0.001405  0.004298  0.000503  140.0  140.0  140.0    0.0 0.000    1.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1188 "1188        " 110.00    1190 "1190        " 110.00  "1 "   1 " "  :  1  0.000000  0.000826  0.000007  140.0  140.0  140.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1189 "1189        " 110.00    1231 "1231        " 110.00  "1 "   1 " "  :  1  0.003719  0.011901  0.001251  140.0  140.0  140.0    0.0 0.000    3.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1190 "1190        " 110.00    1059 "1059        " 110.00  "1 "   1 " "  :  1  0.003471  0.010661  0.001246  140.0  140.0  140.0    0.0 0.000    2.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1191 "1191        " 110.00    1192 "1192        " 110.00  "1 "   1 " "  :  1  0.003471  0.010826  0.001195  140.0  140.0  140.0    0.0 0.000    2.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1192 "1192        " 110.00    1486 "1486        " 110.00  "1 "   1 " "  :  1  0.004711  0.012149  0.001696  120.0  120.0  120.0    0.0 0.000    3.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1193 "1193        " 110.00    1195 "1195        " 110.00  "1 "   1 " "  :  1  0.003141  0.009669  0.001125  140.0  140.0  140.0    0.0 0.000    2.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1194 "1194        " 110.00     918 "918         " 110.00  "1 "   1 " "  :  1  0.005702  0.017190  0.002118  140.0  140.0  140.0    0.0 0.000    4.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1194 "1194        " 110.00    1193 "1193        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1195 "1195        " 110.00     917 "917         " 110.00  "1 "   1 " "  :  1  0.002727  0.008347  0.000973  140.0  140.0  140.0    0.0 0.000    2.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1196 "1196        " 110.00    1198 "1198        " 110.00  "1 "   1 " "  :  1  0.000909  0.002066  0.000237  120.0  120.0  120.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1198 "1198        " 110.00    1644 "1644        " 110.00  "1 "   1 " "  :  1  0.008182  0.020331  0.002188  120.0  120.0  120.0    0.0 0.000    5.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1199 "1199        " 110.00    1197 "1197        " 110.00  "1 "   1 " "  :  1  0.000909  0.002066  0.000237  120.0  120.0  120.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1199 "1199        " 110.00    1544 "1544        " 110.00  "1 "   1 " "  :  1  0.009256  0.022645  0.002543  120.0  120.0  120.0    0.0 0.000    6.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1200 "1200        " 110.00     881 "881         " 110.00  "1 "   1 " "  :  1  0.015372  0.048926  0.005234  114.0  114.0  114.0    0.0 0.000   12.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1201 "1201        " 110.00    1176 "1176        " 110.00  "1 "   1 " "  :  1  0.008843  0.027603  0.003083  140.0  140.0  140.0    0.0 0.000    7.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1201 "1201        " 110.00    1200 "1200        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1202 "1202        " 110.00    1004 "1004        " 110.00  "1 "   1 " "  :  1  0.000661  0.002562  0.000300  114.0  114.0  114.0    0.0 0.000    0.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1204 "1204        " 110.00    1203 "1203        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1206 "1206        " 110.00    1205 "1205        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1207 "1207        " 110.00     967 "967         " 110.00  "1 "   1 " "  :  1  0.005372  0.017025  0.001861  114.0  114.0  114.0    0.0 0.000    4.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1208 "1208        " 110.00     880 "880         " 110.00  "1 "   1 " "  :  1  0.006777  0.021488  0.002343  114.0  114.0  114.0    0.0 0.000    5.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1208 "1208        " 110.00    1207 "1207        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1210 "1210        " 110.00    1010 "1010        " 110.00  "1 "   1 " "  :  1  0.007769  0.023719  0.002798  140.0  140.0  140.0    0.0 0.000    6.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1210 "1210        " 110.00    1209 "1209        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1212 "1212        " 110.00    1211 "1211        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1214 "1214        " 110.00    1213 "1213        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1215 "1215        " 110.00    1216 "1216        " 110.00  "1 "   1 " "  :  1  0.000331  0.000413  0.000082   90.0   90.0   90.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1216 "1216        " 110.00    1635 "1635        " 110.00  "1 "   1 " "  :  1  0.002727  0.008926  0.000886  140.0  140.0  140.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1217 "1217        " 110.00    1459 "1459        " 110.00  "1 "   1 " "  :  1  0.008264  0.026612  0.002807  140.0  140.0  140.0    0.0 0.000    6.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1218 "1218        " 110.00     978 "978         " 110.00  "1 "   1 " "  :  1  0.007190  0.017851  0.002134  120.0  120.0  120.0    0.0 0.000    4.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1218 "1218        " 110.00    1178 "1178        " 110.00  "1 "   1 " "  :  1  0.009587  0.030826  0.003265  140.0  140.0  140.0    0.0 0.000    8.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1218 "1218        " 110.00    1217 "1217        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1219 "1219        " 110.00    1572 "1572        " 110.00  "1 "   1 " "  :  1  0.010331  0.032314  0.003596  114.0  114.0  114.0    0.0 0.000    8.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1220 "1220        " 110.00    1219 "1219        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1221 "1221        " 110.00     856 "856         " 110.00  "1 "   1 " "  :  1  0.004876  0.013140  0.001779  120.0  120.0  120.0    0.0 0.000    3.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1221 "1221        " 110.00     915 "915         " 110.00  "1 "   1 " "  :  1  0.004545  0.013802  0.001638  140.0  140.0  140.0    0.0 0.000    3.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1221 "1221        " 110.00    1048 "1048        " 110.00  "1 "   1 " "  :  1  0.004050  0.013802  0.001314  140.0  140.0  140.0    0.0 0.000    3.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1221 "1221        " 110.00    1450 "1450        " 110.00  "1 "   1 " "  :  1  0.024793  0.041322  0.004259   90.0   90.0   90.0    0.0 0.000   10.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1221 "1221        " 110.00    1684 "1684        " 110.00  "1 "   1 " "  :  1  0.021901  0.060992  0.005953  120.0  120.0  120.0    0.0 0.000   15.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1221 "1221        " 110.00    1870 "1870        " 110.00  "1 "   1 " "  :  1  0.011074  0.032810  0.002829  120.0  120.0  120.0    0.0 0.000    7.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1221 "1221        " 110.00    1874 "1874        " 110.00  "1 "   1 " "  :  1  0.019008  0.033058  0.003151   90.0   90.0   90.0    0.0 0.000    8.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1222 "1222        " 110.00    1221 "1221        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1222 "1222        " 110.00    1350 "lagisza     " 110.00  "1 "   1 " "  :  1  0.034132  0.094876  0.009319  120.0  120.0  120.0    0.0 0.000   23.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1222 "1222        " 110.00    1395 "1395        " 110.00  "1 "   1 " "  :  1  0.009917  0.019669  0.003705  120.0  120.0  120.0    0.0 0.000    6.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1222 "1222        " 110.00    1919 "1919        " 110.00  "1 "   1 " "  :  1  0.006198  0.016694  0.002616  140.0  140.0  140.0    0.0 0.000    5.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1224 "1224        " 110.00    1223 "1223        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1225 "1225        " 110.00    1227 "1227        " 110.00  "1 "   1 " "  :  1  0.007686  0.010165  0.000908   75.0   75.0   75.0    0.0 0.000    2.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1226 "1226        " 110.00    1228 "1228        " 110.00  "1 "   1 " "  :  1  0.004132  0.007438  0.001149   62.0   62.0   62.0    0.0 0.000    2.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1227 "1227        " 110.00    1778 "1778        " 110.00  "1 "   1 " "  :  1  0.043223  0.057851  0.005162   57.0   57.0   57.0    0.0 0.000   13.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1228 "1228        " 110.00    1777 "1777        " 110.00  "1 "   1 " "  :  1  0.034793  0.040248  0.007214   57.0   57.0   57.0    0.0 0.000   13.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1230 "1230        " 110.00    1229 "1229        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1231 "1231        " 110.00     993 "993         " 110.00  "1 "   1 " "  :  1  0.003554  0.011405  0.001183  114.0  114.0  114.0    0.0 0.000    2.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1231 "1231        " 110.00    1004 "1004        " 110.00  "1 "   1 " "  :  1  0.003141  0.013306  0.001379  162.0  162.0  162.0    0.0 0.000    3.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1231 "1231        " 110.00    1005 "1005        " 110.00  "1 "   1 " "  :  1  0.003141  0.013306  0.001379  162.0  162.0  162.0    0.0 0.000    3.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1231 "1231        " 110.00    1031 "1031        " 110.00  "1 "   1 " "  :  1  0.001405  0.004463  0.000469  114.0  114.0  114.0    0.0 0.000    1.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1231 "1231        " 110.00    1832 "1832        " 110.00  "1 "   1 " "  :  1  0.003306  0.010744  0.001101  140.0  140.0  140.0    0.0 0.000    2.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1232 "1232        " 110.00    1231 "1231        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1232 "1232        " 110.00    1781 "1781        " 110.00  "1 "   1 " "  :  1  0.001901  0.005868  0.000658  140.0  140.0  140.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1232 "1232        " 110.00    1804 "1804        " 110.00  "1 "   1 " "  :  1  0.001901  0.004628  0.000895  140.0  140.0  140.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1233 "1233        " 110.00    1743 "1743        " 110.00  "1 "   1 " "  :  1  0.006777  0.011240  0.001191   29.0   29.0   29.0    0.0 0.000    2.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1234 "1234        " 110.00    1233 "1233        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1234 "1234        " 110.00    1678 "1678        " 110.00  "1 "   1 " "  :  1  0.005537  0.013967  0.002464  114.0  114.0  114.0    0.0 0.000    4.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1234 "1234        " 110.00    1744 "1744        " 110.00  "1 "   1 " "  :  1  0.006777  0.011240  0.001191   57.0   57.0   57.0    0.0 0.000    2.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1236 "1236        " 110.00    1217 "1217        " 110.00  "1 "   1 " "  :  1  0.002562  0.006777  0.000944  120.0  120.0  120.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1236 "1236        " 110.00    1235 "1235        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1237 "1237        " 110.00    1238 "1238        " 110.00  "1 "   1 " "  :  1  0.000083  0.000248  0.000019  120.0  120.0  120.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1238 "1238        " 110.00    1416 "1416        " 110.00  "1 "   1 " "  :  1  0.002314  0.007438  0.000811  140.0  140.0  140.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1239 "1239        " 110.00    1011 "1011        " 110.00  "1 "   1 " "  :  1  0.004628  0.008347  0.001747  114.0  114.0  114.0    0.0 0.000    3.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1240 "1240        " 110.00    1239 "1239        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1240 "1240        " 110.00    1908 "1908        " 110.00  "1 "   1 " "  :  1  0.017355  0.024711  0.004378   90.0   90.0   90.0    0.0 0.000    8.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1241 "1241        " 110.00     850 "850         " 110.00  "1 "   1 " "  :  1  0.002975  0.009504  0.000997  114.0  114.0  114.0    0.0 0.000    2.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1242 "1242        " 110.00    1241 "1241        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1244 "1244        " 110.00    1243 "1243        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1244 "1244        " 110.00    1359 "1359        " 110.00  "1 "   1 " "  :  1  0.010000  0.016529  0.001783   76.0   76.0   76.0    0.0 0.000    4.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1245 "1245        " 110.00     897 "897         " 110.00  "1 "   1 " "  :  1  0.007190  0.022231  0.002534  114.0  114.0  114.0    0.0 0.000    6.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1246 "1246        " 110.00     896 "896         " 110.00  "1 "   1 " "  :  1  0.007190  0.022149  0.002522  114.0  114.0  114.0    0.0 0.000    5.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1246 "1246        " 110.00    1245 "1245        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1247 "1247        " 110.00     930 "930         " 110.00  "1 "   1 " "  :  1  0.019008  0.060413  0.006548  114.0  114.0  114.0    0.0 0.000   15.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1247 "1247        " 110.00    1572 "1572        " 110.00  "1 "   1 " "  :  1  0.019256  0.061983  0.006515  114.0  114.0  114.0    0.0 0.000   16.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1248 "1248        " 110.00     847 "847         " 110.00  "1 "   1 " "  :  1  0.014215  0.025041  0.002563   90.0   90.0   90.0    0.0 0.000    6.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1248 "1248        " 110.00    1247 "1247        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1248 "1248        " 110.00    1719 "1719        " 110.00  "1 "   1 " "  :  1  0.003719  0.009835  0.000980  114.0  114.0  114.0    0.0 0.000    2.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1251 "1251        " 110.00    1111 "1111        " 110.00  "1 "   1 " "  :  1  0.001074  0.003388  0.000387  140.0  140.0  140.0    0.0 0.000    0.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1251 "1251        " 110.00    1249 "1249        " 110.00  "1 "   1 " "  :  1  0.001157  0.001488  0.000281   90.0   90.0   90.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1252 "1252        " 110.00    1110 "1110        " 110.00  "1 "   1 " "  :  1  0.001570  0.004793  0.000566  140.0  140.0  140.0    0.0 0.000    1.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1252 "1252        " 110.00    1250 "1250        " 110.00  "1 "   1 " "  :  1  0.000744  0.001405  0.000293  120.0  120.0  120.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1253 "1253        " 110.00    1461 "1461        " 110.00  "1 "   1 " "  :  1  0.008017  0.024215  0.002870   76.0   76.0   76.0    0.0 0.000    6.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1253 "1253        " 110.00    1584 "1584        " 110.00  "1 "   1 " "  :  1  0.003636  0.011074  0.001317  114.0  114.0  114.0    0.0 0.000    3.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1254 "1254        " 110.00    1253 "1253        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1254 "1254        " 110.00    1348 "1348        " 110.00  "1 "   1 " "  :  1  0.022149  0.042810  0.008245  120.0  120.0  120.0    0.0 0.000   14.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1254 "1254        " 110.00    1664 "1664        " 110.00  "1 "   1 " "  :  1  0.027355  0.092066  0.008835  114.0  114.0  114.0    0.0 0.000   22.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1256 "1256        " 110.00    1255 "1255        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1258 "1258        " 110.00    1257 "1257        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1258 "1258        " 110.00    1843 "Rybnik      " 110.00  "1 "   1 " "  :  1  0.011735  0.037107  0.004029  114.0  114.0  114.0    0.0 0.000    9.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1259 "1259        " 110.00    1260 "1260        " 110.00  "1 "   1 " "  :  1  0.004545  0.008512  0.000927   90.0   90.0   90.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1260 "1260        " 110.00    1217 "1217        " 110.00  "1 "   1 " "  :  1  0.000083  0.000248  0.000022  140.0  140.0  140.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1261 "1261        " 110.00    1233 "1233        " 110.00  "1 "   1 " "  :  1  0.024546  0.061488  0.006486   76.0   76.0   76.0    0.0 0.000   15.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1262 "1262        " 110.00     242 "242         " 110.00  "1 "   1 " "  :  1  0.033058  0.080992  0.010070  120.0  120.0  120.0    0.0 0.000   22.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1262 "1262        " 110.00    1211 "1211        " 110.00  "1 "   1 " "  :  1  0.036116  0.115950  0.012221  114.0  114.0  114.0    0.0 0.000   29.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1262 "1262        " 110.00    1261 "1261        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1263 "1263        " 110.00    1414 "1414        " 110.00  "1 "   1 " "  :  1  0.017355  0.048265  0.005145  120.0  120.0  120.0    0.0 0.000   12.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1264 "1264        " 110.00    1263 "1263        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1264 "1264        " 110.00    1864 "1864        " 110.00  "1 "   1 " "  :  1  0.040579  0.104959  0.011437  120.0  120.0  120.0    0.0 0.000   27.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1266 "1266        " 110.00    1265 "1265        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1268 "1268        " 110.00    1102 "1102        " 110.00  "1 "   1 " "  :  1  0.000331  0.001157  0.000116  114.0  114.0  114.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1268 "1268        " 110.00    1267 "1267        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1269 "1269        " 110.00    1103 "1103        " 110.00  "1 "   1 " "  :  1  0.000331  0.001074  0.000123  114.0  114.0  114.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1269 "1269        " 110.00    1268 "1268        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1270 "1270        " 110.00    1111 "1111        " 110.00  "1 "   1 " "  :  1  0.009339  0.025289  0.002592  120.0  120.0  120.0    0.0 0.000    6.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1270 "1270        " 110.00    1267 "1267        " 110.00  "1 "   1 " "  :  1  0.005537  0.009339  0.000970   90.0   90.0   90.0    0.0 0.000    2.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1271 "1271        " 110.00    1272 "1272        " 110.00  "1 "   1 " "  :  1  0.002975  0.009669  0.001004  140.0  140.0  140.0    0.0 0.000    2.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1272 "1272        " 110.00     435 "435         " 110.00  "1 "   1 " "  :  1  0.021488  0.071066  0.007241   90.0   90.0   90.0    0.0 0.000   18.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1273 "1273        " 110.00    1274 "1274        " 110.00  "1 "   1 " "  :  1  0.000496  0.001405  0.000169  140.0  140.0  140.0    0.0 0.000    0.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1274 "1274        " 110.00    1637 "1637        " 110.00  "1 "   1 " "  :  1  0.003719  0.007686  0.001360  120.0  120.0  120.0    0.0 0.000    2.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1275 "1275        " 110.00    1367 "1367        " 110.00  "1 "   1 " "  :  1  0.001983  0.006364  0.000668  114.0  114.0  114.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1276 "1276        " 110.00    1275 "1275        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1278 "1278        " 110.00    1204 "1204        " 110.00  "1 "   1 " "  :  1  0.020413  0.039752  0.007577  120.0  120.0  120.0    0.0 0.000   13.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1278 "1278        " 110.00    1277 "1277        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1279 "1279        " 110.00     852 "852         " 110.00  "1 "   1 " "  :  1  0.000331  0.000992  0.000114  114.0  114.0  114.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1280 "1280        " 110.00     853 "853         " 110.00  "1 "   1 " "  :  1  0.000413  0.001322  0.000157  114.0  114.0  114.0    0.0 0.000    0.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1282 "1282        " 110.00    1281 "1281        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1284 "1284        " 110.00    1024 "1024        " 110.00  "1 "   1 " "  :  1  0.002645  0.008017  0.000949  114.0  114.0  114.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1284 "1284        " 110.00    1220 "1220        " 110.00  "1 "   1 " "  :  1  0.015454  0.052066  0.004997  114.0  114.0  114.0    0.0 0.000   12.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1285 "1285        " 110.00     986 "986         " 110.00  "1 "   1 " "  :  1  0.017934  0.044876  0.005385  114.0  114.0  114.0    0.0 0.000   12.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1285 "1285        " 110.00    1284 "1284        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1286 "laziska     " 110.00    1357 "1357        " 110.00  "1 "   1 " "  :  1  0.002314  0.007025  0.000816  140.0  140.0  140.0    0.0 0.000    1.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1287 "laziska     " 110.00    1286 "laziska     " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1288 "1288        " 110.00    1687 "1687        " 110.00  "1 "   1 " "  :  1  0.007686  0.020496  0.002246  120.0  120.0  120.0    0.0 0.000    5.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1289 "1289        " 110.00    1167 "1167        " 110.00  "1 "   1 " "  :  1  0.035950  0.089835  0.009932  120.0  120.0  120.0    0.0 0.000   23.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1289 "1289        " 110.00    1288 "1288        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1290 "1290        " 110.00    2079 "2079        " 110.00  "1 "   1 " "  :  1  0.040496  0.050413  0.007190   57.0   57.0   57.0    0.0 0.000   15.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1291 "1291        " 110.00    1266 "1266        " 110.00  "1 "   1 " "  :  1  0.040496  0.066694  0.007214   57.0   57.0   57.0    0.0 0.000   17.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1291 "1291        " 110.00    1290 "1290        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1293 "1293        " 110.00    1292 "1292        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1294 "1294        " 110.00    1470 "1470        " 110.00  "1 "   1 " "  :  1  0.002066  0.006446  0.000748  140.0  140.0  140.0    0.0 0.000    1.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1295 "1295        " 110.00    1110 "1110        " 110.00  "1 "   1 " "  :  1  0.008760  0.026529  0.003124  140.0  140.0  140.0    0.0 0.000    7.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1295 "1295        " 110.00    1294 "1294        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1297 "1297        " 110.00    1296 "1296        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1297 "1297        " 110.00    1534 "1534        " 110.00  "1 "   1 " "  :  1  0.005207  0.009835  0.000956   90.0   90.0   90.0    0.0 0.000    2.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1299 "1299        " 110.00    1175 "1175        " 110.00  "1 "   1 " "  :  1  0.002397  0.007355  0.000876  140.0  140.0  140.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1299 "1299        " 110.00    1298 "1298        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1301 "1301        " 110.00    1300 "1300        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1302 "1302        " 110.00    1463 "1463        " 110.00  "1 "   1 " "  :  1  0.006612  0.021074  0.002294   97.0   97.0   97.0    0.0 0.000    5.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1303 "1303        " 110.00    1302 "1302        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1305 "1305        " 110.00    1304 "1304        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1307 "1307        " 110.00    1306 "1306        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1307 "1307        " 110.00    1392 "1392        " 110.00  "1 "   1 " "  :  1  0.043719  0.115041  0.011948  120.0  120.0  120.0    0.0 0.000   29.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1308 "1308        " 110.00    1309 "1309        " 110.00  "1 "   1 " "  :  1  0.004215  0.007603  0.000673   90.0   90.0   90.0    0.0 0.000    1.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1309 "1309        " 110.00    1780 "1780        " 110.00  "1 "   1 " "  :  1  0.000165  0.000496  0.000061  140.0  140.0  140.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1311 "1311        " 110.00     893 "893         " 110.00  "1 "   1 " "  :  1  0.008843  0.026777  0.003178  114.0  114.0  114.0    0.0 0.000    7.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1311 "1311        " 110.00    1310 "1310        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1313 "1313        " 110.00    1312 "1312        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1314 "1314        " 110.00     874 "874         " 110.00  "1 "   1 " "  :  1  0.004628  0.014545  0.001592  140.0  140.0  140.0    0.0 0.000    3.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1315 "1315        " 110.00    1314 "1314        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1316 "1316        " 110.00    1317 "1317        " 110.00  "1 "   1 " "  :  1  0.000165  0.000413  0.000053  140.0  140.0  140.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1317 "1317        " 110.00    1399 "1399        " 110.00  "1 "   1 " "  :  1  0.005702  0.014380  0.001513  120.0  120.0  120.0    0.0 0.000    3.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1319 "1319        " 110.00    1318 "1318        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1320 "1320        " 110.00    1179 "1179        " 110.00  "1 "   1 " "  :  1  0.014628  0.045868  0.005084  140.0  140.0  140.0    0.0 0.000   12.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1320 "1320        " 110.00    1318 "1318        " 110.00  "1 "   1 " "  :  1  0.004380  0.008430  0.000879   90.0   90.0   90.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1321 "1321        " 110.00     925 "925         " 110.00  "1 "   1 " "  :  1  0.006281  0.019504  0.002217  140.0  140.0  140.0    0.0 0.000    5.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1321 "1321        " 110.00    1319 "1319        " 110.00  "1 "   1 " "  :  1  0.004380  0.008430  0.000879   90.0   90.0   90.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1323 "1323        " 110.00     853 "853         " 110.00  "1 "   1 " "  :  1  0.012479  0.039669  0.004279  140.0  140.0  140.0    0.0 0.000   10.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1323 "1323        " 110.00    1322 "1322        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1324 "1324        " 110.00    1326 "1326        " 110.00  "1 "   1 " "  :  1  0.000496  0.001157  0.000135   29.0   29.0   29.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1325 "1325        " 110.00    1327 "1327        " 110.00  "1 "   1 " "  :  1  0.000496  0.001157  0.000135   29.0   29.0   29.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1326 "1326        " 110.00    1246 "1246        " 110.00  "1 "   1 " "  :  1  0.015950  0.046694  0.004131  114.0  114.0  114.0    0.0 0.000   11.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1327 "1327        " 110.00    1245 "1245        " 110.00  "1 "   1 " "  :  1  0.015950  0.046694  0.004136  114.0  114.0  114.0    0.0 0.000   11.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1329 "1329        " 110.00    1328 "1328        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1329 "1329        " 110.00    1375 "1375        " 110.00  "1 "   1 " "  :  1  0.001653  0.011157  0.001239  152.0  152.0  152.0    0.0 0.000    3.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1330 "1330        " 110.00    1062 "1062        " 110.00  "1 "   1 " "  :  1  0.053471  0.074876  0.006638   57.0   57.0   57.0    0.0 0.000   17.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1331 "1331        " 110.00    1330 "1330        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1332 "1332        " 110.00    1265 "1265        " 110.00  "1 "   1 " "  :  1  0.007769  0.021736  0.002362  114.0  114.0  114.0    0.0 0.000    5.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1333 "1333        " 110.00    1332 "1332        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1335 "1335        " 110.00    1246 "1246        " 110.00  "1 "   1 " "  :  1  0.029256  0.050826  0.004973   90.0   90.0   90.0    0.0 0.000   12.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1335 "1335        " 110.00    1334 "1334        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1337 "1337        " 110.00    1336 "1336        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1338 "1338        " 110.00    1844 "1844        " 110.00  "1 "   1 " "  :  1  0.001488  0.004959  0.000469  114.0  114.0  114.0    0.0 0.000    1.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1339 "1339        " 110.00     925 "925         " 110.00  "1 "   1 " "  :  1  0.001322  0.002645  0.000237   57.0   57.0   57.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1340 "1340        " 110.00     926 "926         " 110.00  "1 "   1 " "  :  1  0.001322  0.002645  0.000237   57.0   57.0   57.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1341 "1341        " 110.00    1899 "1899        " 110.00  "1 "   1 " "  :  1  0.002314  0.007438  0.000799  114.0  114.0  114.0    0.0 0.000    1.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1342 "1342        " 110.00     895 "895         " 110.00  "1 "   1 " "  :  1  0.014711  0.045207  0.005198  114.0  114.0  114.0    0.0 0.000   12.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1342 "1342        " 110.00    1341 "1341        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1343 "1343        " 110.00    1345 "1345        " 110.00  "1 "   1 " "  :  1  0.000579  0.000992  0.000089   29.0   29.0   29.0    0.0 0.000    0.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1344 "1344        " 110.00    1343 "1343        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1344 "1344        " 110.00    1899 "1899        " 110.00  "1 "   1 " "  :  1  0.016116  0.028512  0.002735   90.0   90.0   90.0    0.0 0.000    7.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1345 "1345        " 110.00     897 "897         " 110.00  "1 "   1 " "  :  1  0.015124  0.040496  0.004627  114.0  114.0  114.0    0.0 0.000   10.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1347 "1347        " 110.00    1346 "1346        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1349 "1349        " 110.00    1348 "1348        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1349 "1349        " 110.00    1359 "1359        " 110.00  "1 "   1 " "  :  1  0.025289  0.047190  0.009431  120.0  120.0  120.0    0.0 0.000   16.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1350 "lagisza     " 110.00    1053 "1053        " 110.00  "1 "   1 " "  :  1  0.005785  0.017686  0.002079  140.0  140.0  140.0    0.0 0.000    4.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1350 "lagisza     " 110.00    1216 "1216        " 110.00  "1 "   1 " "  :  1  0.007603  0.023471  0.002664  114.0  114.0  114.0    0.0 0.000    6.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1350 "lagisza     " 110.00    1352 "lagisza     " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1351 "lagisza     " 110.00     837 "837         " 110.00  "1 "   1 " "  :  1  0.012479  0.045207  0.005370  114.0  114.0  114.0    0.0 0.000   12.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1351 "lagisza     " 110.00    1106 "1106        " 110.00  "1 "   1 " "  :  1  0.004628  0.014297  0.001619  140.0  140.0  140.0    0.0 0.000    3.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1351 "lagisza     " 110.00    1350 "lagisza     " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1351 "lagisza     " 110.00    1531 "1531        " 110.00  "1 "   1 " "  :  1  0.006116  0.018926  0.002142  140.0  140.0  140.0    0.0 0.000    5.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1351 "lagisza     " 110.00    1727 "1727        " 110.00  "1 "   1 " "  :  1  0.003554  0.010992  0.001261  140.0  140.0  140.0    0.0 0.000    3.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1351 "lagisza     " 110.00    1775 "1775        " 110.00  "1 "   1 " "  :  1  0.004959  0.015289  0.001769  140.0  140.0  140.0    0.0 0.000    4.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1352 "lagisza     " 110.00     836 "836         " 110.00  "1 "   1 " "  :  1  0.012479  0.045207  0.005370  114.0  114.0  114.0    0.0 0.000   12.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1352 "lagisza     " 110.00     989 "989         " 110.00  "1 "   1 " "  :  1  0.004876  0.016446  0.001980  140.0  140.0  140.0    0.0 0.000    4.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1352 "lagisza     " 110.00    1351 "lagisza     " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1352 "lagisza     " 110.00    1714 "1714        " 110.00  "1 "   1 " "  :  1  0.010248  0.031405  0.003628  140.0  140.0  140.0    0.0 0.000    8.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1352 "lagisza     " 110.00    1715 "1715        " 110.00  "1 "   1 " "  :  1  0.010248  0.031405  0.003628  140.0  140.0  140.0    0.0 0.000    8.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1354 "1354        " 110.00    1353 "1353        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1356 "1356        " 110.00    1355 "1355        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1356 "1356        " 110.00    1358 "1358        " 110.00  "1 "   1 " "  :  1  0.003141  0.005868  0.000559   90.0   90.0   90.0    0.0 0.000    1.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1357 "1357        " 110.00    1355 "1355        " 110.00  "1 "   1 " "  :  1  0.003223  0.006033  0.000578   90.0   90.0   90.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1357 "1357        " 110.00    1446 "1446        " 110.00  "1 "   1 " "  :  1  0.011157  0.034463  0.003913  140.0  140.0  140.0    0.0 0.000    9.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1358 "1358        " 110.00    1287 "laziska     " 110.00  "1 "   1 " "  :  1  0.000909  0.006446  0.000665  152.0  152.0  152.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1360 "1360        " 110.00    1359 "1359        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1361 "1361        " 110.00    1139 "1139        " 110.00  "1 "   1 " "  :  1  0.000909  0.003388  0.000390  114.0  114.0  114.0    0.0 0.000    0.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1361 "1361        " 110.00    1287 "laziska     " 110.00  "1 "   1 " "  :  1  0.000496  0.001488  0.000177  140.0  140.0  140.0    0.0 0.000    0.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1361 "1361        " 110.00    1287 "laziska     " 110.00  "2 "   1 " "  :  1  0.000496  0.001488  0.000177  140.0  140.0  140.0    0.0 0.000    0.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1362 "laziska     " 110.00    1140 "1140        " 110.00  "1 "   1 " "  :  1  0.000826  0.002562  0.000293  114.0  114.0  114.0    0.0 0.000    0.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1362 "laziska     " 110.00    1361 "1361        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1362 "laziska     " 110.00    1482 "1482        " 110.00  "1 "   1 " "  :  1  0.027686  0.071488  0.007393  120.0  120.0  120.0    0.0 0.000   18.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1362 "laziska     " 110.00    1492 "1492        " 110.00  "1 "   1 " "  :  1  0.007438  0.024050  0.002522  114.0  114.0  114.0    0.0 0.000    6.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1362 "laziska     " 110.00    1895 "1895        " 110.00  "1 "   1 " "  :  1  0.012893  0.046446  0.004487  114.0  114.0  114.0    0.0 0.000   11.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1363 "1363        " 110.00    1310 "1310        " 110.00  "1 "   1 " "  :  1  0.011901  0.036116  0.004264  114.0  114.0  114.0    0.0 0.000    9.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1364 "1364        " 110.00    1134 "1134        " 110.00  "1 "   1 " "  :  1  0.026612  0.041322  0.006396   90.0   90.0   90.0    0.0 0.000   12.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1364 "1364        " 110.00    1363 "1363        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1365 "1365        " 110.00    1351 "lagisza     " 110.00  "1 "   1 " "  :  1  0.002397  0.007355  0.000828  140.0  140.0  140.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1366 "1366        " 110.00    1365 "1365        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1367 "1367        " 110.00    1477 "1477        " 110.00  "1 "   1 " "  :  1  0.002397  0.007438  0.000859  114.0  114.0  114.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1368 "1368        " 110.00    1367 "1367        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1371 "1371        " 110.00     880 "880         " 110.00  "1 "   1 " "  :  1  0.003223  0.010496  0.001104  140.0  140.0  140.0    0.0 0.000    2.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1371 "1371        " 110.00    1369 "1369        " 110.00  "1 "   1 " "  :  1  0.005289  0.008926  0.000927   90.0   90.0   90.0    0.0 0.000    2.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1372 "1372        " 110.00    1370 "1370        " 110.00  "1 "   1 " "  :  1  0.005289  0.008926  0.000927   90.0   90.0   90.0    0.0 0.000    2.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1372 "1372        " 110.00    1586 "1586        " 110.00  "1 "   1 " "  :  1  0.002893  0.008926  0.001004  140.0  140.0  140.0    0.0 0.000    2.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1373 "1373        " 110.00     990 "990         " 110.00  "1 "   1 " "  :  1  0.003884  0.012479  0.001309  114.0  114.0  114.0    0.0 0.000    3.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1373 "1373        " 110.00    1375 "1375        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1374 "1374        " 110.00    1373 "1373        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1374 "1374        " 110.00    1560 "1560        " 110.00  "1 "   1 " "  :  1  0.003884  0.012562  0.001326  114.0  114.0  114.0    0.0 0.000    3.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1375 "1375        " 110.00    1374 "1374        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1375 "1375        " 110.00    1574 "1574        " 110.00  "1 "   1 " "  :  1  0.008264  0.026612  0.002800  114.0  114.0  114.0    0.0 0.000    6.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1377 "1377        " 110.00    1376 "1376        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1377 "1377        " 110.00    1478 "1478        " 110.00  "1 "   1 " "  :  1  0.002231  0.006612  0.000789  114.0  114.0  114.0    0.0 0.000    1.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1378 "1378        " 110.00    1628 "1628        " 110.00  "1 "   1 " "  :  1  0.003141  0.021405  0.002413  114.0  114.0  114.0    0.0 0.000    5.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1379 "1379        " 110.00    1378 "1378        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1380 "1380        " 110.00     972 "972         " 110.00  "1 "   1 " "  :  1  0.004545  0.013967  0.001619  140.0  140.0  140.0    0.0 0.000    3.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1381 "1381        " 110.00    1380 "1380        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1383 "1383        " 110.00     966 "966         " 110.00  "1 "   1 " "  :  1  0.004793  0.014959  0.001658  114.0  114.0  114.0    0.0 0.000    4.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1383 "1383        " 110.00    1382 "1382        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1384 "1384        " 110.00    1574 "1574        " 110.00  "1 "   1 " "  :  1  0.001653  0.005793  0.000000   97.0   97.0   97.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1385 "1385        " 110.00    1384 "1384        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1385 "1385        " 110.00    1575 "1575        " 110.00  "1 "   1 " "  :  1  0.001653  0.005793  0.000000   97.0   97.0   97.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1386 "1386        " 110.00    1292 "1292        " 110.00  "1 "   1 " "  :  1  0.010496  0.031901  0.003782  114.0  114.0  114.0    0.0 0.000    8.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1386 "1386        " 110.00    1902 "1902        " 110.00  "1 "   1 " "  :  1  0.000826  0.002479  0.000271  140.0  140.0  140.0    0.0 0.000    0.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1387 "1387        " 110.00    1386 "1386        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1387 "1387        " 110.00    1918 "1918        " 110.00  "1 "   1 " "  :  1  0.001240  0.003802  0.000423  140.0  140.0  140.0    0.0 0.000    1.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1388 "1388        " 110.00    1797 "1797        " 110.00  "1 "   1 " "  :  1  0.007686  0.024050  0.002703  140.0  140.0  140.0    0.0 0.000    6.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1389 "1389        " 110.00     942 "942         " 110.00  "1 "   1 " "  :  1  0.015289  0.036612  0.005537  120.0  120.0  120.0    0.0 0.000   11.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1389 "1389        " 110.00    1388 "1388        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1391 "1391        " 110.00    1390 "1390        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1392 "1392        " 110.00     866 "866         " 110.00  "1 "   1 " "  :  1  0.017934  0.044380  0.004813  120.0  120.0  120.0    0.0 0.000   11.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1392 "1392        " 110.00    1151 "1151        " 110.00  "1 "   1 " "  :  1  0.003471  0.006529  0.000605   90.0   90.0   90.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1392 "1392        " 110.00    1152 "1152        " 110.00  "1 "   1 " "  :  1  0.003636  0.006446  0.000590   90.0   90.0   90.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1392 "1392        " 110.00    1155 "1155        " 110.00  "1 "   1 " "  :  1  0.002479  0.006364  0.001108  114.0  114.0  114.0    0.0 0.000    2.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1392 "1392        " 110.00    1159 "1159        " 110.00  "1 "   1 " "  :  1  0.001157  0.002066  0.000426  114.0  114.0  114.0    0.0 0.000    0.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1392 "1392        " 110.00    1163 "1163        " 110.00  "1 "   1 " "  :  1  0.005207  0.012231  0.002452  114.0  114.0  114.0    0.0 0.000    4.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1393 "1393        " 110.00    1153 "1153        " 110.00  "1 "   1 " "  :  1  0.003636  0.006446  0.000590   90.0   90.0   90.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1393 "1393        " 110.00    1158 "1158        " 110.00  "1 "   1 " "  :  1  0.001074  0.002231  0.000414  114.0  114.0  114.0    0.0 0.000    0.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1393 "1393        " 110.00    1160 "1160        " 110.00  "1 "   1 " "  :  1  0.000826  0.002645  0.000312  140.0  140.0  140.0    0.0 0.000    0.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1393 "1393        " 110.00    1392 "1392        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1395 "1395        " 110.00    1394 "1394        " 110.00  "1 "   1 " "  :  1  0.002231  0.006033  0.000564  120.0  120.0  120.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1395 "1395        " 110.00    1798 "1798        " 110.00  "1 "   1 " "  :  1  0.014711  0.031488  0.005377  120.0  120.0  120.0    0.0 0.000   10.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1396 "1396        " 110.00    1232 "1232        " 110.00  "1 "   1 " "  :  1  0.005537  0.017355  0.001919  140.0  140.0  140.0    0.0 0.000    4.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1397 "1397        " 110.00    1020 "1020        " 110.00  "1 "   1 " "  :  1  0.002562  0.008595  0.000820  140.0  140.0  140.0    0.0 0.000    2.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1397 "1397        " 110.00    1396 "1396        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1399 "1399        " 110.00    1111 "1111        " 110.00  "1 "   1 " "  :  1  0.009339  0.025289  0.002592  120.0  120.0  120.0    0.0 0.000    6.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1399 "1399        " 110.00    1398 "1398        " 110.00  "1 "   1 " "  :  1  0.005537  0.009256  0.000961   90.0   90.0   90.0    0.0 0.000    2.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1400 "1400        " 110.00    1501 "1501        " 110.00  "1 "   1 " "  :  1  0.000826  0.001653  0.000000  229.0  229.0  229.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1401 "1401        " 110.00    1502 "1502        " 110.00  "1 "   1 " "  :  1  0.000826  0.001653  0.000000  229.0  229.0  229.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1402 "1402        " 110.00    1501 "1501        " 110.00  "1 "   1 " "  :  1  0.001157  0.002066  0.000000  229.0  229.0  229.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1403 "1403        " 110.00    1178 "1178        " 110.00  "1 "   1 " "  :  1  0.005041  0.016364  0.001711  140.0  140.0  140.0    0.0 0.000    4.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1404 "1404        " 110.00    1403 "1403        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1405 "1405        " 110.00    1407 "1407        " 110.00  "1 "   1 " "  :  1  0.002314  0.003802  0.000404   90.0   90.0   90.0    0.0 0.000    1.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1406 "1406        " 110.00    1408 "1408        " 110.00  "1 "   1 " "  :  1  0.002314  0.003802  0.000404   90.0   90.0   90.0    0.0 0.000    1.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1407 "1407        " 110.00    1633 "1633        " 110.00  "1 "   1 " "  :  1  0.008926  0.028760  0.003025  114.0  114.0  114.0    0.0 0.000    7.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1408 "1408        " 110.00    1568 "1568        " 110.00  "1 "   1 " "  :  1  0.006694  0.021653  0.002268  140.0  140.0  140.0    0.0 0.000    5.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1409 "1409        " 110.00    1313 "1313        " 110.00  "1 "   1 " "  :  1  0.003306  0.007934  0.000903  120.0  120.0  120.0    0.0 0.000    2.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1410 "1410        " 110.00    1409 "1409        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1410 "1410        " 110.00    1608 "1608        " 110.00  "1 "   1 " "  :  1  0.005124  0.015868  0.001810  114.0  114.0  114.0    0.0 0.000    4.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1412 "1412        " 110.00    1285 "1285        " 110.00  "1 "   1 " "  :  1  0.002893  0.009256  0.000997  114.0  114.0  114.0    0.0 0.000    2.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1412 "1412        " 110.00    1411 "1411        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1413 "1413        " 110.00     985 "985         " 110.00  "1 "   1 " "  :  1  0.000826  0.002479  0.000295  140.0  140.0  140.0    0.0 0.000    0.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1413 "1413        " 110.00    1145 "1145        " 110.00  "1 "   1 " "  :  1  0.003058  0.003802  0.000721   90.0   90.0   90.0    0.0 0.000    1.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1414 "1414        " 110.00    1146 "1146        " 110.00  "1 "   1 " "  :  1  0.003141  0.003884  0.000740   90.0   90.0   90.0    0.0 0.000    1.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1414 "1414        " 110.00    1413 "1413        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1415 "1415        " 110.00    1632 "1632        " 110.00  "1 "   1 " "  :  1  0.008099  0.025372  0.002633  120.0  120.0  120.0    0.0 0.000    6.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1416 "1416        " 110.00    1309 "1309        " 110.00  "1 "   1 " "  :  1  0.005289  0.016198  0.001854  140.0  140.0  140.0    0.0 0.000    4.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1416 "1416        " 110.00    1415 "1415        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1416 "1416        " 110.00    1633 "1633        " 110.00  "1 "   1 " "  :  1  0.008017  0.024380  0.002553  120.0  120.0  120.0    0.0 0.000    6.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1418 "1418        " 110.00    1417 "1417        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1420 "1420        " 110.00    1030 "1030        " 110.00  "1 "   1 " "  :  1  0.004959  0.013223  0.001500  120.0  120.0  120.0    0.0 0.000    3.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1420 "1420        " 110.00    1419 "1419        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1421 "1421        " 110.00    1352 "lagisza     " 110.00  "1 "   1 " "  :  1  0.007686  0.027273  0.003178  140.0  140.0  140.0    0.0 0.000    7.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1422 "1422        " 110.00    1004 "1004        " 110.00  "1 "   1 " "  :  1  0.002231  0.008347  0.000983  162.0  162.0  162.0    0.0 0.000    2.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1422 "1422        " 110.00    1421 "1421        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1423 "1423        " 110.00    1187 "1187        " 110.00  "1 "   1 " "  :  1  0.001653  0.004959  0.000590  140.0  140.0  140.0    0.0 0.000    1.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1424 "1424        " 110.00    1235 "1235        " 110.00  "1 "   1 " "  :  1  0.004876  0.009256  0.001801  120.0  120.0  120.0    0.0 0.000    3.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1424 "1424        " 110.00    1423 "1423        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1426 "1426        " 110.00    1425 "1425        " 110.00  "1 "   1 " "  :  1  0.000992  0.001240  0.000242   90.0   90.0   90.0    0.0 0.000    0.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1426 "1426        " 110.00    1840 "1840        " 110.00  "1 "   1 " "  :  1  0.005289  0.016116  0.001871  140.0  140.0  140.0    0.0 0.000    4.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1427 "1427        " 110.00     842 "842         " 110.00  "1 "   1 " "  :  1  0.004711  0.014215  0.001689  114.0  114.0  114.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1428 "1428        " 110.00    1427 "1427        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1429 "1429        " 110.00    1115 "1115        " 110.00  "1 "   1 " "  :  1  0.002975  0.013058  0.002154  114.0  114.0  114.0    0.0 0.000    4.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1430 "1430        " 110.00    1429 "1429        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1432 "1432        " 110.00    1178 "1178        " 110.00  "1 "   1 " "  :  1  0.009339  0.031901  0.003243  140.0  140.0  140.0    0.0 0.000    8.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1432 "1432        " 110.00    1431 "1431        " 110.00  "1 "   1 " "  :  1  0.000000  0.000083  0.000010  140.0  140.0  140.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1433 "1433        " 110.00    1525 "1525        " 110.00  "1 "   1 " "  :  1  0.019422  0.062397  0.006585  114.0  114.0  114.0    0.0 0.000   16.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1433 "1433        " 110.00    1545 "1545        " 110.00  "1 "   1 " "  :  1  0.008595  0.021405  0.002282  120.0  120.0  120.0    0.0 0.000    5.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1434 "1434        " 110.00    1185 "1185        " 110.00  "1 "   1 " "  :  1  0.016694  0.045207  0.005467  120.0  120.0  120.0    0.0 0.000   12.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1434 "1434        " 110.00    1193 "1193        " 110.00  "1 "   1 " "  :  1  0.004545  0.013967  0.001283  120.0  120.0  120.0    0.0 0.000    3.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1434 "1434        " 110.00    1433 "1433        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1434 "1434        " 110.00    1546 "1546        " 110.00  "1 "   1 " "  :  1  0.040248  0.129587  0.013608  140.0  140.0  140.0    0.0 0.000   33.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1434 "1434        " 110.00    1548 "1548        " 110.00  "1 "   1 " "  :  1  0.006694  0.017273  0.002389  120.0  120.0  120.0    0.0 0.000    5.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1435 "1435        " 110.00    1437 "1437        " 110.00  "1 "   1 " "  :  1  0.000826  0.002397  0.000281  114.0  114.0  114.0    0.0 0.000    0.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1436 "1436        " 110.00    1622 "1622        " 110.00  "1 "   1 " "  :  1  0.001488  0.004628  0.000549  114.0  114.0  114.0    0.0 0.000    1.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1437 "1437        " 110.00    1622 "1622        " 110.00  "1 "   1 " "  :  1  0.000992  0.003058  0.000346  114.0  114.0  114.0    0.0 0.000    0.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1439 "1439        " 110.00    1390 "1390        " 110.00  "1 "   1 " "  :  1  0.039339  0.090413  0.018963  114.0  114.0  114.0    0.0 0.000   32.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1439 "1439        " 110.00    1438 "1438        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1440 "Jaworzno (~1" 110.00    1404 "1404        " 110.00  "1 "   1 " "  :  1  0.008017  0.027769  0.002802  140.0  140.0  140.0    0.0 0.000    7.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1440 "Jaworzno (~1" 110.00    1467 "1467        " 110.00  "1 "   1 " "  :  1  0.003141  0.008430  0.000857  120.0  120.0  120.0    0.0 0.000    2.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1441 "1441        " 110.00    1432 "1432        " 110.00  "1 "   1 " "  :  1  0.002149  0.006777  0.000772  140.0  140.0  140.0    0.0 0.000    1.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1441 "1441        " 110.00    1440 "Jaworzno (~1" 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1441 "1441        " 110.00    1774 "1774        " 110.00  "1 "   1 " "  :  1  0.002397  0.007355  0.000852  140.0  140.0  140.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1443 "1443        " 110.00    1442 "1442        " 110.00  "1 "   1 " "  :  1  0.001983  0.005207  0.000748  120.0  120.0  120.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1443 "1443        " 110.00    1851 "1851        " 110.00  "1 "   1 " "  :  1  0.005868  0.015950  0.001740  120.0  120.0  120.0    0.0 0.000    4.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1445 "1445        " 110.00    1444 "1444        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1446 "1446        " 110.00    1047 "1047        " 110.00  "1 "   1 " "  :  1  0.008760  0.027851  0.003030  140.0  140.0  140.0    0.0 0.000    7.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1446 "1446        " 110.00    1444 "1444        " 110.00  "1 "   1 " "  :  1  0.001058  0.010826  0.001726   75.0   75.0   75.0    0.0 0.000    3.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1447 "1447        " 110.00    1286 "laziska     " 110.00  "1 "   1 " "  :  1  0.013388  0.041488  0.004726  140.0  140.0  140.0    0.0 0.000   11.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1447 "1447        " 110.00    1445 "1445        " 110.00  "1 "   1 " "  :  1  0.001074  0.010992  0.001752   75.0   75.0   75.0    0.0 0.000    3.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1448 "1448        " 110.00    1751 "1751        " 110.00  "1 "   1 " "  :  1  0.032562  0.104628  0.011026  114.0  114.0  114.0    0.0 0.000   27.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1449 "1449        " 110.00    1304 "1304        " 110.00  "1 "   1 " "  :  1  0.006529  0.020909  0.002214  114.0  114.0  114.0    0.0 0.000    5.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1449 "1449        " 110.00    1448 "1448        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1450 "1450        " 110.00    1556 "1556        " 110.00  "1 "   1 " "  :  1  0.002149  0.006033  0.000632   90.0   90.0   90.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1451 "1451        " 110.00    1450 "1450        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1451 "1451        " 110.00    1874 "1874        " 110.00  "1 "   1 " "  :  1  0.006198  0.007769  0.001481   90.0   90.0   90.0    0.0 0.000    2.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1452 "1452        " 110.00    1407 "1407        " 110.00  "1 "   1 " "  :  1  0.004959  0.015868  0.001675  140.0  140.0  140.0    0.0 0.000    4.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1453 "1453        " 110.00    1452 "1452        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1455 "1455        " 110.00    1454 "1454        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1457 "1457        " 110.00    1074 "1074        " 110.00  "1 "   1 " "  :  1  0.010909  0.035289  0.003691  114.0  114.0  114.0    0.0 0.000    9.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1457 "1457        " 110.00    1456 "1456        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1458 "1458        " 110.00    1178 "1178        " 110.00  "1 "   1 " "  :  1  0.001405  0.004298  0.000472  140.0  140.0  140.0    0.0 0.000    1.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1459 "1459        " 110.00    1458 "1458        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1461 "1461        " 110.00    1460 "1460        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1463 "1463        " 110.00    1462 "Niedzica    " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1464 "1464        " 110.00    1336 "1336        " 110.00  "1 "   1 " "  :  1  0.041570  0.060826  0.010346   90.0   90.0   90.0    0.0 0.000   19.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1465 "1465        " 110.00    1464 "1464        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1466 "1466        " 110.00    1467 "1467        " 110.00  "1 "   1 " "  :  1  0.000496  0.001322  0.000133  120.0  120.0  120.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1467 "1467        " 110.00    1260 "1260        " 110.00  "1 "   1 " "  :  1  0.007603  0.019587  0.002091  120.0  120.0  120.0    0.0 0.000    5.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1468 "1468        " 110.00    1470 "1470        " 110.00  "1 "   1 " "  :  1  0.000248  0.000496  0.000046   90.0   90.0   90.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1469 "1469        " 110.00    1468 "1468        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1469 "1469        " 110.00    1471 "1471        " 110.00  "1 "   1 " "  :  1  0.000248  0.000496  0.000046   90.0   90.0   90.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1470 "1470        " 110.00    1039 "1039        " 110.00  "1 "   1 " "  :  1  0.005785  0.016116  0.001876  120.0  120.0  120.0    0.0 0.000    4.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1471 "1471        " 110.00    1252 "1252        " 110.00  "1 "   1 " "  :  1  0.007438  0.022562  0.002660  140.0  140.0  140.0    0.0 0.000    6.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1473 "1473        " 110.00    1472 "1472        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1475 "1475        " 110.00    1474 "1474        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1475 "1475        " 110.00    1564 "1564        " 110.00  "1 "   1 " "  :  1  0.003636  0.011074  0.001314  114.0  114.0  114.0    0.0 0.000    3.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1477 "1477        " 110.00    1476 "1476        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1479 "1479        " 110.00    1002 "1002        " 110.00  "1 "   1 " "  :  1  0.002397  0.007273  0.000857  140.0  140.0  140.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1479 "1479        " 110.00    1478 "1478        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1480 "1480        " 110.00    1386 "1386        " 110.00  "1 "   1 " "  :  1  0.006281  0.019752  0.002161  140.0  140.0  140.0    0.0 0.000    5.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1481 "1481        " 110.00    1387 "1387        " 110.00  "1 "   1 " "  :  1  0.006198  0.019587  0.002139  140.0  140.0  140.0    0.0 0.000    5.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1481 "1481        " 110.00    1480 "1480        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1483 "1483        " 110.00    1064 "1064        " 110.00  "1 "   1 " "  :  1  0.002149  0.006612  0.000779  114.0  114.0  114.0    0.0 0.000    1.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1483 "1483        " 110.00    1482 "1482        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1484 "1484        " 110.00    1266 "1266        " 110.00  "1 "   1 " "  :  1  0.021818  0.065702  0.007795   90.0   90.0   90.0    0.0 0.000   18.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1485 "1485        " 110.00    1484 "1484        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1486 "1486        " 110.00    1283 "1283        " 110.00  "1 "   1 " "  :  1  0.000909  0.002975  0.000329  140.0  140.0  140.0    0.0 0.000    0.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1487 "1487        " 110.00    1256 "1256        " 110.00  "1 "   1 " "  :  1  0.008430  0.025785  0.003040  140.0  140.0  140.0    0.0 0.000    7.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1487 "1487        " 110.00    1486 "1486        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1487 "1487        " 110.00    1663 "1663        " 110.00  "1 "   1 " "  :  1  0.001488  0.004463  0.000513  140.0  140.0  140.0    0.0 0.000    1.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1488 "1488        " 110.00    1648 "1648        " 110.00  "1 "   1 " "  :  1  0.020248  0.067934  0.006556  114.0  114.0  114.0    0.0 0.000   16.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1489 "1489        " 110.00    1488 "1488        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1490 "1490        " 110.00    1492 "1492        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000019  140.0  140.0  140.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1491 "1491        " 110.00    1141 "1141        " 110.00  "1 "   1 " "  :  1  0.006777  0.021736  0.002294  114.0  114.0  114.0    0.0 0.000    5.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1491 "1491        " 110.00    1490 "1490        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1492 "1492        " 110.00     940 "940         " 110.00  "1 "   1 " "  :  1  0.004793  0.015785  0.001561  140.0  140.0  140.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1494 "1494        " 110.00    1493 "1493        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1495 "1495        " 110.00    1786 "1786        " 110.00  "1 "   1 " "  :  1  0.003967  0.011983  0.001421  140.0  140.0  140.0    0.0 0.000    3.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1496 "1496        " 110.00    1440 "Jaworzno (~1" 110.00  "1 "   1 " "  :  1  0.001983  0.006116  0.000726  140.0  140.0  140.0    0.0 0.000    1.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1496 "1496        " 110.00    1495 "1495        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1497 "1497        " 110.00    1698 "1698        " 110.00  "1 "   1 " "  :  1  0.002810  0.009008  0.000975  114.0  114.0  114.0    0.0 0.000    2.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1498 "1498        " 110.00    1433 "1433        " 110.00  "1 "   1 " "  :  1  0.034876  0.093058  0.012320  120.0  120.0  120.0    0.0 0.000   26.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1498 "1498        " 110.00    1497 "1497        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1499 "1499        " 110.00    1460 "1460        " 110.00  "1 "   1 " "  :  1  0.012645  0.037025  0.003359  120.0  120.0  120.0    0.0 0.000    8.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1500 "1500        " 110.00    1499 "1499        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1501 "1501        " 110.00     923 "923         " 110.00  "1 "   1 " "  :  1  0.022479  0.054545  0.006210  114.0  114.0  114.0    0.0 0.000   14.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1501 "1501        " 110.00     999 "Opole       " 110.00  "1 "   1 " "  :  1  0.034380  0.110579  0.011626  114.0  114.0  114.0    0.0 0.000   28.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1501 "1501        " 110.00    1088 "1088        " 110.00  "1 "   1 " "  :  1  0.019504  0.035537  0.009019  114.0  114.0  114.0    0.0 0.000   14.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1502 "1502        " 110.00     961 "961         " 110.00  "1 "   1 " "  :  1  0.026033  0.065702  0.007335  114.0  114.0  114.0    0.0 0.000   17.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1502 "1502        " 110.00     998 "Opole       " 110.00  "1 "   1 " "  :  1  0.034380  0.110579  0.011628  114.0  114.0  114.0    0.0 0.000   28.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1502 "1502        " 110.00    1501 "1501        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1504 "1504        " 110.00    1503 "1503        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1504 "1504        " 110.00    1546 "1546        " 110.00  "1 "   1 " "  :  1  0.003141  0.009421  0.001118  140.0  140.0  140.0    0.0 0.000    2.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1505 "1505        " 110.00    1486 "1486        " 110.00  "1 "   1 " "  :  1  0.010331  0.013223  0.002410   90.0   90.0   90.0    0.0 0.000    4.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1506 "1506        " 110.00    1505 "1505        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1506 "1506        " 110.00    1507 "1507        " 110.00  "1 "   1 " "  :  1  0.004298  0.013058  0.001544  140.0  140.0  140.0    0.0 0.000    3.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1507 "1507        " 110.00    1487 "1487        " 110.00  "1 "   1 " "  :  1  0.004959  0.012397  0.001375  120.0  120.0  120.0    0.0 0.000    3.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1511 "1511        " 110.00    1261 "1261        " 110.00  "1 "   1 " "  :  1  0.013471  0.043306  0.004559  114.0  114.0  114.0    0.0 0.000   11.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1511 "1511        " 110.00    1510 "1510        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1512 "1512        " 110.00    1287 "laziska     " 110.00  "1 "   1 " "  :  1  0.012066  0.038678  0.004075  140.0  140.0  140.0    0.0 0.000   10.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1513 "1513        " 110.00    1512 "1512        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1513 "1513        " 110.00    1926 "1926        " 110.00  "1 "   1 " "  :  1  0.004711  0.015289  0.001605  140.0  140.0  140.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1515 "1515        " 110.00    1517 "1517        " 110.00  "1 "   1 " "  :  1  0.000000  0.000826  0.000007  114.0  114.0  114.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1516 "1516        " 110.00    1169 "1169        " 110.00  "1 "   1 " "  :  1  0.000826  0.002479  0.000269  114.0  114.0  114.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1516 "1516        " 110.00    1514 "1514        " 110.00  "1 "   1 " "  :  1  0.000000  0.000826  0.000007  114.0  114.0  114.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1517 "1517        " 110.00    1097 "1097        " 110.00  "1 "   1 " "  :  1  0.001488  0.004463  0.000530  140.0  140.0  140.0    0.0 0.000    1.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1518 "1518        " 110.00    1147 "1147        " 110.00  "1 "   1 " "  :  1  0.010248  0.031240  0.003698   57.0   57.0   57.0    0.0 0.000    8.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1519 "1519        " 110.00    1518 "1518        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1519 "1519        " 110.00    1681 "1681        " 110.00  "1 "   1 " "  :  1  0.034628  0.108843  0.012030  114.0  114.0  114.0    0.0 0.000   28.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1520 "1520        " 110.00    2139 "2139        " 110.00  "1 "   1 " "  :  0  0.012397  0.037190  0.004361  114.0  114.0  114.0    0.0 0.000   10.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1521 "1521        " 110.00    1108 "1108        " 110.00  "1 "   1 " "  :  1  0.029917  0.096116  0.010188   57.0   57.0   57.0    0.0 0.000   24.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1521 "1521        " 110.00    1520 "1520        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1522 "1522        " 110.00    1440 "Jaworzno (~1" 110.00  "1 "   1 " "  :  1  0.006281  0.020083  0.002139  140.0  140.0  140.0    0.0 0.000    5.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1523 "1523        " 110.00    1522 "1522        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1524 "1524        " 110.00    1547 "1547        " 110.00  "1 "   1 " "  :  1  0.020827  0.067025  0.007069  140.0  140.0  140.0    0.0 0.000   17.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1525 "1525        " 110.00    1524 "1524        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1527 "1527        " 110.00     973 "973         " 110.00  "1 "   1 " "  :  1  0.004959  0.015124  0.001769  140.0  140.0  140.0    0.0 0.000    4.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1527 "1527        " 110.00    1526 "1526        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1528 "1528        " 110.00    1456 "1456        " 110.00  "1 "   1 " "  :  1  0.031901  0.106364  0.011251  114.0  114.0  114.0    0.0 0.000   27.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1529 "1529        " 110.00    1305 "1305        " 110.00  "1 "   1 " "  :  1  0.021984  0.070744  0.007439  114.0  114.0  114.0    0.0 0.000   18.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1529 "1529        " 110.00    1528 "1528        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1531 "1531        " 110.00     874 "874         " 110.00  "1 "   1 " "  :  1  0.002479  0.007686  0.000883  140.0  140.0  140.0    0.0 0.000    2.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1531 "1531        " 110.00    1530 "1530        " 110.00  "1 "   1 " "  :  1  0.002066  0.003802  0.000784  120.0  120.0  120.0    0.0 0.000    1.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1534 "1534        " 110.00    1088 "1088        " 110.00  "1 "   1 " "  :  1  0.028430  0.074132  0.006752   90.0   90.0   90.0    0.0 0.000   17.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1534 "1534        " 110.00    1532 "1532        " 110.00  "1 "   1 " "  :  1  0.003306  0.005455  0.000581   19.0   19.0   19.0    0.0 0.000    1.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1535 "1535        " 110.00    1089 "1089        " 110.00  "1 "   1 " "  :  1  0.028430  0.074132  0.006752   90.0   90.0   90.0    0.0 0.000   17.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1535 "1535        " 110.00    1533 "1533        " 110.00  "1 "   1 " "  :  1  0.003306  0.005455  0.000581   19.0   19.0   19.0    0.0 0.000    1.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1537 "1537        " 110.00     952 "952         " 110.00  "1 "   1 " "  :  1  0.006777  0.015950  0.002253  114.0  114.0  114.0    0.0 0.000    4.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1537 "1537        " 110.00    1536 "1536        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1538 "1538        " 110.00    1540 "1540        " 110.00  "1 "   1 " "  :  1  0.000165  0.000496  0.000044  140.0  140.0  140.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1539 "1539        " 110.00    1538 "1538        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1539 "1539        " 110.00    1754 "1754        " 110.00  "1 "   1 " "  :  1  0.012397  0.028265  0.002664   90.0   90.0   90.0    0.0 0.000    6.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1540 "1540        " 110.00     949 "949         " 110.00  "1 "   1 " "  :  1  0.006942  0.018678  0.001767   90.0   90.0   90.0    0.0 0.000    4.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1542 "1542        " 110.00    1375 "1375        " 110.00  "1 "   1 " "  :  1  0.002066  0.006446  0.000748  140.0  140.0  140.0    0.0 0.000    1.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1543 "1543        " 110.00    1542 "1542        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1545 "1545        " 110.00    1544 "1544        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1546 "1546        " 110.00    1429 "1429        " 110.00  "1 "   1 " "  :  1  0.034298  0.105950  0.011374  114.0  114.0  114.0    0.0 0.000   27.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1547 "1547        " 110.00    1546 "1546        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1549 "1549        " 110.00    1548 "1548        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1549 "1549        " 110.00    1912 "1912        " 110.00  "1 "   1 " "  :  1  0.001405  0.003471  0.000506  120.0  120.0  120.0    0.0 0.000    1.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1551 "1551        " 110.00    1550 "1550        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1553 "1553        " 110.00    1555 "1555        " 110.00  "1 "   1 " "  :  1  0.002397  0.007190  0.000750  120.0  120.0  120.0    0.0 0.000    1.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1554 "1554        " 110.00     845 "845         " 110.00  "1 "   1 " "  :  1  0.003636  0.011405  0.001242  140.0  140.0  140.0    0.0 0.000    3.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1554 "1554        " 110.00    1552 "1552        " 110.00  "1 "   1 " "  :  1  0.002314  0.006942  0.000728  120.0  120.0  120.0    0.0 0.000    1.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1555 "1555        " 110.00    1206 "1206        " 110.00  "1 "   1 " "  :  1  0.003223  0.010413  0.001079  140.0  140.0  140.0    0.0 0.000    2.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1556 "1556        " 110.00    1417 "1417        " 110.00  "1 "   1 " "  :  1  0.014876  0.028099  0.002979   78.0   78.0   78.0    0.0 0.000    7.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1556 "1556        " 110.00    1875 "1875        " 110.00  "1 "   1 " "  :  1  0.007273  0.014545  0.001549   90.0   90.0   90.0    0.0 0.000    3.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1557 "1557        " 110.00    1387 "1387        " 110.00  "1 "   1 " "  :  1  0.015868  0.053554  0.005135  114.0  114.0  114.0    0.0 0.000   13.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1557 "1557        " 110.00    1556 "1556        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1558 "1558        " 110.00     886 "886         " 110.00  "1 "   1 " "  :  1  0.033058  0.056860  0.006142   90.0   90.0   90.0    0.0 0.000   14.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1559 "1559        " 110.00    1454 "1454        " 110.00  "1 "   1 " "  :  1  0.042397  0.069917  0.007550   57.0   57.0   57.0    0.0 0.000   18.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1559 "1559        " 110.00    1558 "1558        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1561 "1561        " 110.00    1070 "1070        " 110.00  "1 "   1 " "  :  1  0.013223  0.036364  0.003872  114.0  114.0  114.0    0.0 0.000    9.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1561 "1561        " 110.00    1560 "1560        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1562 "1562        " 110.00    1563 "1563        " 110.00  "1 "   1 " "  :  1  0.006033  0.018430  0.002183  140.0  140.0  140.0    0.0 0.000    5.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1563 "1563        " 110.00    1205 "1205        " 110.00  "1 "   1 " "  :  1  0.006860  0.022231  0.002331  140.0  140.0  140.0    0.0 0.000    5.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1565 "1565        " 110.00    1564 "1564        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1567 "1567        " 110.00    1566 "1566        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1568 "1568        " 110.00    1566 "1566        " 110.00  "1 "   1 " "  :  1  0.001157  0.002562  0.000254   90.0   90.0   90.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1568 "1568        " 110.00    1740 "1740        " 110.00  "1 "   1 " "  :  1  0.003802  0.012149  0.001275  114.0  114.0  114.0    0.0 0.000    3.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1569 "1569        " 110.00    1453 "1453        " 110.00  "1 "   1 " "  :  1  0.001901  0.006033  0.000632  114.0  114.0  114.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1569 "1569        " 110.00    1567 "1567        " 110.00  "1 "   1 " "  :  1  0.001322  0.003223  0.000322   90.0   90.0   90.0    0.0 0.000    0.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1570 "1570        " 110.00    1510 "1510        " 110.00  "1 "   1 " "  :  1  0.031983  0.102397  0.010846  114.0  114.0  114.0    0.0 0.000   26.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1571 "1571        " 110.00    1266 "1266        " 110.00  "1 "   1 " "  :  1  0.036281  0.070579  0.007366   90.0   90.0   90.0    0.0 0.000   18.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1571 "1571        " 110.00    1570 "1570        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1573 "1573        " 110.00    1572 "1572        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1574 "1574        " 110.00     860 "860         " 110.00  "1 "   1 " "  :  1  0.012727  0.043388  0.004581  114.0  114.0  114.0    0.0 0.000   11.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1575 "1575        " 110.00    1574 "1574        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1576 "1576        " 110.00    1417 "1417        " 110.00  "1 "   1 " "  :  1  0.037025  0.067190  0.006691   90.0   90.0   90.0    0.0 0.000   16.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1577 "1577        " 110.00    1576 "1576        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1579 "1579        " 110.00    1393 "1393        " 110.00  "1 "   1 " "  :  1  0.018017  0.054793  0.006483  114.0  114.0  114.0    0.0 0.000   15.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1579 "1579        " 110.00    1578 "1578        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1580 "1580        " 110.00    1061 "1061        " 110.00  "1 "   1 " "  :  1  0.050248  0.082810  0.008956   57.0   57.0   57.0    0.0 0.000   21.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1581 "1581        " 110.00     902 "902         " 110.00  "1 "   1 " "  :  1  0.017769  0.058016  0.005917   57.0   57.0   57.0    0.0 0.000   14.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1581 "1581        " 110.00    1580 "1580        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1583 "1583        " 110.00    1582 "1582        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1585 "1585        " 110.00    1084 "1084        " 110.00  "1 "   1 " "  :  1  0.005868  0.017851  0.002120  114.0  114.0  114.0    0.0 0.000    4.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1585 "1585        " 110.00    1584 "1584        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1587 "1587        " 110.00     881 "881         " 110.00  "1 "   1 " "  :  1  0.002727  0.008512  0.000956  140.0  140.0  140.0    0.0 0.000    2.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1587 "1587        " 110.00    1586 "1586        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1588 "1588        " 110.00    1199 "1199        " 110.00  "1 "   1 " "  :  1  0.004876  0.013471  0.001566  120.0  120.0  120.0    0.0 0.000    3.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1589 "1589        " 110.00    1588 "1588        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1589 "1589        " 110.00    1644 "1644        " 110.00  "1 "   1 " "  :  1  0.006116  0.016612  0.001842  120.0  120.0  120.0    0.0 0.000    4.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1590 "1590        " 110.00    1286 "laziska     " 110.00  "1 "   1 " "  :  1  0.022810  0.063967  0.009043  140.0  140.0  140.0    0.0 0.000   19.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1591 "1591        " 110.00    1312 "1312        " 110.00  "1 "   1 " "  :  1  0.008182  0.014628  0.003040  120.0  120.0  120.0    0.0 0.000    5.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1591 "1591        " 110.00    1590 "1590        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1592 "1592        " 110.00     926 "926         " 110.00  "1 "   1 " "  :  1  0.006364  0.020165  0.002188  114.0  114.0  114.0    0.0 0.000    5.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1593 "1593        " 110.00    1320 "1320        " 110.00  "1 "   1 " "  :  1  0.006281  0.019752  0.002183  140.0  140.0  140.0    0.0 0.000    5.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1593 "1593        " 110.00    1592 "1592        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1594 "1594        " 110.00    1243 "1243        " 110.00  "1 "   1 " "  :  1  0.023388  0.032562  0.005065   90.0   90.0   90.0    0.0 0.000   10.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1595 "1595        " 110.00     736 "Polaniec    " 110.00  "1 "   1 " "  :  1  0.047934  0.062810  0.011110   90.0   90.0   90.0    0.0 0.000   21.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1595 "1595        " 110.00    1594 "1594        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1597 "1597        " 110.00    1540 "1540        " 110.00  "1 "   1 " "  :  1  0.000661  0.001157  0.000169   90.0   90.0   90.0    0.0 0.000    0.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1597 "1597        " 110.00    1596 "1596        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1599 "1599        " 110.00    1598 "1598        " 110.00  "1 "   1 " "  :  1  0.001240  0.003802  0.000445   57.0   57.0   57.0    0.0 0.000    1.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1599 "1599        " 110.00    1882 "1882        " 110.00  "1 "   1 " "  :  1  0.003802  0.011983  0.001283  140.0  140.0  140.0    0.0 0.000    3.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1600 "1600        " 110.00    1415 "1415        " 110.00  "1 "   1 " "  :  1  0.009587  0.025950  0.002885  120.0  120.0  120.0    0.0 0.000    6.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1601 "1601        " 110.00    1600 "1600        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1601 "1601        " 110.00    1790 "1790        " 110.00  "1 "   1 " "  :  1  0.008099  0.021074  0.002386  120.0  120.0  120.0    0.0 0.000    5.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1602 "1602        " 110.00    1603 "1603        " 110.00  "1 "   1 " "  :  1  0.000083  0.000248  0.000019  120.0  120.0  120.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1603 "1603        " 110.00    1347 "1347        " 110.00  "1 "   1 " "  :  1  0.005372  0.017190  0.001832  114.0  114.0  114.0    0.0 0.000    4.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1605 "1605        " 110.00    1085 "1085        " 110.00  "1 "   1 " "  :  1  0.006612  0.021488  0.002222  114.0  114.0  114.0    0.0 0.000    5.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1605 "1605        " 110.00    1604 "1604        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1607 "1607        " 110.00    1354 "1354        " 110.00  "1 "   1 " "  :  1  0.026529  0.034463  0.006389   90.0   90.0   90.0    0.0 0.000   11.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1607 "1607        " 110.00    1606 "1606        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1609 "1609        " 110.00    1284 "1284        " 110.00  "1 "   1 " "  :  1  0.006612  0.020661  0.002331  114.0  114.0  114.0    0.0 0.000    5.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1609 "1609        " 110.00    1608 "1608        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1610 "1610        " 110.00    1931 "1931        " 110.00  "1 "   1 " "  :  1  0.028760  0.090165  0.010016  114.0  114.0  114.0    0.0 0.000   23.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1611 "1611        " 110.00    1610 "1610        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1613 "1613        " 110.00    1129 "1129        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000007   90.0   90.0   90.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1613 "1613        " 110.00    1612 "1612        " 110.00  "1 "   1 " "  :  1  0.000165  0.000248  0.000024   90.0   90.0   90.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1614 "1614        " 110.00     925 "925         " 110.00  "1 "   1 " "  :  1  0.005702  0.015041  0.001646  120.0  120.0  120.0    0.0 0.000    4.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1615 "1615        " 110.00    1614 "1614        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1616 "1616        " 110.00    1373 "1373        " 110.00  "1 "   1 " "  :  1  0.004711  0.015289  0.001605  140.0  140.0  140.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1617 "1617        " 110.00    1616 "1616        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1618 "1618        " 110.00    1619 "1619        " 110.00  "1 "   1 " "  :  1  0.007603  0.036364  0.006795  114.0  114.0  114.0    0.0 0.000   12.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1619 "1619        " 110.00     998 "Opole       " 110.00  "1 "   1 " "  :  1  0.021074  0.067686  0.007149  114.0  114.0  114.0    0.0 0.000   17.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1620 "1620        " 110.00    1555 "1555        " 110.00  "1 "   1 " "  :  1  0.003719  0.011735  0.001309  140.0  140.0  140.0    0.0 0.000    3.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1621 "1621        " 110.00    1238 "1238        " 110.00  "1 "   1 " "  :  1  0.005702  0.018017  0.001994  140.0  140.0  140.0    0.0 0.000    4.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1621 "1621        " 110.00    1620 "1620        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1623 "1623        " 110.00    1622 "1622        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1623 "1623        " 110.00    1646 "1646        " 110.00  "1 "   1 " "  :  1  0.000992  0.003058  0.000351  114.0  114.0  114.0    0.0 0.000    0.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1623 "1623        " 110.00    1843 "Rybnik      " 110.00  "1 "   1 " "  :  1  0.018347  0.056777  0.006459  114.0  114.0  114.0    0.0 0.000   15.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1624 "1624        " 110.00    1625 "1625        " 110.00  "1 "   1 " "  :  1  0.002645  0.006116  0.001290  140.0  140.0  140.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1625 "1625        " 110.00    1110 "1110        " 110.00  "1 "   1 " "  :  1  0.003719  0.009008  0.000999  120.0  120.0  120.0    0.0 0.000    2.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1626 "1626        " 110.00     851 "851         " 110.00  "1 "   1 " "  :  1  0.008595  0.026033  0.003090  114.0  114.0  114.0    0.0 0.000    7.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1627 "1627        " 110.00    1626 "1626        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1629 "1629        " 110.00    1358 "1358        " 110.00  "1 "   1 " "  :  1  0.004298  0.030083  0.003228  232.0  232.0  232.0    0.0 0.000    7.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1629 "1629        " 110.00    1628 "1628        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1630 "1630        " 110.00    1806 "1806        " 110.00  "1 "   1 " "  :  1  0.002645  0.007934  0.000941  140.0  140.0  140.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1631 "1631        " 110.00    1630 "1630        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1632 "1632        " 110.00    1300 "1300        " 110.00  "1 "   1 " "  :  1  0.040165  0.105785  0.011890  114.0  114.0  114.0    0.0 0.000   28.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1632 "1632        " 110.00    1634 "1634        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1633 "1633        " 110.00    1081 "1081        " 110.00  "1 "   1 " "  :  1  0.000496  0.001488  0.000162  114.0  114.0  114.0    0.0 0.000    0.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1633 "1633        " 110.00    1632 "1632        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1634 "1634        " 110.00    1346 "1346        " 110.00  "1 "   1 " "  :  1  0.019752  0.052975  0.005779  120.0  120.0  120.0    0.0 0.000   13.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1634 "1634        " 110.00    1633 "1633        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1634 "1634        " 110.00    1764 "1764        " 110.00  "1 "   1 " "  :  1  0.014463  0.043967  0.005193  114.0  114.0  114.0    0.0 0.000   12.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1634 "1634        " 110.00    1877 "1877        " 110.00  "1 "   1 " "  :  1  0.012314  0.031570  0.003463  120.0  120.0  120.0    0.0 0.000    8.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1636 "1636        " 110.00     846 "846         " 110.00  "1 "   1 " "  :  1  0.006529  0.020661  0.002234  140.0  140.0  140.0    0.0 0.000    5.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1636 "1636        " 110.00    1635 "1635        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1638 "1638        " 110.00     995 "995         " 110.00  "1 "   1 " "  :  1  0.004298  0.007190  0.016020  120.0  120.0  120.0    0.0 0.000    8.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1638 "1638        " 110.00    1637 "1637        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1640 "1640        " 110.00    1639 "1639        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1640 "1640        " 110.00    1642 "1642        " 110.00  "1 "   1 " "  :  1  0.000000  0.000826  0.000010  114.0  114.0  114.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1641 "1641        " 110.00    1642 "1642        " 110.00  "1 "   1 " "  :  1  0.000000  0.000826  0.000010  114.0  114.0  114.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1642 "1642        " 110.00    1627 "1627        " 110.00  "1 "   1 " "  :  1  0.003141  0.009504  0.001125  114.0  114.0  114.0    0.0 0.000    2.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1643 "1643        " 110.00    1334 "1334        " 110.00  "1 "   1 " "  :  1  0.040248  0.070579  0.006735   90.0   90.0   90.0    0.0 0.000   17.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1644 "1644        " 110.00    1437 "1437        " 110.00  "1 "   1 " "  :  1  0.005785  0.018430  0.001951  114.0  114.0  114.0    0.0 0.000    4.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1644 "1644        " 110.00    1643 "1643        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1645 "1645        " 110.00    1646 "1646        " 110.00  "1 "   1 " "  :  1  0.001240  0.003636  0.000436  140.0  140.0  140.0    0.0 0.000    1.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1646 "1646        " 110.00    1473 "1473        " 110.00  "1 "   1 " "  :  1  0.007107  0.022066  0.002517  140.0  140.0  140.0    0.0 0.000    5.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1647 "1647        " 110.00     878 "878         " 110.00  "1 "   1 " "  :  1  0.036777  0.091570  0.009740  120.0  120.0  120.0    0.0 0.000   23.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1648 "1648        " 110.00    1647 "1647        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1649 "1649        " 110.00    1651 "1651        " 110.00  "1 "   1 " "  :  1  0.000579  0.001818  0.000218  140.0  140.0  140.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1650 "1650        " 110.00    1286 "laziska     " 110.00  "1 "   1 " "  :  1  0.001736  0.005372  0.000634  140.0  140.0  140.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1650 "1650        " 110.00    1649 "1649        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1651 "1651        " 110.00    1287 "laziska     " 110.00  "1 "   1 " "  :  1  0.000496  0.003719  0.000387  152.0  152.0  152.0    0.0 0.000    1.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1653 "1653        " 110.00    1652 "1652        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1654 "1654        " 110.00    1655 "1655        " 110.00  "1 "   1 " "  :  1  0.002066  0.006364  0.000753  140.0  140.0  140.0    0.0 0.000    1.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1655 "1655        " 110.00    1112 "1112        " 110.00  "1 "   1 " "  :  1  0.008760  0.026942  0.003112  114.0  114.0  114.0    0.0 0.000    7.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1656 "1656        " 110.00    1091 "1091        " 110.00  "1 "   1 " "  :  1  0.021570  0.061322  0.005000  120.0  120.0  120.0    0.0 0.000   13.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1657 "1657        " 110.00    1656 "1656        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1660 "1660        " 110.00    1661 "1661        " 110.00  "1 "   1 " "  :  1  0.001983  0.003306  0.000353   19.0   19.0   19.0    0.0 0.000    0.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1661 "1661        " 110.00    1108 "1108        " 110.00  "1 "   1 " "  :  1  0.030413  0.056942  0.005210   57.0   57.0   57.0    0.0 0.000   13.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1663 "1663        " 110.00    1662 "1662        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1665 "1665        " 110.00    1021 "1021        " 110.00  "1 "   1 " "  :  1  0.025372  0.042231  0.006350   90.0   90.0   90.0    0.0 0.000   13.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1666 "1666        " 110.00    1665 "1665        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1666 "1666        " 110.00    1931 "1931        " 110.00  "1 "   1 " "  :  1  0.019587  0.031240  0.005114   90.0   90.0   90.0    0.0 0.000   10.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1667 "1667        " 110.00    1662 "1662        " 110.00  "1 "   1 " "  :  1  0.003471  0.010413  0.001239  140.0  140.0  140.0    0.0 0.000    2.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1668 "1668        " 110.00     942 "942         " 110.00  "1 "   1 " "  :  1  0.006446  0.019669  0.002335  140.0  140.0  140.0    0.0 0.000    5.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1668 "1668        " 110.00    1667 "1667        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1669 "1669        " 110.00    1670 "1670        " 110.00  "1 "   1 " "  :  1  0.002397  0.007273  0.000864  140.0  140.0  140.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1670 "1670        " 110.00    1868 "1868        " 110.00  "1 "   1 " "  :  1  0.015868  0.048016  0.005704  114.0  114.0  114.0    0.0 0.000   13.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1672 "1672        " 110.00    1671 "1671        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1673 "1673        " 110.00    1721 "1721        " 110.00  "1 "   1 " "  :  1  0.010083  0.031901  0.003453  114.0  114.0  114.0    0.0 0.000    8.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1674 "1674        " 110.00    1673 "1673        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1675 "Siersza     " 110.00    1677 "Siersza     " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1675 "Siersza     " 110.00    1704 "1704        " 110.00  "1 "   1 " "  :  1  0.017273  0.055289  0.005189  120.0  120.0  120.0    0.0 0.000   13.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1675 "Siersza     " 110.00    1850 "1850        " 110.00  "1 "   1 " "  :  1  0.006198  0.020000  0.002120  140.0  140.0  140.0    0.0 0.000    5.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1676 "Siersza     " 110.00     942 "942         " 110.00  "1 "   1 " "  :  1  0.008512  0.026198  0.003006  120.0  120.0  120.0    0.0 0.000    7.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1676 "Siersza     " 110.00    1486 "1486        " 110.00  "1 "   1 " "  :  1  0.016033  0.044711  0.004499  120.0  120.0  120.0    0.0 0.000   11.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1676 "Siersza     " 110.00    1675 "Siersza     " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1676 "Siersza     " 110.00    1856 "1856        " 110.00  "1 "   1 " "  :  1  0.018760  0.055372  0.005322   84.0   84.0   84.0    0.0 0.000   13.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1677 "Siersza     " 110.00     943 "943         " 110.00  "1 "   1 " "  :  1  0.008512  0.026198  0.003006  120.0  120.0  120.0    0.0 0.000    7.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1677 "Siersza     " 110.00    1306 "1306        " 110.00  "1 "   1 " "  :  1  0.022479  0.065620  0.006333  120.0  120.0  120.0    0.0 0.000   16.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1677 "Siersza     " 110.00    1507 "1507        " 110.00  "1 "   1 " "  :  1  0.010992  0.032231  0.003112  120.0  120.0  120.0    0.0 0.000    8.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1677 "Siersza     " 110.00    1676 "Siersza     " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1679 "1679        " 110.00     850 "850         " 110.00  "1 "   1 " "  :  1  0.004132  0.010992  0.001735  114.0  114.0  114.0    0.0 0.000    3.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1679 "1679        " 110.00    1678 "1678        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1680 "1680        " 110.00     999 "Opole       " 110.00  "1 "   1 " "  :  1  0.014711  0.046529  0.005092  114.0  114.0  114.0    0.0 0.000   12.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1681 "1681        " 110.00    1680 "1680        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1682 "1682        " 110.00    1684 "1684        " 110.00  "1 "   1 " "  :  1  0.012479  0.037851  0.004477  140.0  140.0  140.0    0.0 0.000   10.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1683 "1683        " 110.00    1682 "1682        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1684 "1684        " 110.00    1732 "1732        " 110.00  "1 "   1 " "  :  1  0.007686  0.020909  0.002139  120.0  120.0  120.0    0.0 0.000    5.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1685 "1685        " 110.00     976 "976         " 110.00  "1 "   1 " "  :  1  0.006364  0.021240  0.002072  140.0  140.0  140.0    0.0 0.000    5.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1686 "1686        " 110.00    1685 "1685        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1687 "1687        " 110.00     859 "859         " 110.00  "1 "   1 " "  :  1  0.018182  0.062810  0.006500  114.0  114.0  114.0    0.0 0.000   16.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1687 "1687        " 110.00     913 "913         " 110.00  "1 "   1 " "  :  1  0.017851  0.041984  0.006072  120.0  120.0  120.0    0.0 0.000   12.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1687 "1687        " 110.00    1274 "1274        " 110.00  "1 "   1 " "  :  1  0.010826  0.023967  0.003577  120.0  120.0  120.0    0.0 0.000    7.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1687 "1687        " 110.00    1765 "1765        " 110.00  "1 "   1 " "  :  1  0.012314  0.037521  0.004424  114.0  114.0  114.0    0.0 0.000   10.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1688 "Skawina     " 110.00     953 "953         " 110.00  "1 "   1 " "  :  1  0.023719  0.058264  0.006457  120.0  120.0  120.0    0.0 0.000   15.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1688 "Skawina     " 110.00    1438 "1438        " 110.00  "1 "   1 " "  :  1  0.020000  0.046694  0.009535  114.0  114.0  114.0    0.0 0.000   16.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1688 "Skawina     " 110.00    1575 "1575        " 110.00  "1 "   1 " "  :  1  0.025124  0.089339  0.008877  114.0  114.0  114.0    0.0 0.000   22.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1688 "Skawina     " 110.00    1687 "1687        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1689 "1689        " 110.00    1227 "1227        " 110.00  "1 "   1 " "  :  1  0.009256  0.029752  0.003134   57.0   57.0   57.0    0.0 0.000    7.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1690 "1690        " 110.00    1228 "1228        " 110.00  "1 "   1 " "  :  1  0.009091  0.029174  0.003078   57.0   57.0   57.0    0.0 0.000    7.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1690 "1690        " 110.00    1689 "1689        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1691 "1691        " 110.00     786 "786         " 110.00  "1 "   1 " "  :  1  0.038843  0.064463  0.006950   58.0   58.0   58.0    0.0 0.000   16.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1691 "1691        " 110.00    1672 "1672        " 110.00  "1 "   1 " "  :  1  0.015703  0.047686  0.005665  114.0  114.0  114.0    0.0 0.000   13.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1692 "1692        " 110.00    1277 "1277        " 110.00  "1 "   1 " "  :  1  0.028347  0.065950  0.009854  120.0  120.0  120.0    0.0 0.000   20.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1692 "1692        " 110.00    1691 "1691        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1693 "1693        " 110.00    1223 "1223        " 110.00  "1 "   1 " "  :  1  0.013554  0.040992  0.004864  114.0  114.0  114.0    0.0 0.000   11.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1693 "1693        " 110.00    1688 "Skawina     " 110.00  "1 "   1 " "  :  1  0.000909  0.006281  0.000755  152.0  152.0  152.0    0.0 0.000    1.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1694 "1694        " 110.00     935 "935         " 110.00  "1 "   1 " "  :  1  0.003884  0.009174  0.001317  120.0  120.0  120.0    0.0 0.000    2.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1694 "1694        " 110.00    1606 "1606        " 110.00  "1 "   1 " "  :  1  0.087769  0.169835  0.016066   90.0   90.0   90.0    0.0 0.000   41.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1694 "1694        " 110.00    1687 "1687        " 110.00  "1 "   1 " "  :  1  0.000661  0.004380  0.000586  152.0  152.0  152.0    0.0 0.000    1.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1694 "1694        " 110.00    1693 "1693        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1697 "1697        " 110.00    1284 "1284        " 110.00  "1 "   1 " "  :  1  0.021984  0.070909  0.007446  114.0  114.0  114.0    0.0 0.000   18.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1698 "1698        " 110.00    1697 "1697        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1698 "1698        " 110.00    1816 "1816        " 110.00  "1 "   1 " "  :  1  0.008182  0.025041  0.002943  114.0  114.0  114.0    0.0 0.000    6.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1699 "1699        " 110.00    1177 "1177        " 110.00  "1 "   1 " "  :  1  0.001405  0.004380  0.000506  140.0  140.0  140.0    0.0 0.000    1.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1700 "1700        " 110.00    1179 "1179        " 110.00  "1 "   1 " "  :  1  0.004793  0.014711  0.001706  140.0  140.0  140.0    0.0 0.000    4.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1700 "1700        " 110.00    1699 "1699        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1702 "1702        " 110.00    1701 "1701        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1703 "1703        " 110.00    1177 "1177        " 110.00  "1 "   1 " "  :  1  0.003554  0.008760  0.000963  120.0  120.0  120.0    0.0 0.000    2.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1703 "1703        " 110.00    1701 "1701        " 110.00  "1 "   1 " "  :  1  0.012645  0.015868  0.003013   90.0   90.0   90.0    0.0 0.000    5.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1704 "1704        " 110.00    1176 "1176        " 110.00  "1 "   1 " "  :  1  0.004298  0.010496  0.001159  120.0  120.0  120.0    0.0 0.000    2.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1704 "1704        " 110.00    1702 "1702        " 110.00  "1 "   1 " "  :  1  0.012810  0.016033  0.003040   90.0   90.0   90.0    0.0 0.000    5.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1705 "1705        " 110.00    1707 "1707        " 110.00  "1 "   1 " "  :  1  0.002231  0.007438  0.000726  140.0  140.0  140.0    0.0 0.000    1.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1706 "1706        " 110.00    1705 "1705        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1707 "1707        " 110.00    1651 "1651        " 110.00  "1 "   1 " "  :  1  0.008099  0.051653  0.005365  140.0  140.0  140.0    0.0 0.000   13.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1708 "1708        " 110.00    1393 "1393        " 110.00  "1 "   1 " "  :  1  0.024380  0.043802  0.009111  120.0  120.0  120.0    0.0 0.000   15.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1709 "1709        " 110.00     705 "705         " 110.00  "1 "   1 " "  :  1  0.019008  0.033876  0.006970   69.0   69.0   69.0    0.0 0.000   12.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1709 "1709        " 110.00    1708 "1708        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1710 "1710        " 110.00    1622 "1622        " 110.00  "1 "   1 " "  :  1  0.004711  0.014628  0.001667  114.0  114.0  114.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1711 "1711        " 110.00    1686 "1686        " 110.00  "1 "   1 " "  :  1  0.003388  0.011488  0.001096  140.0  140.0  140.0    0.0 0.000    2.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1711 "1711        " 110.00    1710 "1710        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1713 "1713        " 110.00    1712 "1712        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1714 "1714        " 110.00     972 "972         " 110.00  "1 "   1 " "  :  1  0.005041  0.015372  0.001774  140.0  140.0  140.0    0.0 0.000    4.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1714 "1714        " 110.00    1712 "1712        " 110.00  "1 "   1 " "  :  1  0.005124  0.008595  0.000908   90.0   90.0   90.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1715 "1715        " 110.00     973 "973         " 110.00  "1 "   1 " "  :  1  0.005041  0.015372  0.001774  140.0  140.0  140.0    0.0 0.000    4.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1715 "1715        " 110.00    1713 "1713        " 110.00  "1 "   1 " "  :  1  0.005124  0.008512  0.000900   90.0   90.0   90.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1716 "1716        " 110.00    1179 "1179        " 110.00  "1 "   1 " "  :  1  0.005041  0.015537  0.001801  140.0  140.0  140.0    0.0 0.000    4.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1717 "1717        " 110.00    1716 "1716        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1718 "1718        " 110.00    1285 "1285        " 110.00  "1 "   1 " "  :  1  0.015868  0.042645  0.004371  114.0  114.0  114.0    0.0 0.000   10.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1719 "1719        " 110.00    1718 "1718        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1720 "1720        " 110.00    1026 "1026        " 110.00  "1 "   1 " "  :  1  0.001818  0.005620  0.000665  140.0  140.0  140.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1720 "1720        " 110.00    1270 "1270        " 110.00  "1 "   1 " "  :  1  0.005702  0.014545  0.001534  120.0  120.0  120.0    0.0 0.000    3.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1720 "1720        " 110.00    1326 "1326        " 110.00  "1 "   1 " "  :  1  0.031736  0.094215  0.008361  120.0  120.0  120.0    0.0 0.000   22.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1720 "1720        " 110.00    1583 "1583        " 110.00  "1 "   1 " "  :  1  0.002314  0.007355  0.000784  140.0  140.0  140.0    0.0 0.000    1.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1721 "1721        " 110.00    1317 "1317        " 110.00  "1 "   1 " "  :  1  0.000083  0.000248  0.000019  140.0  140.0  140.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1721 "1721        " 110.00    1327 "1327        " 110.00  "1 "   1 " "  :  1  0.031736  0.094215  0.008361  120.0  120.0  120.0    0.0 0.000   22.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1721 "1721        " 110.00    1720 "1720        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1722 "1722        " 110.00    1000 "1000        " 110.00  "1 "   1 " "  :  1  0.026777  0.063223  0.007267   57.0   57.0   57.0    0.0 0.000   17.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1723 "1723        " 110.00    1485 "1485        " 110.00  "1 "   1 " "  :  1  0.014711  0.025950  0.002841   57.0   57.0   57.0    0.0 0.000    6.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1723 "1723        " 110.00    1722 "1722        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1724 "1724        " 110.00    1726 "1726        " 110.00  "1 "   1 " "  :  1  0.000165  0.000413  0.000051  140.0  140.0  140.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1726 "1726        " 110.00     971 "971         " 110.00  "1 "   1 " "  :  1  0.004380  0.014545  0.001440  140.0  140.0  140.0    0.0 0.000    3.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1727 "1727        " 110.00    1069 "1069        " 110.00  "1 "   1 " "  :  1  0.004711  0.014297  0.001699  140.0  140.0  140.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1727 "1727        " 110.00    1725 "1725        " 110.00  "1 "   1 " "  :  1  0.001570  0.005372  0.000520  140.0  140.0  140.0    0.0 0.000    1.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1729 "1729        " 110.00    1728 "1728        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1730 "1730        " 110.00     873 "873         " 110.00  "1 "   1 " "  :  1  0.003471  0.011157  0.001198  140.0  140.0  140.0    0.0 0.000    2.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1731 "1731        " 110.00    1523 "1523        " 110.00  "1 "   1 " "  :  1  0.001488  0.004628  0.000530  140.0  140.0  140.0    0.0 0.000    1.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1731 "1731        " 110.00    1730 "1730        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1733 "1733        " 110.00    1350 "lagisza     " 110.00  "1 "   1 " "  :  1  0.005785  0.014463  0.001636  120.0  120.0  120.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1733 "1733        " 110.00    1732 "1732        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1734 "1734        " 110.00    1190 "1190        " 110.00  "1 "   1 " "  :  1  0.003636  0.013388  0.001203  140.0  140.0  140.0    0.0 0.000    3.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1735 "1735        " 110.00    1652 "1652        " 110.00  "1 "   1 " "  :  1  0.006529  0.023884  0.002338  105.0  105.0  105.0    0.0 0.000    5.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1735 "1735        " 110.00    1734 "1734        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1736 "1736        " 110.00    1763 "1763        " 110.00  "1 "   1 " "  :  1  0.004298  0.013306  0.001496  114.0  114.0  114.0    0.0 0.000    3.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1737 "1737        " 110.00    1501 "1501        " 110.00  "1 "   1 " "  :  1  0.025372  0.062562  0.006924  114.0  114.0  114.0    0.0 0.000   16.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1738 "1738        " 110.00     895 "895         " 110.00  "1 "   1 " "  :  1  0.024793  0.061322  0.006817  114.0  114.0  114.0    0.0 0.000   16.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1738 "1738        " 110.00    1737 "1737        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1739 "1739        " 110.00    1143 "1143        " 110.00  "1 "   1 " "  :  1  0.004463  0.014297  0.001515  114.0  114.0  114.0    0.0 0.000    3.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1739 "1739        " 110.00    1282 "1282        " 110.00  "1 "   1 " "  :  1  0.005207  0.015950  0.001873  140.0  140.0  140.0    0.0 0.000    4.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1740 "1740        " 110.00    1569 "1569        " 110.00  "1 "   1 " "  :  1  0.003554  0.011488  0.001205  114.0  114.0  114.0    0.0 0.000    3.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1740 "1740        " 110.00    1739 "1739        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1741 "1741        " 110.00     593 "593         " 110.00  "1 "   1 " "  :  1  0.024380  0.049091  0.004709   90.0   90.0   90.0    0.0 0.000   12.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1741 "1741        " 110.00    1060 "1060        " 110.00  "1 "   1 " "  :  1  0.003967  0.007190  0.001026   57.0   57.0   57.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1741 "1741        " 110.00    1810 "1810        " 110.00  "1 "   1 " "  :  1  0.037273  0.119504  0.012681  114.0  114.0  114.0    0.0 0.000   31.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1741 "1741        " 110.00    1865 "1865        " 110.00  "1 "   1 " "  :  1  0.007107  0.011818  0.001256   90.0   90.0   90.0    0.0 0.000    3.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1742 "1742        " 110.00     957 "957         " 110.00  "1 "   1 " "  :  1  0.018760  0.059339  0.006437  114.0  114.0  114.0    0.0 0.000   15.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1742 "1742        " 110.00    1741 "1741        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1742 "1742        " 110.00    1866 "1866        " 110.00  "1 "   1 " "  :  1  0.007025  0.011653  0.001244   90.0   90.0   90.0    0.0 0.000    3.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1745 "1745        " 110.00    1359 "1359        " 110.00  "1 "   1 " "  :  1  0.002562  0.005868  0.000794   57.0   57.0   57.0    0.0 0.000    1.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1746 "1746        " 110.00    1360 "1360        " 110.00  "1 "   1 " "  :  1  0.001983  0.005041  0.000649   57.0   57.0   57.0    0.0 0.000    1.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1748 "1748        " 110.00     895 "895         " 110.00  "1 "   1 " "  :  1  0.022893  0.056694  0.006297  114.0  114.0  114.0    0.0 0.000   15.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1748 "1748        " 110.00    1747 "1747        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1749 "1749        " 110.00    1503 "1503        " 110.00  "1 "   1 " "  :  1  0.008347  0.024959  0.003015  114.0  114.0  114.0    0.0 0.000    6.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1750 "1750        " 110.00    1697 "1697        " 110.00  "1 "   1 " "  :  1  0.026116  0.033802  0.006200   90.0   90.0   90.0    0.0 0.000   11.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1750 "1750        " 110.00    1749 "1749        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1752 "1752        " 110.00    1751 "1751        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1752 "1752        " 110.00    1796 "1796        " 110.00  "1 "   1 " "  :  1  0.053058  0.227273  0.025112  162.0  162.0  162.0    0.0 0.000   60.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1753 "1753        " 110.00     959 "959         " 110.00  "1 "   1 " "  :  1  0.056033  0.074711  0.007168   75.0   75.0   75.0    0.0 0.000   18.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1753 "1753        " 110.00    1331 "1331        " 110.00  "1 "   1 " "  :  1  0.038265  0.051984  0.004753   57.0   57.0   57.0    0.0 0.000   12.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1754 "1754        " 110.00    1596 "1596        " 110.00  "1 "   1 " "  :  1  0.007273  0.012314  0.001788   90.0   90.0   90.0    0.0 0.000    3.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1754 "1754        " 110.00    1753 "1753        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1755 "1755        " 110.00     875 "875         " 110.00  "1 "   1 " "  :  1  0.016364  0.021570  0.003969   90.0   90.0   90.0    0.0 0.000    7.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1756 "1756        " 110.00    1755 "1755        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1756 "1756        " 110.00    1889 "1889        " 110.00  "1 "   1 " "  :  1  0.040909  0.053884  0.009864   90.0   90.0   90.0    0.0 0.000   18.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1758 "1758        " 110.00    1088 "1088        " 110.00  "1 "   1 " "  :  1  0.004628  0.031736  0.003586  232.0  232.0  232.0    0.0 0.000    8.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1758 "1758        " 110.00    1757 "1757        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1759 "1759        " 110.00    1362 "laziska     " 110.00  "1 "   1 " "  :  1  0.012562  0.045041  0.004371  114.0  114.0  114.0    0.0 0.000   11.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1760 "1760        " 110.00    1759 "1759        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1761 "1761        " 110.00    1083 "1083        " 110.00  "1 "   1 " "  :  1  0.002149  0.007190  0.000753   57.0   57.0   57.0    0.0 0.000    1.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1762 "1762        " 110.00    1082 "1082        " 110.00  "1 "   1 " "  :  1  0.002149  0.007273  0.000758   57.0   57.0   57.0    0.0 0.000    1.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1763 "1763        " 110.00     984 "984         " 110.00  "1 "   1 " "  :  1  0.012810  0.039008  0.004576  140.0  140.0  140.0    0.0 0.000   10.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1764 "1764        " 110.00    1763 "1763        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1766 "1766        " 110.00    1765 "1765        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1767 "1767        " 110.00     839 "839         " 110.00  "1 "   1 " "  :  1  0.001488  0.001818  0.000353   90.0   90.0   90.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1767 "1767        " 110.00     858 "858         " 110.00  "1 "   1 " "  :  1  0.005207  0.015785  0.001868  140.0  140.0  140.0    0.0 0.000    4.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1767 "1767        " 110.00    1254 "1254        " 110.00  "1 "   1 " "  :  1  0.006942  0.019091  0.001938  120.0  120.0  120.0    0.0 0.000    4.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1768 "1768        " 110.00     838 "838         " 110.00  "1 "   1 " "  :  1  0.001570  0.001983  0.000370   90.0   90.0   90.0    0.0 0.000    0.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1768 "1768        " 110.00     840 "840         " 110.00  "1 "   1 " "  :  1  0.000496  0.000579  0.000111   90.0   90.0   90.0    0.0 0.000    0.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1768 "1768        " 110.00     841 "841         " 110.00  "1 "   1 " "  :  1  0.001074  0.001322  0.000252   90.0   90.0   90.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1768 "1768        " 110.00    1253 "1253        " 110.00  "1 "   1 " "  :  1  0.006777  0.020579  0.001953  120.0  120.0  120.0    0.0 0.000    5.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1768 "1768        " 110.00    1767 "1767        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1769 "1769        " 110.00    1321 "1321        " 110.00  "1 "   1 " "  :  1  0.005041  0.015454  0.001793  140.0  140.0  140.0    0.0 0.000    4.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1770 "1770        " 110.00    1298 "1298        " 110.00  "1 "   1 " "  :  1  0.008182  0.025537  0.002863  140.0  140.0  140.0    0.0 0.000    6.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1770 "1770        " 110.00    1769 "1769        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1771 "1771        " 110.00     705 "705         " 110.00  "1 "   1 " "  :  1  0.021488  0.040496  0.007991  120.0  120.0  120.0    0.0 0.000   14.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1772 "1772        " 110.00    1771 "1771        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1774 "1774        " 110.00    1773 "1773        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1776 "1776        " 110.00     873 "873         " 110.00  "1 "   1 " "  :  1  0.004132  0.012810  0.001440  140.0  140.0  140.0    0.0 0.000    3.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1776 "1776        " 110.00    1775 "1775        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1777 "1777        " 110.00     889 "889         " 110.00  "1 "   1 " "  :  1  0.006529  0.019835  0.002357  114.0  114.0  114.0    0.0 0.000    5.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1777 "1777        " 110.00    1687 "1687        " 110.00  "1 "   1 " "  :  1  0.045703  0.237025  0.024841  114.0  114.0  114.0    0.0 0.000   61.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1777 "1777        " 110.00    1693 "1693        " 110.00  "1 "   1 " "  :  1  0.045124  0.233802  0.024389  114.0  114.0  114.0    0.0 0.000   60.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1778 "1778        " 110.00    1180 "1180        " 110.00  "1 "   1 " "  :  1  0.058099  0.131240  0.012928   90.0   90.0   90.0    0.0 0.000   32.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1778 "1778        " 110.00    1353 "1353        " 110.00  "1 "   1 " "  :  1  0.015703  0.024793  0.004015   90.0   90.0   90.0    0.0 0.000    7.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1778 "1778        " 110.00    1777 "1777        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1779 "1779        " 110.00    1016 "1016        " 110.00  "1 "   1 " "  :  1  0.001983  0.005702  0.000617  120.0  120.0  120.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1779 "1779        " 110.00    1415 "1415        " 110.00  "1 "   1 " "  :  1  0.005455  0.016777  0.001914  114.0  114.0  114.0    0.0 0.000    4.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1780 "1780        " 110.00    1779 "1779        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1782 "1782        " 110.00    1773 "1773        " 110.00  "1 "   1 " "  :  1  0.003306  0.010413  0.001147  140.0  140.0  140.0    0.0 0.000    2.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1782 "1782        " 110.00    1781 "1781        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1783 "1783        " 110.00    1784 "1784        " 110.00  "1 "   1 " "  :  1  0.001653  0.005537  0.000525  140.0  140.0  140.0    0.0 0.000    1.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1784 "1784        " 110.00    1582 "1582        " 110.00  "1 "   1 " "  :  1  0.019256  0.061488  0.006558  140.0  140.0  140.0    0.0 0.000   16.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1785 "1785        " 110.00    1232 "1232        " 110.00  "1 "   1 " "  :  1  0.004463  0.012893  0.001735  140.0  140.0  140.0    0.0 0.000    3.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1786 "1786        " 110.00    1785 "1785        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1787 "1787        " 110.00    1789 "1789        " 110.00  "1 "   1 " "  :  1  0.004380  0.006116  0.000777   75.0   75.0   75.0    0.0 0.000    1.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1788 "1788        " 110.00    1790 "1790        " 110.00  "1 "   1 " "  :  1  0.004132  0.005372  0.000692   75.0   75.0   75.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1789 "1789        " 110.00    1413 "1413        " 110.00  "1 "   1 " "  :  1  0.010083  0.024546  0.002715  120.0  120.0  120.0    0.0 0.000    6.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1790 "1790        " 110.00    1414 "1414        " 110.00  "1 "   1 " "  :  1  0.010083  0.024546  0.002715  120.0  120.0  120.0    0.0 0.000    6.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1791 "1791        " 110.00    1254 "1254        " 110.00  "1 "   1 " "  :  1  0.006860  0.010165  0.001747   76.0   76.0   76.0    0.0 0.000    3.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1792 "1792        " 110.00    1474 "1474        " 110.00  "1 "   1 " "  :  1  0.003141  0.009504  0.001130  114.0  114.0  114.0    0.0 0.000    2.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1792 "1792        " 110.00    1791 "1791        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1793 "1793        " 110.00    1104 "1104        " 110.00  "1 "   1 " "  :  1  0.017025  0.053058  0.005936  114.0  114.0  114.0    0.0 0.000   14.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1794 "1794        " 110.00    1793 "1793        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1795 "1795        " 110.00     869 "869         " 110.00  "1 "   1 " "  :  1  0.021322  0.068430  0.007265  140.0  140.0  140.0    0.0 0.000   17.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1795 "1795        " 110.00    1489 "1489        " 110.00  "1 "   1 " "  :  1  0.019587  0.062975  0.006621  120.0  120.0  120.0    0.0 0.000   16.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1795 "1795        " 110.00    1604 "1604        " 110.00  "1 "   1 " "  :  1  0.005702  0.018512  0.001909  114.0  114.0  114.0    0.0 0.000    4.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1795 "1795        " 110.00    1767 "1767        " 110.00  "1 "   1 " "  :  1  0.010578  0.029091  0.003349  114.0  114.0  114.0    0.0 0.000    7.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1796 "1796        " 110.00    1009 "1009        " 110.00  "1 "   1 " "  :  1  0.014545  0.045785  0.005055  114.0  114.0  114.0    0.0 0.000   12.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1796 "1796        " 110.00    1565 "1565        " 110.00  "1 "   1 " "  :  1  0.005950  0.019917  0.001953  114.0  114.0  114.0    0.0 0.000    5.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1796 "1796        " 110.00    1768 "1768        " 110.00  "1 "   1 " "  :  1  0.009917  0.030331  0.003557  120.0  120.0  120.0    0.0 0.000    8.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1796 "1796        " 110.00    1795 "1795        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1797 "1797        " 110.00    1798 "1798        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1798 "1798        " 110.00    1869 "1869        " 110.00  "1 "   1 " "  :  1  0.009421  0.031157  0.002778  120.0  120.0  120.0    0.0 0.000    7.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1799 "1799        " 110.00    1513 "1513        " 110.00  "1 "   1 " "  :  1  0.007438  0.023967  0.002517  140.0  140.0  140.0    0.0 0.000    6.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1800 "1800        " 110.00    1799 "1799        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1801 "1801        " 110.00    1447 "1447        " 110.00  "1 "   1 " "  :  1  0.007603  0.024050  0.002618  140.0  140.0  140.0    0.0 0.000    6.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1802 "1802        " 110.00    1800 "1800        " 110.00  "1 "   1 " "  :  1  0.004132  0.013306  0.001396  114.0  114.0  114.0    0.0 0.000    3.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1802 "1802        " 110.00    1801 "1801        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1803 "1803        " 110.00    1805 "1805        " 110.00  "1 "   1 " "  :  1  0.000496  0.001240  0.000191  140.0  140.0  140.0    0.0 0.000    0.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1805 "1805        " 110.00    1231 "1231        " 110.00  "1 "   1 " "  :  1  0.001405  0.004628  0.000489  140.0  140.0  140.0    0.0 0.000    1.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1807 "1807        " 110.00    1281 "1281        " 110.00  "1 "   1 " "  :  1  0.012314  0.041653  0.003976  140.0  140.0  140.0    0.0 0.000   10.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1807 "1807        " 110.00    1806 "1806        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1808 "1808        " 110.00    1012 "1012        " 110.00  "1 "   1 " "  :  1  0.019917  0.060579  0.007124  114.0  114.0  114.0    0.0 0.000   16.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1808 "1808        " 110.00    1033 "1033        " 110.00  "1 "   1 " "  :  1  0.002727  0.008347  0.000956  140.0  140.0  140.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1808 "1808        " 110.00    1703 "1703        " 110.00  "1 "   1 " "  :  1  0.016033  0.046364  0.004455  120.0  120.0  120.0    0.0 0.000   11.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1809 "1809        " 110.00     974 "974         " 110.00  "1 "   1 " "  :  1  0.005289  0.016198  0.001907  140.0  140.0  140.0    0.0 0.000    4.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1809 "1809        " 110.00    1443 "1443        " 110.00  "1 "   1 " "  :  1  0.000165  0.000331  0.000032  120.0  120.0  120.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1809 "1809        " 110.00    1675 "Siersza     " 110.00  "1 "   1 " "  :  1  0.008926  0.027355  0.003165  140.0  140.0  140.0    0.0 0.000    7.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1809 "1809        " 110.00    1808 "1808        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1811 "1811        " 110.00    1795 "1795        " 110.00  "1 "   1 " "  :  1  0.011901  0.037686  0.004090  114.0  114.0  114.0    0.0 0.000    9.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1811 "1811        " 110.00    1810 "1810        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1812 "1812        " 110.00    1077 "1077        " 110.00  "1 "   1 " "  :  1  0.013306  0.040413  0.004804   57.0   57.0   57.0    0.0 0.000   11.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1813 "1813        " 110.00    1812 "1812        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1814 "1814        " 110.00    1799 "1799        " 110.00  "1 "   1 " "  :  1  0.009587  0.030744  0.003233  114.0  114.0  114.0    0.0 0.000    7.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1814 "1814        " 110.00    1800 "1800        " 110.00  "1 "   1 " "  :  1  0.004215  0.009752  0.002043  140.0  140.0  140.0    0.0 0.000    3.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1815 "1815        " 110.00    1372 "1372        " 110.00  "1 "   1 " "  :  1  0.005950  0.019174  0.002030  140.0  140.0  140.0    0.0 0.000    5.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1815 "1815        " 110.00    1814 "1814        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1815 "1815        " 110.00    1905 "1905        " 110.00  "1 "   1 " "  :  1  0.008099  0.026116  0.002725  140.0  140.0  140.0    0.0 0.000    6.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1817 "1817        " 110.00    1816 "1816        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1817 "1817        " 110.00    1876 "1876        " 110.00  "1 "   1 " "  :  1  0.013223  0.031322  0.003403   90.0   90.0   90.0    0.0 0.000    8.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1818 "1818        " 110.00    1819 "1819        " 110.00  "1 "   1 " "  :  1  0.006694  0.008347  0.001585   29.0   29.0   29.0    0.0 0.000    2.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1819 "1819        " 110.00    1573 "1573        " 110.00  "1 "   1 " "  :  1  0.019174  0.061570  0.006510  114.0  114.0  114.0    0.0 0.000   15.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1820 "1820        " 110.00    1821 "1821        " 110.00  "1 "   1 " "  :  1  0.000083  0.000165  0.000017   90.0   90.0   90.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1821 "1821        " 110.00    1346 "1346        " 110.00  "1 "   1 " "  :  1  0.001901  0.005868  0.000690  114.0  114.0  114.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1822 "1822        " 110.00    1157 "1157        " 110.00  "1 "   1 " "  :  1  0.001901  0.005702  0.000673  114.0  114.0  114.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1822 "1822        " 110.00    1161 "1161        " 110.00  "1 "   1 " "  :  1  0.000826  0.002397  0.000315  114.0  114.0  114.0    0.0 0.000    0.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1822 "1822        " 110.00    1168 "1168        " 110.00  "1 "   1 " "  :  1  0.005702  0.017438  0.001672  120.0  120.0  120.0    0.0 0.000    4.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1822 "1822        " 110.00    1374 "1374        " 110.00  "1 "   1 " "  :  1  0.002645  0.018760  0.001951  152.0  152.0  152.0    0.0 0.000    4.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1823 "1823        " 110.00    1154 "1154        " 110.00  "1 "   1 " "  :  1  0.005372  0.012810  0.002529  114.0  114.0  114.0    0.0 0.000    4.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1823 "1823        " 110.00    1156 "1156        " 110.00  "1 "   1 " "  :  1  0.001818  0.005537  0.000653  114.0  114.0  114.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1823 "1823        " 110.00    1162 "1162        " 110.00  "1 "   1 " "  :  1  0.000909  0.002645  0.000370  114.0  114.0  114.0    0.0 0.000    0.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1823 "1823        " 110.00    1164 "1164        " 110.00  "1 "   1 " "  :  1  0.001818  0.005124  0.000716  114.0  114.0  114.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1823 "1823        " 110.00    1375 "1375        " 110.00  "1 "   1 " "  :  1  0.002645  0.018760  0.001951  152.0  152.0  152.0    0.0 0.000    4.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1823 "1823        " 110.00    1617 "1617        " 110.00  "1 "   1 " "  :  1  0.019174  0.052562  0.005515  120.0  120.0  120.0    0.0 0.000   13.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1823 "1823        " 110.00    1822 "1822        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1824 "1824        " 110.00    1284 "1284        " 110.00  "1 "   1 " "  :  1  0.012645  0.030248  0.004257  114.0  114.0  114.0    0.0 0.000    9.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1825 "1825        " 110.00     843 "843         " 110.00  "1 "   1 " "  :  1  0.004132  0.012479  0.001484  114.0  114.0  114.0    0.0 0.000    3.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1825 "1825        " 110.00    1824 "1824        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1826 "1826        " 110.00    1416 "1416        " 110.00  "1 "   1 " "  :  1  0.001736  0.004959  0.000530  120.0  120.0  120.0    0.0 0.000    1.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1827 "1827        " 110.00    1789 "1789        " 110.00  "1 "   1 " "  :  1  0.011901  0.029669  0.003277  120.0  120.0  120.0    0.0 0.000    7.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1827 "1827        " 110.00    1826 "1826        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1828 "1828        " 110.00    1373 "1373        " 110.00  "1 "   1 " "  :  1  0.003719  0.012066  0.001268  140.0  140.0  140.0    0.0 0.000    3.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1829 "1829        " 110.00    1575 "1575        " 110.00  "1 "   1 " "  :  1  0.004628  0.014876  0.001563  114.0  114.0  114.0    0.0 0.000    3.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1829 "1829        " 110.00    1828 "1828        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1830 "1830        " 110.00    1265 "1265        " 110.00  "1 "   1 " "  :  1  0.030744  0.050661  0.005474   57.0   57.0   57.0    0.0 0.000   13.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1831 "1831        " 110.00    1455 "1455        " 110.00  "1 "   1 " "  :  1  0.050000  0.082397  0.008901   57.0   57.0   57.0    0.0 0.000   21.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1831 "1831        " 110.00    1830 "1830        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1833 "1833        " 110.00    1832 "1832        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1833 "1833        " 110.00    1834 "1834        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000169  114.0  114.0  114.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1833 "1833        " 110.00    1834 "1834        " 110.00  "2 "   1 " "  :  1  0.000744  0.002397  0.000264  114.0  114.0  114.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1834 "1834        " 110.00     938 "938         " 110.00  "1 "   1 " "  :  1  0.004132  0.013306  0.001411  114.0  114.0  114.0    0.0 0.000    3.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1834 "1834        " 110.00    1276 "1276        " 110.00  "1 "   1 " "  :  1  0.009091  0.029752  0.003151  114.0  114.0  114.0    0.0 0.000    7.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1835 "1835        " 110.00    1611 "1611        " 110.00  "1 "   1 " "  :  1  0.015620  0.050248  0.005283  114.0  114.0  114.0    0.0 0.000   13.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1836 "1836        " 110.00    1729 "1729        " 110.00  "1 "   1 " "  :  1  0.020331  0.065372  0.006902  114.0  114.0  114.0    0.0 0.000   16.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1836 "1836        " 110.00    1835 "1835        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1837 "1837        " 110.00    1366 "1366        " 110.00  "1 "   1 " "  :  1  0.010744  0.032727  0.003836  140.0  140.0  140.0    0.0 0.000    8.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1838 "1838        " 110.00    1797 "1797        " 110.00  "1 "   1 " "  :  1  0.011240  0.032562  0.003272  120.0  120.0  120.0    0.0 0.000    8.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1838 "1838        " 110.00    1837 "1837        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1839 "1839        " 110.00    1251 "1251        " 110.00  "1 "   1 " "  :  1  0.004545  0.013884  0.001614  140.0  140.0  140.0    0.0 0.000    3.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1840 "1840        " 110.00    1839 "1839        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1841 "Rybnik      " 110.00    1643 "1643        " 110.00  "1 "   1 " "  :  1  0.011901  0.036446  0.004262  114.0  114.0  114.0    0.0 0.000    9.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1841 "Rybnik      " 110.00    1674 "1674        " 110.00  "1 "   1 " "  :  1  0.017603  0.056281  0.005973  140.0  140.0  140.0    0.0 0.000   14.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1841 "Rybnik      " 110.00    1784 "1784        " 110.00  "1 "   1 " "  :  1  0.010413  0.033471  0.003533  140.0  140.0  140.0    0.0 0.000    8.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1841 "Rybnik      " 110.00    1843 "Rybnik      " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1842 "1842        " 110.00    1322 "1322        " 110.00  "1 "   1 " "  :  1  0.012975  0.041074  0.004484  140.0  140.0  140.0    0.0 0.000   10.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1842 "1842        " 110.00    1472 "1472        " 110.00  "1 "   1 " "  :  1  0.003802  0.011570  0.001370  140.0  140.0  140.0    0.0 0.000    3.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1842 "1842        " 110.00    1547 "1547        " 110.00  "1 "   1 " "  :  1  0.026198  0.084050  0.008869  114.0  114.0  114.0    0.0 0.000   21.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1842 "1842        " 110.00    1841 "Rybnik      " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1843 "Rybnik      " 110.00     917 "917         " 110.00  "1 "   1 " "  :  1  0.024050  0.076281  0.008259  140.0  140.0  140.0    0.0 0.000   20.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1843 "Rybnik      " 110.00    1170 "1170        " 110.00  "1 "   1 " "  :  1  0.003554  0.011157  0.001258  140.0  140.0  140.0    0.0 0.000    3.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1843 "Rybnik      " 110.00    1376 "1376        " 110.00  "1 "   1 " "  :  1  0.009421  0.029917  0.003214  140.0  140.0  140.0    0.0 0.000    7.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1843 "Rybnik      " 110.00    1517 "1517        " 110.00  "1 "   1 " "  :  1  0.004298  0.013388  0.001474  140.0  140.0  140.0    0.0 0.000    3.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1843 "Rybnik      " 110.00    1842 "1842        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1844 "1844        " 110.00    1038 "1038        " 110.00  "1 "   1 " "  :  1  0.003141  0.007769  0.000879  120.0  120.0  120.0    0.0 0.000    2.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1844 "1844        " 110.00    1110 "1110        " 110.00  "1 "   1 " "  :  1  0.008347  0.023471  0.002628  120.0  120.0  120.0    0.0 0.000    6.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1844 "1844        " 110.00    1368 "1368        " 110.00  "1 "   1 " "  :  1  0.004050  0.012397  0.001430  114.0  114.0  114.0    0.0 0.000    3.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1844 "1844        " 110.00    1658 "1658        " 110.00  "1 "   1 " "  :  1  0.002893  0.007025  0.000779  120.0  120.0  120.0    0.0 0.000    1.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1844 "1844        " 110.00    1706 "1706        " 110.00  "1 "   1 " "  :  1  0.002397  0.007355  0.000857  140.0  140.0  140.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1845 "1845        " 110.00    1625 "1625        " 110.00  "1 "   1 " "  :  1  0.004628  0.014380  0.001626  140.0  140.0  140.0    0.0 0.000    3.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1845 "1845        " 110.00    1659 "1659        " 110.00  "1 "   1 " "  :  1  0.002893  0.007025  0.000779  120.0  120.0  120.0    0.0 0.000    1.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1845 "1845        " 110.00    1707 "1707        " 110.00  "1 "   1 " "  :  1  0.007686  0.023967  0.002698  114.0  114.0  114.0    0.0 0.000    6.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1845 "1845        " 110.00    1844 "1844        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1846 "1846        " 110.00    1817 "1817        " 110.00  "1 "   1 " "  :  1  0.014380  0.046198  0.004867  114.0  114.0  114.0    0.0 0.000   11.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1847 "1847        " 110.00    1798 "1798        " 110.00  "1 "   1 " "  :  1  0.003719  0.012645  0.001210  140.0  140.0  140.0    0.0 0.000    3.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1848 "1848        " 110.00     952 "952         " 110.00  "1 "   1 " "  :  1  0.014050  0.026033  0.003528   90.0   90.0   90.0    0.0 0.000    7.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1849 "1849        " 110.00    1465 "1465        " 110.00  "1 "   1 " "  :  1  0.017851  0.034380  0.004874   90.0   90.0   90.0    0.0 0.000   10.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1849 "1849        " 110.00    1848 "1848        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1851 "1851        " 110.00    1850 "1850        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1852 "1852        " 110.00    1230 "1230        " 110.00  "1 "   1 " "  :  1  0.004132  0.012975  0.001440  140.0  140.0  140.0    0.0 0.000    3.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1853 "1853        " 110.00    1471 "1471        " 110.00  "1 "   1 " "  :  1  0.000992  0.003306  0.000351  140.0  140.0  140.0    0.0 0.000    0.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1853 "1853        " 110.00    1852 "1852        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1854 "1854        " 110.00    1198 "1198        " 110.00  "1 "   1 " "  :  1  0.004711  0.011735  0.001341  120.0  120.0  120.0    0.0 0.000    3.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1855 "1855        " 110.00    1433 "1433        " 110.00  "1 "   1 " "  :  1  0.013636  0.033967  0.003707  120.0  120.0  120.0    0.0 0.000    8.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1855 "1855        " 110.00    1854 "1854        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1857 "1857        " 110.00    1856 "1856        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1857 "1857        " 110.00    1897 "1897        " 110.00  "1 "   1 " "  :  1  0.020000  0.056529  0.005397  120.0  120.0  120.0    0.0 0.000   13.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1858 "1858        " 110.00    1772 "1772        " 110.00  "1 "   1 " "  :  1  0.001157  0.002893  0.000436  120.0  120.0  120.0    0.0 0.000    0.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1859 "1859        " 110.00    1192 "1192        " 110.00  "1 "   1 " "  :  1  0.024050  0.043223  0.008981  120.0  120.0  120.0    0.0 0.000   15.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1859 "1859        " 110.00    1858 "1858        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1860 "1860        " 110.00    1677 "Siersza     " 110.00  "1 "   1 " "  :  1  0.004298  0.013140  0.001559  140.0  140.0  140.0    0.0 0.000    3.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1861 "1861        " 110.00    1675 "Siersza     " 110.00  "1 "   1 " "  :  1  0.004298  0.013140  0.001556  140.0  140.0  140.0    0.0 0.000    3.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1862 "1862        " 110.00    1005 "1005        " 110.00  "1 "   1 " "  :  1  0.000909  0.002810  0.000319  114.0  114.0  114.0    0.0 0.000    0.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1863 "1863        " 110.00     898 "898         " 110.00  "1 "   1 " "  :  1  0.004298  0.013471  0.001493  114.0  114.0  114.0    0.0 0.000    3.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1863 "1863        " 110.00     947 "947         " 110.00  "1 "   1 " "  :  1  0.009504  0.030000  0.003308  120.0  120.0  120.0    0.0 0.000    7.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1863 "1863        " 110.00    1127 "1127        " 110.00  "1 "   1 " "  :  1  0.004050  0.006777  0.000707   90.0   90.0   90.0    0.0 0.000    1.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1863 "1863        " 110.00    1128 "1128        " 110.00  "1 "   1 " "  :  1  0.004132  0.006942  0.000721   90.0   90.0   90.0    0.0 0.000    1.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1863 "1863        " 110.00    1132 "1132        " 110.00  "1 "   1 " "  :  1  0.007025  0.015703  0.001757   90.0   90.0   90.0    0.0 0.000    4.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1863 "1863        " 110.00    1203 "1203        " 110.00  "1 "   1 " "  :  1  0.031653  0.061735  0.011805  120.0  120.0  120.0    0.0 0.000   21.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1863 "1863        " 110.00    1272 "1272        " 110.00  "1 "   1 " "  :  1  0.026281  0.082975  0.009048  114.0  114.0  114.0    0.0 0.000   21.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1863 "1863        " 110.00    1639 "1639        " 110.00  "1 "   1 " "  :  1  0.023636  0.076942  0.007921  114.0  114.0  114.0    0.0 0.000   19.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1864 "1864        " 110.00     894 "894         " 110.00  "1 "   1 " "  :  1  0.026033  0.063636  0.007047  120.0  120.0  120.0    0.0 0.000   16.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1864 "1864        " 110.00    1133 "1133        " 110.00  "1 "   1 " "  :  1  0.045455  0.056860  0.010803   90.0   90.0   90.0    0.0 0.000   19.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1864 "1864        " 110.00    1577 "1577        " 110.00  "1 "   1 " "  :  1  0.017521  0.031983  0.003110   90.0   90.0   90.0    0.0 0.000    7.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1864 "1864        " 110.00    1613 "1613        " 110.00  "1 "   1 " "  :  1  0.006529  0.010992  0.001128   90.0   90.0   90.0    0.0 0.000    2.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1864 "1864        " 110.00    1863 "1863        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1866 "1866        " 110.00    1865 "1865        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1868 "1868        " 110.00    1337 "1337        " 110.00  "1 "   1 " "  :  1  0.005124  0.015620  0.001849  114.0  114.0  114.0    0.0 0.000    4.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1868 "1868        " 110.00    1867 "1867        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1870 "1870        " 110.00    1869 "1869        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1871 "1871        " 110.00     880 "880         " 110.00  "1 "   1 " "  :  1  0.006860  0.021901  0.002331  114.0  114.0  114.0    0.0 0.000    5.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1872 "1872        " 110.00     881 "881         " 110.00  "1 "   1 " "  :  1  0.006860  0.021901  0.002335  114.0  114.0  114.0    0.0 0.000    5.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1872 "1872        " 110.00    1871 "1871        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1873 "1873        " 110.00     918 "918         " 110.00  "1 "   1 " "  :  1  0.010000  0.025124  0.002819  120.0  120.0  120.0    0.0 0.000    6.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1874 "1874        " 110.00    1875 "1875        " 110.00  "1 "   1 " "  :  1  0.000992  0.001736  0.000165   90.0   90.0   90.0    0.0 0.000    0.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1875 "1875        " 110.00    1418 "1418        " 110.00  "1 "   1 " "  :  1  0.007603  0.011735  0.001496   90.0   90.0   90.0    0.0 0.000    3.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1876 "1876        " 110.00    1430 "1430        " 110.00  "1 "   1 " "  :  1  0.001488  0.004793  0.000494  114.0  114.0  114.0    0.0 0.000    1.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1877 "1877        " 110.00    1426 "1426        " 110.00  "1 "   1 " "  :  1  0.002397  0.007273  0.000835  140.0  140.0  140.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1877 "1877        " 110.00    1887 "1887        " 110.00  "1 "   1 " "  :  1  0.005537  0.016942  0.001960  140.0  140.0  140.0    0.0 0.000    4.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1878 "1878        " 110.00     884 "884         " 110.00  "1 "   1 " "  :  1  0.004959  0.015207  0.001752  140.0  140.0  140.0    0.0 0.000    4.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1878 "1878        " 110.00     885 "885         " 110.00  "1 "   1 " "  :  1  0.004959  0.015207  0.001752  140.0  140.0  140.0    0.0 0.000    4.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1878 "1878        " 110.00    1877 "1877        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1879 "1879        " 110.00    1881 "1881        " 110.00  "1 "   1 " "  :  1  0.000083  0.000165  0.000017  114.0  114.0  114.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1880 "1880        " 110.00    1882 "1882        " 110.00  "1 "   1 " "  :  1  0.000083  0.000165  0.000017  140.0  140.0  140.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1881 "1881        " 110.00    1476 "1476        " 110.00  "1 "   1 " "  :  1  0.004793  0.014628  0.001774  114.0  114.0  114.0    0.0 0.000    4.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1882 "1882        " 110.00     993 "993         " 110.00  "1 "   1 " "  :  1  0.001901  0.006198  0.000651  114.0  114.0  114.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1883 "1883        " 110.00    1242 "1242        " 110.00  "1 "   1 " "  :  1  0.022810  0.041818  0.008523  120.0  120.0  120.0    0.0 0.000   15.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1884 "1884        " 110.00    1262 "1262        " 110.00  "1 "   1 " "  :  1  0.003058  0.008430  0.001447  114.0  114.0  114.0    0.0 0.000    2.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1884 "1884        " 110.00    1883 "1883        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1886 "1886        " 110.00    1113 "1113        " 110.00  "1 "   1 " "  :  1  0.003388  0.010331  0.001210  114.0  114.0  114.0    0.0 0.000    2.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1886 "1886        " 110.00    1885 "1885        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1888 "1888        " 110.00     921 "921         " 110.00  "1 "   1 " "  :  1  0.003884  0.011901  0.001375  114.0  114.0  114.0    0.0 0.000    3.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1888 "1888        " 110.00    1887 "1887        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1889 "1889        " 110.00    1224 "1224        " 110.00  "1 "   1 " "  :  1  0.017025  0.051984  0.006110  114.0  114.0  114.0    0.0 0.000   14.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1890 "1890        " 110.00    1572 "1572        " 110.00  "1 "   1 " "  :  1  0.024215  0.076859  0.008327  114.0  114.0  114.0    0.0 0.000   20.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1890 "1890        " 110.00    1889 "1889        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1891 "1891        " 110.00     936 "936         " 110.00  "1 "   1 " "  :  1  0.032645  0.079091  0.009402  114.0  114.0  114.0    0.0 0.000   21.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1892 "1892        " 110.00    1011 "1011        " 110.00  "1 "   1 " "  :  1  0.020579  0.051488  0.006086  114.0  114.0  114.0    0.0 0.000   14.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1892 "1892        " 110.00    1891 "1891        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1893 "1893        " 110.00    1301 "1301        " 110.00  "1 "   1 " "  :  1  0.025785  0.068430  0.007802  114.0  114.0  114.0    0.0 0.000   18.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1893 "1893        " 110.00    1363 "1363        " 110.00  "1 "   1 " "  :  1  0.040165  0.070165  0.007071   90.0   90.0   90.0    0.0 0.000   17.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1893 "1893        " 110.00    1633 "1633        " 110.00  "1 "   1 " "  :  1  0.048182  0.119835  0.013225  114.0  114.0  114.0    0.0 0.000   31.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1893 "1893        " 110.00    1695 "1695        " 110.00  "1 "   1 " "  :  1  0.001653  0.003471  0.000380   90.0   90.0   90.0    0.0 0.000    0.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1894 "1894        " 110.00    1001 "1001        " 110.00  "1 "   1 " "  :  1  0.019752  0.051240  0.005878   90.0   90.0   90.0    0.0 0.000   13.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1894 "1894        " 110.00    1501 "1501        " 110.00  "1 "   1 " "  :  1  0.024463  0.061322  0.006793  114.0  114.0  114.0    0.0 0.000   16.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1894 "1894        " 110.00    1502 "1502        " 110.00  "1 "   1 " "  :  1  0.024463  0.061322  0.006793  114.0  114.0  114.0    0.0 0.000   16.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1894 "1894        " 110.00    1696 "1696        " 110.00  "1 "   1 " "  :  1  0.001074  0.003471  0.000370  114.0  114.0  114.0    0.0 0.000    0.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1894 "1894        " 110.00    1893 "1893        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1896 "1896        " 110.00    1873 "1873        " 110.00  "1 "   1 " "  :  1  0.005868  0.020909  0.002072  140.0  140.0  140.0    0.0 0.000    5.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1896 "1896        " 110.00    1895 "1895        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1898 "1898        " 110.00    1575 "1575        " 110.00  "1 "   1 " "  :  1  0.015124  0.041157  0.004104  114.0  114.0  114.0    0.0 0.000   10.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1898 "1898        " 110.00    1897 "1897        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1899 "1899        " 110.00    1535 "1535        " 110.00  "1 "   1 " "  :  1  0.037769  0.073802  0.006570   90.0   90.0   90.0    0.0 0.000   17.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1900 "1900        " 110.00    1066 "1066        " 110.00  "1 "   1 " "  :  1  0.022727  0.072645  0.007749   57.0   57.0   57.0    0.0 0.000   18.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1900 "1900        " 110.00    1296 "1296        " 110.00  "1 "   1 " "  :  1  0.038182  0.074876  0.006660   90.0   90.0   90.0    0.0 0.000   17.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1900 "1900        " 110.00    1661 "1661        " 110.00  "1 "   1 " "  :  1  0.101736  0.200661  0.017431   90.0   90.0   90.0    0.0 0.000   47.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1900 "1900        " 110.00    1899 "1899        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1902 "1902        " 110.00    1901 "1901        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1903 "1903        " 110.00    1904 "1904        " 110.00  "1 "   1 " "  :  1  0.000661  0.002314  0.000220  120.0  120.0  120.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1904 "1904        " 110.00    1845 "1845        " 110.00  "1 "   1 " "  :  1  0.004215  0.009835  0.001217  120.0  120.0  120.0    0.0 0.000    2.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1906 "1906        " 110.00    1653 "1653        " 110.00  "1 "   1 " "  :  1  0.008017  0.026446  0.002645  140.0  140.0  140.0    0.0 0.000    6.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1906 "1906        " 110.00    1905 "1905        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1907 "1907        " 110.00     929 "929         " 110.00  "1 "   1 " "  :  1  0.005041  0.015289  0.001815  114.0  114.0  114.0    0.0 0.000    4.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1908 "1908        " 110.00    1907 "1907        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1909 "1909        " 110.00    1901 "1901        " 110.00  "1 "   1 " "  :  1  0.001488  0.004628  0.000542  140.0  140.0  140.0    0.0 0.000    1.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1910 "1910        " 110.00    1909 "1909        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1911 "1911        " 110.00    1914 "1914        " 110.00  "1 "   1 " "  :  1  0.000083  0.000165  0.000017  140.0  140.0  140.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1912 "1912        " 110.00    1911 "1911        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1913 "1913        " 110.00    1914 "1914        " 110.00  "1 "   1 " "  :  1  0.000000  0.000826  0.000010  140.0  140.0  140.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1914 "1914        " 110.00    1195 "1195        " 110.00  "1 "   1 " "  :  1  0.002231  0.007603  0.000728  140.0  140.0  140.0    0.0 0.000    1.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1915 "1915        " 110.00    1917 "1917        " 110.00  "1 "   1 " "  :  1  0.004463  0.013636  0.001619  140.0  140.0  140.0    0.0 0.000    3.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1916 "1916        " 110.00    1915 "1915        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1917 "1917        " 110.00    1873 "1873        " 110.00  "1 "   1 " "  :  1  0.000083  0.000331  0.000036  140.0  140.0  140.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1919 "1919        " 110.00    1918 "1918        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1920 "1920        " 110.00    1387 "1387        " 110.00  "1 "   1 " "  :  1  0.001983  0.005289  0.000702  120.0  120.0  120.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1921 "1921        " 110.00     916 "916         " 110.00  "1 "   1 " "  :  1  0.006033  0.018347  0.002176  140.0  140.0  140.0    0.0 0.000    5.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1921 "1921        " 110.00    1920 "1920        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1922 "1922        " 110.00    1692 "1692        " 110.00  "1 "   1 " "  :  1  0.008595  0.026033  0.003095  114.0  114.0  114.0    0.0 0.000    7.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1923 "1923        " 110.00    1293 "1293        " 110.00  "1 "   1 " "  :  1  0.019091  0.057769  0.006863  114.0  114.0  114.0    0.0 0.000   15.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1923 "1923        " 110.00    1922 "1922        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1924 "1924        " 110.00     850 "850         " 110.00  "1 "   1 " "  :  1  0.004545  0.007934  0.000833   90.0   90.0   90.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1925 "1925        " 110.00     851 "851         " 110.00  "1 "   1 " "  :  1  0.004545  0.007934  0.000833   90.0   90.0   90.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1927 "1927        " 110.00    1286 "laziska     " 110.00  "1 "   1 " "  :  1  0.011983  0.038595  0.004056  140.0  140.0  140.0    0.0 0.000    9.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1927 "1927        " 110.00    1926 "1926        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1928 "1928        " 110.00    1381 "1381        " 110.00  "1 "   1 " "  :  1  0.000992  0.003141  0.000365  114.0  114.0  114.0    0.0 0.000    0.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1929 "1929        " 110.00    1229 "1229        " 110.00  "1 "   1 " "  :  1  0.004711  0.014463  0.001650  140.0  140.0  140.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1929 "1929        " 110.00    1928 "1928        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1930 "1930        " 110.00    1284 "1284        " 110.00  "1 "   1 " "  :  1  0.025124  0.076198  0.009039  114.0  114.0  114.0    0.0 0.000   20.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1930 "1930        " 110.00    1728 "1728        " 110.00  "1 "   1 " "  :  1  0.009008  0.015041  0.001619   90.0   90.0   90.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1931 "1931        " 110.00    1930 "1930        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
