title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1718]           no  name
   1617 "1617        " 110.00 "1 "   " "  :  1 2.762000 0.750000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1620 "1620        " 110.00 "1 "   " "  :  1 4.760000 0.527000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1621 "1621        " 110.00 "1 "   " "  :  1 2.494000 0.263000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1622 "1622        " 110.00 "1 "   " "  :  1 4.651000 0.797000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1624 "1624        " 110.00 "1 "   " "  :  1 1.586000 0.324000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1626 "1626        " 110.00 "1 "   " "  :  1 6.472000 0.716000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1628 "1628        " 110.00 "1 "   " "  :  1 13.416000 6.680000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1630 "1630        " 110.00 "1 "   " "  :  1 7.384000 1.776000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1631 "1631        " 110.00 "1 "   " "  :  1 5.676000 1.019000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1635 "1635        " 110.00 "1 "   " "  :  1 4.535000 0.931000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1636 "1636        " 110.00 "1 "   " "  :  1 0.000000 0.078000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1637 "1637        " 110.00 "1 "   " "  :  1 10.446000 -0.494000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1638 "1638        " 110.00 "1 "   " "  :  1 11.059000 -0.303000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1639 "1639        " 110.00 "1 "   " "  :  1 7.261000 0.746000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1643 "1643        " 110.00 "1 "   " "  :  1 8.511000 2.532000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1644 "1644        " 110.00 "1 "   " "  :  1 17.578000 3.435000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1647 "1647        " 110.00 "1 "   " "  :  1 5.670000 1.787000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1649 "1649        " 110.00 "1 "   " "  :  1 0.226000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1650 "1650        " 110.00 "1 "   " "  :  1 0.566000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1652 "1652        " 110.00 "1 "   " "  :  1 10.312000 2.916000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1653 "1653        " 110.00 "1 "   " "  :  1 4.193000 2.834000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1654 "1654        " 110.00 "1 "   " "  :  1 1.699000 0.648000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1656 "1656        " 110.00 "1 "   " "  :  1 2.267000 -0.075000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1658 "1658        " 110.00 "1 "   " "  :  1 6.804000 0.931000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1659 "1659        " 110.00 "1 "   " "  :  1 6.235000 0.931000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1660 "1660        " 110.00 "1 "   " "  :  1 3.399000 0.470000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1662 "1662        " 110.00 "1 "   " "  :  1 16.998000 4.860000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1664 "1664        " 110.00 "1 "   " "  :  1 2.952000 0.754000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1665 "1665        " 110.00 "1 "   " "  :  1 6.613000 0.732000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1667 "1667        " 110.00 "1 "   " "  :  1 8.160000 2.268000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1671 "1671        " 110.00 "1 "   " "  :  1 1.359000 0.517000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1674 "1674        " 110.00 "1 "   " "  :  1 9.300000 1.175000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1675 "Siersza     " 110.00 "1 "   " "  :  1 19.645999 19.486000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1676 "Siersza     " 110.00 "1 "   " "  :  1 14.999001 18.999000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1677 "Siersza     " 110.00 "1 "   " "  :  1 3.286000 1.134000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1678 "1678        " 110.00 "1 "   " "  :  1 6.237000 0.878000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1680 "1680        " 110.00 "1 "   " "  :  1 2.724000 0.584000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1682 "1682        " 110.00 "1 "   " "  :  1 9.440000 3.220000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1685 "1685        " 110.00 "1 "   " "  :  1 7.932000 2.430000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1687 "1687        " 110.00 "1 "   " "  :  1 8.597000 10.476000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1688 "Skawina     " 110.00 "1 "   " "  :  1 14.365000 19.706000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1689 "1689        " 110.00 "1 "   " "  :  1 3.679000 -0.103000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1690 "1690        " 110.00 "1 "   " "  :  1 5.642000 1.012000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1691 "1691        " 110.00 "1 "   " "  :  1 3.406000 0.404000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1695 "1695        " 110.00 "1 "   " "  :  1 1.133000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1696 "1696        " 110.00 "1 "   " "  :  1 4.759000 1.620000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1697 "1697        " 110.00 "1 "   " "  :  1 12.506001 2.799000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1699 "1699        " 110.00 "1 "   " "  :  1 9.065000 2.106000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1701 "1701        " 110.00 "1 "   " "  :  1 3.400000 0.931000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1702 "1702        " 110.00 "1 "   " "  :  1 3.968000 1.530000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1705 "1705        " 110.00 "1 "   " "  :  1 8.726000 2.025000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1706 "1706        " 110.00 "1 "   " "  :  1 3.853000 1.215000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1708 "1708        " 110.00 "1 "   " "  :  1 6.365000 0.905000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1709 "1709        " 110.00 "1 "   " "  :  1 5.405000 0.612000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1710 "1710        " 110.00 "1 "   " "  :  1 2.267000 0.810000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1711 "1711        " 110.00 "1 "   " "  :  1 2.267000 0.810000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1712 "1712        " 110.00 "1 "   " "  :  1 5.561000 2.532000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1713 "1713        " 110.00 "1 "   " "  :  1 3.061000 1.571000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1716 "1716        " 110.00 "1 "   " "  :  1 10.676000 2.205000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1718 "1718        " 110.00 "1 "   " "  :  1 5.515000 1.060000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1720 "1720        " 110.00 "1 "   " "  :  1 2.267000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1721 "1721        " 110.00 "1 "   " "  :  1 11.331000 0.810000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1722 "1722        " 110.00 "1 "   " "  :  1 2.840000 0.686000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1724 "1724        " 110.00 "1 "   " "  :  1 5.451000 1.752000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1725 "1725        " 110.00 "1 "   " "  :  1 4.085000 1.282000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1728 "1728        " 110.00 "1 "   " "  :  1 9.839000 2.502000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1730 "1730        " 110.00 "1 "   " "  :  1 8.502000 2.673000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1732 "1732        " 110.00 "1 "   " "  :  1 2.948000 0.927000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1734 "1734        " 110.00 "1 "   " "  :  1 2.268000 1.175000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1735 "1735        " 110.00 "1 "   " "  :  1 7.371000 2.146000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1737 "1737        " 110.00 "1 "   " "  :  1 10.426000 0.324000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1739 "1739        " 110.00 "1 "   " "  :  1 11.345000 2.423000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1741 "1741        " 110.00 "1 "   " "  :  1 5.289000 1.888000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1742 "1742        " 110.00 "1 "   " "  :  1 6.463000 1.841000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1743 "1743        " 110.00 "1 "   " "  :  1 3.176000 0.760000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1744 "1744        " 110.00 "1 "   " "  :  1 7.711000 1.661000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1745 "1745        " 110.00 "1 "   " "  :  1 9.065000 2.430000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1746 "1746        " 110.00 "1 "   " "  :  1 7.932000 1.620000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1748 "1748        " 110.00 "1 "   " "  :  1 1.815000 0.065000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1749 "1749        " 110.00 "1 "   " "  :  1 8.549000 1.715000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1751 "1751        " 110.00 "1 "   " "  :  1 7.262000 1.810000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1752 "1752        " 110.00 "1 "   " "  :  1 0.759000 0.135000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1753 "1753        " 110.00 "1 "   " "  :  1 4.540000 0.149000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1754 "1754        " 110.00 "1 "   " "  :  1 5.676000 1.025000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1755 "1755        " 110.00 "1 "   " "  :  1 6.978000 5.718000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1757 "1757        " 110.00 "1 "   " "  :  1 5.901000 0.276000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1758 "1758        " 110.00 "1 "   " "  :  1 2.835000 -0.020000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1760 "1760        " 110.00 "1 "   " "  :  1 1.350000 2.824000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1761 "1761        " 110.00 "1 "   " "  :  1 2.608000 0.120000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1762 "1762        " 110.00 "1 "   " "  :  1 8.061000 -0.390000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1763 "1763        " 110.00 "1 "   " "  :  1 7.383000 0.382000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1764 "1764        " 110.00 "1 "   " "  :  1 9.092000 0.991000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1767 "1767        " 110.00 "1 "   " "  :  1 2.267000 0.482000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1769 "1769        " 110.00 "1 "   " "  :  1 3.404000 0.126000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1771 "1771        " 110.00 "1 "   " "  :  1 1.132000 0.231000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1774 "1774        " 110.00 "1 "   " "  :  1 10.415000 5.903000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1775 "1775        " 110.00 "1 "   " "  :  1 9.068000 1.466000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1777 "1777        " 110.00 "1 "   " "  :  1 12.639999 2.257000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1779 "1779        " 110.00 "1 "   " "  :  1 26.969001 7.938000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1781 "1781        " 110.00 "1 "   " "  :  1 2.493000 0.324000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1783 "1783        " 110.00 "1 "   " "  :  1 6.572000 1.296000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1785 "1785        " 110.00 "1 "   " "  :  1 5.218000 2.427000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1787 "1787        " 110.00 "1 "   " "  :  1 6.238000 1.317000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1788 "1788        " 110.00 "1 "   " "  :  1 6.803000 1.336000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1791 "1791        " 110.00 "1 "   " "  :  1 4.079000 0.890000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1793 "1793        " 110.00 "1 "   " "  :  1 1.133000 0.314000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1797 "1797        " 110.00 "1 "   " "  :  1 6.800000 3.240000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1798 "1798        " 110.00 "1 "   " "  :  1 10.189000 5.660000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1799 "1799        " 110.00 "1 "   " "  :  1 12.997000 10.583000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1800 "1800        " 110.00 "1 "   " "  :  1 4.655000 2.315000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1801 "1801        " 110.00 "1 "   " "  :  1 11.705000 5.789000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1802 "1802        " 110.00 "1 "   " "  :  1 10.015000 5.119000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1803 "1803        " 110.00 "1 "   " "  :  1 2.949000 1.412000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1804 "1804        " 110.00 "1 "   " "  :  1 3.405000 1.675000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1806 "1806        " 110.00 "1 "   " "  :  1 5.896000 1.336000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1807 "1807        " 110.00 "1 "   " "  :  1 3.968000 1.336000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1808 "1808        " 110.00 "1 "   " "  :  1 6.926000 0.972000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1809 "1809        " 110.00 "1 "   " "  :  1 8.504000 1.530000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1810 "1810        " 110.00 "1 "   " "  :  1 3.175000 0.107000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1812 "1812        " 110.00 "1 "   " "  :  1 3.403000 -0.692000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1814 "1814        " 110.00 "1 "   " "  :  1 8.166000 3.767000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1815 "1815        " 110.00 "1 "   " "  :  1 5.669000 2.713000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1816 "1816        " 110.00 "1 "   " "  :  1 10.923000 2.581000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1818 "1818        " 110.00 "1 "   " "  :  1 4.629000 1.196000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1820 "1820        " 110.00 "1 "   " "  :  1 2.157000 0.644000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1824 "1824        " 110.00 "1 "   " "  :  1 11.513000 2.193000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1826 "1826        " 110.00 "1 "   " "  :  1 5.216000 2.426000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1828 "1828        " 110.00 "1 "   " "  :  1 9.320000 1.199000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1829 "1829        " 110.00 "1 "   " "  :  1 14.304000 2.400000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1831 "1831        " 110.00 "1 "   " "  :  1 11.844000 5.851000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1832 "1832        " 110.00 "1 "   " "  :  1 3.859000 1.854000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1833 "1833        " 110.00 "1 "   " "  :  1 6.235000 2.876000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1835 "1835        " 110.00 "1 "   " "  :  1 10.220000 3.579000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1837 "1837        " 110.00 "1 "   " "  :  1 13.725001 4.168000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1839 "1839        " 110.00 "1 "   " "  :  1 3.513000 0.810000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1841 "Rybnik      " 110.00 "1 "   " "  :  1 17.533000 31.025001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1843 "Rybnik      " 110.00 "1 "   " "  :  1 12.999000 28.999001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1844 "1844        " 110.00 "1 "   " "  :  1 0.000000 0.065000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1845 "1845        " 110.00 "1 "   " "  :  1 2.042000 0.981000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1846 "1846        " 110.00 "1 "   " "  :  1 5.006000 1.224000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1847 "1847        " 110.00 "1 "   " "  :  1 7.026000 2.172000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1848 "1848        " 110.00 "1 "   " "  :  1 9.942000 1.451000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1849 "1849        " 110.00 "1 "   " "  :  1 5.871000 1.288000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1850 "1850        " 110.00 "1 "   " "  :  1 20.750000 5.021000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1853 "1853        " 110.00 "1 "   " "  :  1 3.405000 1.675000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1854 "1854        " 110.00 "1 "   " "  :  1 10.218000 2.087000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1855 "1855        " 110.00 "1 "   " "  :  1 9.083000 2.605000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1856 "1856        " 110.00 "1 "   " "  :  1 4.130000 0.392000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1857 "1857        " 110.00 "1 "   " "  :  1 3.191000 0.619000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1858 "1858        " 110.00 "1 "   " "  :  1 18.377000 2.517000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1861 "1861        " 110.00 "1 "   " "  :  1 11.357000 2.127000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1863 "1863        " 110.00 "1 "   " "  :  1 8.957000 -1.013000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1864 "1864        " 110.00 "1 "   " "  :  1 1.247000 0.121000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1865 "1865        " 110.00 "1 "   " "  :  1 4.523000 1.132000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1866 "1866        " 110.00 "1 "   " "  :  1 1.373000 -1.375000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1867 "1867        " 110.00 "1 "   " "  :  1 11.339000 2.467000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1869 "1869        " 110.00 "1 "   " "  :  1 0.566000 0.218000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1871 "1871        " 110.00 "1 "   " "  :  1 0.794000 0.486000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1872 "1872        " 110.00 "1 "   " "  :  1 1.813000 0.729000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1877 "1877        " 110.00 "1 "   " "  :  1 27.195999 14.579000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1878 "1878        " 110.00 "1 "   " "  :  1 1.999000 6.499000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1879 "1879        " 110.00 "1 "   " "  :  1 3.406000 0.940000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1880 "1880        " 110.00 "1 "   " "  :  1 5.108000 1.405000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1883 "1883        " 110.00 "1 "   " "  :  1 7.595000 1.518000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1885 "1885        " 110.00 "1 "   " "  :  1 9.184000 0.270000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1886 "1886        " 110.00 "1 "   " "  :  1 7.376000 -0.555000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1887 "1887        " 110.00 "1 "   " "  :  1 8.612000 2.916000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1888 "1888        " 110.00 "1 "   " "  :  1 17.904000 6.155000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1889 "1889        " 110.00 "1 "   " "  :  1 12.631001 3.016000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1891 "1891        " 110.00 "1 "   " "  :  1 4.741000 0.325000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1893 "1893        " 110.00 "1 "   " "  :  1 4.428000 1.711000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1895 "1895        " 110.00 "1 "   " "  :  1 2.153000 1.215000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1896 "1896        " 110.00 "1 "   " "  :  1 4.986000 2.673000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1897 "1897        " 110.00 "1 "   " "  :  1 6.188000 1.289000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1898 "1898        " 110.00 "1 "   " "  :  1 4.821000 0.002000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1899 "1899        " 110.00 "1 "   " "  :  1 2.156000 0.316000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1900 "1900        " 110.00 "1 "   " "  :  1 1.133000 0.203000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1901 "1901        " 110.00 "1 "   " "  :  1 16.716000 3.758000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1903 "1903        " 110.00 "1 "   " "  :  1 0.678000 0.323000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1905 "1905        " 110.00 "1 "   " "  :  1 10.992000 0.324000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1906 "1906        " 110.00 "1 "   " "  :  1 7.819000 1.539000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1907 "1907        " 110.00 "1 "   " "  :  1 7.204000 -0.196000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1909 "1909        " 110.00 "1 "   " "  :  1 3.358000 0.993000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1911 "1911        " 110.00 "1 "   " "  :  1 19.254000 1.610000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1912 "1912        " 110.00 "1 "   " "  :  1 15.854999 0.800000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1915 "1915        " 110.00 "1 "   " "  :  1 2.268000 0.095000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1916 "1916        " 110.00 "1 "   " "  :  1 2.268000 0.095000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1918 "1918        " 110.00 "1 "   " "  :  1 11.933000 2.928000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1920 "1920        " 110.00 "1 "   " "  :  1 11.361000 3.446000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1922 "1922        " 110.00 "1 "   " "  :  1 1.701000 0.224000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1924 "1924        " 110.00 "1 "   " "  :  1 1.700000 0.688000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1925 "1925        " 110.00 "1 "   " "  :  1 11.227000 1.721000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1926 "1926        " 110.00 "1 "   " "  :  1 3.288000 1.580000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1927 "1927        " 110.00 "1 "   " "  :  1 4.310000 2.097000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1928 "1928        " 110.00 "1 "   " "  :  1 3.738000 1.376000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1930 "1930        " 110.00 "1 "   " "  :  1 19.923000 4.178000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1932 "Adamow      " 110.00 "1 "   " "  :  1 7.860000 6.440000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1933 "Adamow      " 110.00 "1 "   " "  :  1 1.546000 3.551000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1934 "1934        " 110.00 "1 "   " "  :  1 6.379000 1.859000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1935 "1935        " 110.00 "1 "   " "  :  1 12.005000 2.390000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1936 "1936        " 110.00 "1 "   " "  :  1 8.397000 0.530000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1937 "1937        " 110.00 "1 "   " "  :  1 4.334000 0.921000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1939 "1939        " 110.00 "1 "   " "  :  1 4.516000 -0.679000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1940 "1940        " 110.00 "1 "   " "  :  1 0.460000 -0.369000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1941 "1941        " 110.00 "1 "   " "  :  1 5.248000 0.542000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1942 "1942        " 110.00 "1 "   " "  :  1 0.000000 0.059000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1943 "1943        " 110.00 "1 "   " "  :  1 4.056000 -0.203000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1944 "1944        " 110.00 "1 "   " "  :  1 10.876000 1.234000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1945 "1945        " 110.00 "1 "   " "  :  1 8.844000 1.254000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1946 "1946        " 110.00 "1 "   " "  :  1 5.394000 -0.249000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1948 "1948        " 110.00 "1 "   " "  :  1 6.082000 1.657000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1949 "1949        " 110.00 "1 "   " "  :  1 3.017000 0.102000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1950 "1950        " 110.00 "1 "   " "  :  1 5.536000 0.176000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1951 "1951        " 110.00 "1 "   " "  :  1 6.451000 0.488000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1952 "1952        " 110.00 "1 "   " "  :  1 1.626000 -0.555000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1953 "1953        " 110.00 "1 "   " "  :  1 3.686000 0.424000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1954 "1954        " 110.00 "1 "   " "  :  1 15.469000 0.696000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1955 "1955        " 110.00 "1 "   " "  :  1 3.871000 0.585000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1956 "1956        " 110.00 "1 "   " "  :  1 2.948000 0.347000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1957 "1957        " 110.00 "1 "   " "  :  1 5.127000 0.459000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1958 "1958        " 110.00 "1 "   " "  :  1 7.467000 0.741000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1959 "1959        " 110.00 "1 "   " "  :  1 1.109000 -0.956000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1960 "1960        " 110.00 "1 "   " "  :  1 6.452000 0.486000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1961 "1961        " 110.00 "1 "   " "  :  1 0.645000 -0.029000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1962 "1962        " 110.00 "1 "   " "  :  1 5.805000 -0.115000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1963 "1963        " 110.00 "1 "   " "  :  1 3.226000 0.342000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1965 "1965        " 110.00 "1 "   " "  :  1 3.359000 -0.054000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1966 "1966        " 110.00 "1 "   " "  :  1 4.054000 -1.218000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1967 "1967        " 110.00 "1 "   " "  :  1 4.606000 -0.027000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1968 "1968        " 110.00 "1 "   " "  :  1 0.000000 0.045000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1969 "1969        " 110.00 "1 "   " "  :  1 1.865000 4.133000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1971 "1971        " 110.00 "1 "   " "  :  1 1.845000 -0.474000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1972 "1972        " 110.00 "1 "   " "  :  1 11.934000 0.145000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1973 "1973        " 110.00 "1 "   " "  :  1 4.426000 -0.382000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1974 "1974        " 110.00 "1 "   " "  :  1 2.674000 0.398000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1975 "1975        " 110.00 "1 "   " "  :  1 3.780000 -0.299000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1976 "1976        " 110.00 "1 "   " "  :  1 2.305000 0.081000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1977 "1977        " 110.00 "1 "   " "  :  1 5.623000 0.551000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1978 "1978        " 110.00 "1 "   " "  :  1 0.707000 -0.591000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1983 "1983        " 110.00 "1 "   " "  :  1 2.762000 -0.392000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1984 "1984        " 110.00 "1 "   " "  :  1 3.318000 -0.080000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1985 "1985        " 110.00 "1 "   " "  :  1 9.459000 0.212000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1986 "1986        " 110.00 "1 "   " "  :  1 1.475000 0.319000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1987 "1987        " 110.00 "1 "   " "  :  1 6.809000 -0.309000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1988 "1988        " 110.00 "1 "   " "  :  1 1.659000 0.159000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1989 "1989        " 110.00 "1 "   " "  :  1 6.630000 0.761000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1990 "1990        " 110.00 "1 "   " "  :  1 7.466000 0.396000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1991 "1991        " 110.00 "1 "   " "  :  1 2.672000 -0.299000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1992 "1992        " 110.00 "1 "   " "  :  1 3.133000 -0.252000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1993 "1993        " 110.00 "1 "   " "  :  1 3.132000 0.047000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1994 "1994        " 110.00 "1 "   " "  :  1 6.081000 -0.032000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1995 "1995        " 110.00 "1 "   " "  :  1 3.045000 1.718000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1996 "Dolna Odra  " 110.00 "1 "   " "  :  1 6.438000 4.809000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1998 "1998        " 110.00 "1 "   " "  :  1 1.381000 0.092000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   1999 "1999        " 110.00 "1 "   " "  :  1 2.718000 -0.291000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2000 "2000        " 110.00 "1 "   " "  :  1 4.862000 -0.260000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2001 "2001        " 110.00 "1 "   " "  :  1 2.304000 0.002000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2002 "Dychow      " 110.00 "1 "   " "  :  1 5.159000 0.713000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2004 "2004        " 110.00 "1 "   " "  :  1 4.701000 0.507000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2005 "2005        " 110.00 "1 "   " "  :  1 5.161000 0.583000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2006 "2006        " 110.00 "1 "   " "  :  1 13.233000 10.330000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2007 "2007        " 110.00 "1 "   " "  :  1 13.822000 9.062000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2008 "2008        " 110.00 "1 "   " "  :  1 4.871000 0.375000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2009 "2009        " 110.00 "1 "   " "  :  1 1.841000 0.476000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2010 "2010        " 110.00 "1 "   " "  :  1 9.471000 0.806000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2011 "2011        " 110.00 "1 "   " "  :  1 7.004000 1.381000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2012 "2012        " 110.00 "1 "   " "  :  1 3.014000 0.335000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2013 "2013        " 110.00 "1 "   " "  :  1 0.828000 0.213000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2015 "2015        " 110.00 "1 "   " "  :  1 8.663000 0.016000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2016 "2016        " 110.00 "1 "   " "  :  1 10.218000 0.587000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2017 "2017        " 110.00 "1 "   " "  :  1 3.408000 0.532000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2018 "2018        " 110.00 "1 "   " "  :  1 0.047000 -0.215000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2020 "2020        " 110.00 "1 "   " "  :  1 2.486000 0.478000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2021 "2021        " 110.00 "1 "   " "  :  1 10.144000 0.721000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2022 "2022        " 110.00 "1 "   " "  :  1 4.056000 0.357000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2023 "2023        " 110.00 "1 "   " "  :  1 5.164000 0.672000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2024 "2024        " 110.00 "1 "   " "  :  1 3.964000 0.787000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2025 "2025        " 110.00 "1 "   " "  :  1 8.309000 -0.381000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2026 "2026        " 110.00 "1 "   " "  :  1 1.567000 0.527000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2027 "2027        " 110.00 "1 "   " "  :  1 6.452000 1.227000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2028 "2028        " 110.00 "1 "   " "  :  1 5.073000 0.823000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2029 "2029        " 110.00 "1 "   " "  :  1 0.000000 0.026000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2030 "2030        " 110.00 "1 "   " "  :  1 10.142000 0.184000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2031 "2031        " 110.00 "1 "   " "  :  1 4.883000 0.110000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2032 "2032        " 110.00 "1 "   " "  :  1 14.279000 0.469000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2033 "2033        " 110.00 "1 "   " "  :  1 3.781000 -0.926000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2034 "2034        " 110.00 "1 "   " "  :  1 11.256000 0.340000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2035 "2035        " 110.00 "1 "   " "  :  1 2.860000 0.877000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2036 "2036        " 110.00 "1 "   " "  :  1 2.946000 0.770000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2037 "2037        " 110.00 "1 "   " "  :  1 3.150000 0.674000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2038 "2038        " 110.00 "1 "   " "  :  1 1.528000 0.133000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2039 "2039        " 110.00 "1 "   " "  :  1 6.454000 -0.213000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2040 "2040        " 110.00 "1 "   " "  :  1 1.193000 -3.471000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2041 "2041        " 110.00 "1 "   " "  :  1 4.681000 -0.638000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2042 "2042        " 110.00 "1 "   " "  :  1 45.829001 17.293000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2043 "2043        " 110.00 "1 "   " "  :  1 23.119000 4.036000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2044 "2044        " 110.00 "1 "   " "  :  1 4.630000 0.186000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2045 "2045        " 110.00 "1 "   " "  :  1 2.808000 0.159000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2046 "Konin (con~1" 110.00 "1 "   " "  :  1 10.602000 4.978000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2047 "2047        " 110.00 "1 "   " "  :  1 82.091999 30.429000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2048 "2048        " 110.00 "1 "   " "  :  1 2.487000 0.468000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2049 "2049        " 110.00 "1 "   " "  :  1 3.132000 0.584000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2050 "2050        " 110.00 "1 "   " "  :  1 4.243000 0.509000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2051 "2051        " 110.00 "1 "   " "  :  1 8.146000 0.797000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2052 "2052        " 110.00 "1 "   " "  :  1 2.117000 0.065000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2053 "2053        " 110.00 "1 "   " "  :  1 7.659000 0.596000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2054 "2054        " 110.00 "1 "   " "  :  1 6.265000 0.333000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2055 "2055        " 110.00 "1 "   " "  :  1 1.012000 0.189000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2056 "2056        " 110.00 "1 "   " "  :  1 10.141000 0.047000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2057 "2057        " 110.00 "1 "   " "  :  1 9.990000 0.599000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2058 "2058        " 110.00 "1 "   " "  :  1 4.788000 -0.531000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2059 "2059        " 110.00 "1 "   " "  :  1 11.904000 0.833000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2060 "2060        " 110.00 "1 "   " "  :  1 3.780000 -0.758000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2061 "2061        " 110.00 "1 "   " "  :  1 0.023000 -0.266000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2062 "2062        " 110.00 "1 "   " "  :  1 4.798000 1.487000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2063 "2063        " 110.00 "1 "   " "  :  1 8.907000 1.074000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2064 "2064        " 110.00 "1 "   " "  :  1 1.841000 -0.471000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2065 "2065        " 110.00 "1 "   " "  :  1 2.766000 0.079000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2066 "2066        " 110.00 "1 "   " "  :  1 9.867000 0.370000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2067 "2067        " 110.00 "1 "   " "  :  1 5.977000 -0.131000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2068 "2068        " 110.00 "1 "   " "  :  1 3.259000 2.853000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2069 "2069        " 110.00 "1 "   " "  :  1 7.922000 2.493000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2070 "2070        " 110.00 "1 "   " "  :  1 9.306000 0.644000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2071 "2071        " 110.00 "1 "   " "  :  1 11.063000 1.672000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2072 "2072        " 110.00 "1 "   " "  :  1 10.125000 -0.202000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2073 "2073        " 110.00 "1 "   " "  :  1 2.301000 0.590000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2074 "2074        " 110.00 "1 "   " "  :  1 5.530000 0.473000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2075 "2075        " 110.00 "1 "   " "  :  1 9.955000 0.611000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2076 "2076        " 110.00 "1 "   " "  :  1 10.663000 1.327000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2077 "2077        " 110.00 "1 "   " "  :  1 17.770000 1.343000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2078 "2078        " 110.00 "1 "   " "  :  1 12.073000 -0.026000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2079 "2079        " 110.00 "1 "   " "  :  1 11.967000 4.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2080 "2080        " 110.00 "1 "   " "  :  1 3.411000 -1.249000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2083 "2083        " 110.00 "1 "   " "  :  1 31.367001 9.021000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2084 "2084        " 110.00 "1 "   " "  :  1 6.739000 1.381000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2085 "2085        " 110.00 "1 "   " "  :  1 11.045000 2.549000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2086 "2086        " 110.00 "1 "   " "  :  1 5.249000 1.461000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2087 "2087        " 110.00 "1 "   " "  :  1 3.684000 0.374000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2088 "2088        " 110.00 "1 "   " "  :  1 5.898000 1.415000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2089 "2089        " 110.00 "1 "   " "  :  1 2.060000 0.531000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2090 "2090        " 110.00 "1 "   " "  :  1 2.948000 0.588000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2091 "2091        " 110.00 "1 "   " "  :  1 4.612000 -0.124000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2092 "2092        " 110.00 "1 "   " "  :  1 9.123000 0.990000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2093 "2093        " 110.00 "1 "   " "  :  1 1.380000 -0.690000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2094 "2094        " 110.00 "1 "   " "  :  1 6.724000 0.909000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2098 "Konin       "  15.00 "1 "   " "  :  1 3.909000 2.759000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2099 "2099        " 110.00 "1 "   " "  :  1 1.845000 0.578000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2100 "2100        " 110.00 "1 "   " "  :  1 9.237000 0.155000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2101 "2101        " 110.00 "1 "   " "  :  1 27.590001 9.700000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2102 "2102        " 110.00 "1 "   " "  :  1 10.296000 3.399000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2103 "2103        " 110.00 "1 "   " "  :  1 1.030000 0.266000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2104 "2104        " 110.00 "1 "   " "  :  1 8.423000 2.443000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2105 "2105        " 110.00 "1 "   " "  :  1 2.213000 0.567000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2106 "2106        " 110.00 "1 "   " "  :  1 6.356000 2.362000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2107 "2107        " 110.00 "1 "   " "  :  1 0.375000 0.213000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2109 "2109        " 110.00 "1 "   " "  :  1 1.288000 0.698000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2112 "2112        " 110.00 "1 "   " "  :  1 67.381001 31.498000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2113 "2113        " 110.00 "1 "   " "  :  1 27.142999 6.638000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2114 "2114        " 110.00 "1 "   " "  :  1 4.152000 1.807000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2115 "2115        " 110.00 "1 "   " "  :  1 9.222000 2.660000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2116 "2116        " 110.00 "1 "   " "  :  1 2.760000 0.531000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2117 "2117        " 110.00 "1 "   " "  :  1 9.600000 4.374000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2119 "2119        " 110.00 "1 "   " "  :  1 11.243000 8.924000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2120 "2120        " 110.00 "1 "   " "  :  1 10.204000 1.646000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2121 "2121        " 110.00 "1 "   " "  :  1 1.933000 0.680000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2122 "2122        " 110.00 "1 "   " "  :  1 5.074000 0.442000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2123 "2123        " 110.00 "1 "   " "  :  1 18.576001 3.805000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2124 "2124        " 110.00 "1 "   " "  :  1 2.946000 1.064000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2125 "2125        " 110.00 "1 "   " "  :  1 0.562000 0.266000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2126 "2126        " 110.00 "1 "   " "  :  1 8.855000 2.408000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2127 "2127        " 110.00 "1 "   " "  :  1 4.774000 0.850000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2128 "2128        " 110.00 "1 "   " "  :  1 5.926000 -0.054000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2129 "2129        " 110.00 "1 "   " "  :  1 3.688000 0.697000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2130 "2130        " 110.00 "1 "   " "  :  1 14.409000 1.147000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2131 "2131        " 110.00 "1 "   " "  :  1 6.544000 1.366000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2132 "2132        " 110.00 "1 "   " "  :  1 0.000000 0.029000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2133 "2133        " 110.00 "1 "   " "  :  1 3.230000 -0.018000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2134 "2134        " 110.00 "1 "   " "  :  1 7.288000 3.373000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2135 "2135        " 110.00 "1 "   " "  :  1 1.498000 0.213000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2136 "2136        " 110.00 "1 "   " "  :  1 2.273000 -0.471000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2137 "2137        " 110.00 "1 "   " "  :  1 5.721000 0.714000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2138 "2138        " 110.00 "1 "   " "  :  1 3.689000 0.808000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2139 "2139        " 110.00 "1 "   " "  :  1 0.000000 0.041000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2140 "2140        " 110.00 "1 "   " "  :  1 5.071000 0.363000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2141 "2141        " 110.00 "1 "   " "  :  1 5.436000 0.139000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2142 "2142        " 110.00 "1 "   " "  :  1 8.480000 0.829000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2143 "2143        " 110.00 "1 "   " "  :  1 5.805000 2.496000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2144 "2144        " 110.00 "1 "   " "  :  1 0.920000 0.263000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2145 "2145        " 110.00 "1 "   " "  :  1 9.818000 -0.154000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2146 "2146        " 110.00 "1 "   " "  :  1 1.843000 0.086000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2147 "2147        " 110.00 "1 "   " "  :  1 30.462000 5.579000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2148 "2148        " 110.00 "1 "   " "  :  1 2.762000 -0.006000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2149 "2149        " 110.00 "1 "   " "  :  1 0.000000 0.026000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2150 "2150        " 110.00 "1 "   " "  :  1 14.674000 0.757000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2151 "2151        " 110.00 "1 "   " "  :  1 24.616000 1.752000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2152 "2152        " 110.00 "1 "   " "  :  1 10.876000 0.665000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2153 "2153        " 110.00 "1 "   " "  :  1 10.296000 -0.266000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2154 "2154        " 110.00 "1 "   " "  :  1 9.397000 0.446000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2155 "2155        " 110.00 "1 "   " "  :  1 8.661000 0.251000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2156 "2156        " 110.00 "1 "   " "  :  1 7.781000 0.163000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2157 "2157        " 110.00 "1 "   " "  :  1 2.763000 0.068000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2160 "2160        " 110.00 "1 "   " "  :  1 0.089000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2161 "2161        " 110.00 "1 "   " "  :  1 0.553000 -0.505000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2162 "2162        " 110.00 "1 "   " "  :  1 3.037000 0.053000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2163 "2163        " 110.00 "1 "   " "  :  1 2.394000 -0.031000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2164 "2164        " 110.00 "1 "   " "  :  1 5.991000 -1.596000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2165 "2165        " 110.00 "1 "   " "  :  1 3.688000 -0.172000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2166 "2166        " 110.00 "1 "   " "  :  1 4.147000 -0.140000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2167 "2167        " 110.00 "1 "   " "  :  1 2.767000 -0.350000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2168 "2168        " 110.00 "1 "   " "  :  1 7.188000 1.369000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2169 "2169        " 110.00 "1 "   " "  :  1 3.094000 14.899001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2170 "2170        " 110.00 "1 "   " "  :  1 3.872000 0.450000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2171 "2171        " 110.00 "1 "   " "  :  1 0.276000 0.134000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2172 "2172        " 110.00 "1 "   " "  :  1 2.863000 0.105000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2173 "2173        " 110.00 "1 "   " "  :  1 6.911000 -0.116000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2174 "2174        " 110.00 "1 "   " "  :  1 1.381000 0.034000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2175 "2175        " 110.00 "1 "   " "  :  1 2.761000 -0.163000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2176 "2176        " 110.00 "1 "   " "  :  1 2.302000 0.347000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2177 "2177        " 110.00 "1 "   " "  :  1 3.802000 -0.208000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2178 "2178        " 110.00 "1 "   " "  :  1 1.991000 0.552000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2179 "2179        " 110.00 "1 "   " "  :  1 7.185000 0.608000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2180 "2180        " 110.00 "1 "   " "  :  1 6.329000 0.251000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2181 "2181        " 110.00 "1 "   " "  :  1 5.895000 0.514000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2182 "2182        " 110.00 "1 "   " "  :  1 4.798000 1.081000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2183 "2183        " 110.00 "1 "   " "  :  1 9.016000 0.799000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2184 "2184        " 110.00 "1 "   " "  :  1 1.841000 0.225000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2185 "2185        " 110.00 "1 "   " "  :  1 3.963000 0.097000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2186 "2186        " 110.00 "1 "   " "  :  1 3.777000 -0.225000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2187 "2187        " 110.00 "1 "   " "  :  1 7.867000 2.132000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2188 "2188        " 110.00 "1 "   " "  :  1 3.314000 2.124000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2189 "2189        " 110.00 "1 "   " "  :  1 7.160000 1.475000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2190 "2190        " 110.00 "1 "   " "  :  1 6.188000 0.362000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2191 "2191        " 110.00 "1 "   " "  :  1 4.424000 0.288000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2192 "2192        " 110.00 "1 "   " "  :  1 6.630000 0.457000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2193 "2193        " 110.00 "1 "   " "  :  1 2.952000 -0.181000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2194 "2194        " 110.00 "1 "   " "  :  1 1.842000 0.496000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2195 "2195        " 110.00 "1 "   " "  :  1 5.351000 -0.165000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2196 "2196        " 110.00 "1 "   " "  :  1 4.240000 -1.331000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2197 "2197        " 110.00 "1 "   " "  :  1 6.551000 -0.441000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2198 "2198        " 110.00 "1 "   " "  :  1 6.820000 -2.441000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2199 "2199        " 110.00 "1 "   " "  :  1 6.730000 1.384000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2200 "2200        " 110.00 "1 "   " "  :  1 4.611000 -0.230000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2201 "2201        " 110.00 "1 "   " "  :  1 0.000000 0.059000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2202 "2202        " 110.00 "1 "   " "  :  1 3.688000 0.405000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2203 "2203        " 110.00 "1 "   " "  :  1 8.131000 -0.162000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2204 "2204        " 110.00 "1 "   " "  :  1 3.685000 0.515000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2205 "2205        " 110.00 "1 "   " "  :  1 4.696000 -0.083000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2206 "2206        " 110.00 "1 "   " "  :  1 2.317000 -0.209000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2207 "2207        " 110.00 "1 "   " "  :  1 10.227000 0.344000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2208 "2208        " 110.00 "1 "   " "  :  1 15.291999 1.273000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2209 "2209        " 110.00 "1 "   " "  :  1 8.551000 -0.267000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2210 "2210        " 110.00 "1 "   " "  :  1 5.435000 0.750000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2211 "2211        " 110.00 "1 "   " "  :  1 10.321000 0.805000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2212 "2212        " 110.00 "1 "   " "  :  1 10.450000 0.911000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2215 "2215        " 110.00 "1 "   " "  :  1 5.989000 0.335000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2218 "Patnow      " 110.00 "1 "   " "  :  1 3.720000 4.847000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2219 "Patnow      " 110.00 "1 "   " "  :  1 2.248000 4.658000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2220 "2220        " 110.00 "1 "   " "  :  1 4.604000 0.678000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2221 "2221        " 110.00 "1 "   " "  :  1 10.578000 0.797000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2222 "2222        " 110.00 "1 "   " "  :  1 5.180000 0.356000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2223 "2223        " 110.00 "1 "   " "  :  1 4.681000 1.275000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2224 "2224        " 110.00 "1 "   " "  :  1 6.819000 0.677000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2225 "2225        " 110.00 "1 "   " "  :  1 2.486000 0.289000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2226 "2226        " 110.00 "1 "   " "  :  1 3.318000 0.090000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2227 "2227        " 110.00 "1 "   " "  :  1 3.625000 -0.189000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2228 "2228        " 110.00 "1 "   " "  :  1 1.473000 0.106000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2229 "2229        " 110.00 "1 "   " "  :  1 2.393000 0.240000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2230 "2230        " 110.00 "1 "   " "  :  1 8.854000 0.920000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2231 "2231        " 110.00 "1 "   " "  :  1 11.543000 0.370000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2232 "2232        " 110.00 "1 "   " "  :  1 9.994000 0.456000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2233 "2233        " 110.00 "1 "   " "  :  1 8.842000 0.660000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2234 "2234        " 110.00 "1 "   " "  :  1 0.000000 0.063000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2235 "2235        " 110.00 "1 "   " "  :  1 9.911000 0.041000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2236 "2236        " 110.00 "1 "   " "  :  1 8.044000 0.266000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2239 "2239        " 110.00 "1 "   " "  :  1 35.034001 2.364000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2240 "2240        " 110.00 "1 "   " "  :  1 13.438000 0.215000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2243 "2243        " 110.00 "1 "   " "  :  1 3.317000 0.457000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2244 "2244        " 110.00 "1 "   " "  :  1 2.152000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2245 "2245        " 110.00 "1 "   " "  :  1 3.965000 -1.393000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2246 "2246        " 110.00 "1 "   " "  :  1 7.085000 1.009000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2247 "2247        " 110.00 "1 "   " "  :  1 1.656000 0.150000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2248 "2248        " 110.00 "1 "   " "  :  1 11.806000 0.965000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2249 "2249        " 110.00 "1 "   " "  :  1 7.269000 -0.080000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2250 "2250        " 110.00 "1 "   " "  :  1 6.719000 -0.401000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2252 "2252        " 110.00 "1 "   " "  :  1 3.224000 0.363000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2253 "2253        " 110.00 "1 "   " "  :  1 3.890000 -0.457000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2254 "2254        " 110.00 "1 "   " "  :  1 15.911999 1.695000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2258 "2258        " 110.00 "1 "   " "  :  1 13.856000 6.950000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2259 "2259        " 110.00 "1 "   " "  :  1 12.818000 0.891000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2260 "2260        " 110.00 "1 "   " "  :  1 8.047000 0.404000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2261 "2261        " 110.00 "1 "   " "  :  1 12.200000 0.141000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2262 "2262        " 110.00 "1 "   " "  :  1 7.454000 -0.496000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2263 "2263        " 110.00 "1 "   " "  :  1 11.669000 -0.670000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2264 "2264        " 110.00 "1 "   " "  :  1 14.322001 0.537000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2265 "2265        " 110.00 "1 "   " "  :  1 8.281000 0.690000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2266 "2266        " 110.00 "1 "   " "  :  1 8.662000 1.070000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2267 "2267        " 110.00 "1 "   " "  :  1 5.914000 0.266000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2268 "2268        " 110.00 "1 "   " "  :  1 5.258000 1.255000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2269 "2269        " 110.00 "1 "   " "  :  1 12.994000 0.679000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2270 "2270        " 110.00 "1 "   " "  :  1 9.105000 0.779000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2271 "2271        " 110.00 "1 "   " "  :  1 2.946000 0.414000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2272 "2272        " 110.00 "1 "   " "  :  1 7.828000 0.321000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2273 "2273        " 110.00 "1 "   " "  :  1 2.760000 0.028000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2274 "2274        " 110.00 "1 "   " "  :  1 6.356000 0.321000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2275 "2275        " 110.00 "1 "   " "  :  1 1.381000 0.348000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2276 "2276        " 110.00 "1 "   " "  :  1 4.795000 0.886000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2277 "2277        " 110.00 "1 "   " "  :  1 12.072000 -0.438000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2278 "2278        " 110.00 "1 "   " "  :  1 5.159000 -0.353000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2279 "2279        " 110.00 "1 "   " "  :  1 5.349000 1.499000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2280 "2280        " 110.00 "1 "   " "  :  1 2.491000 0.232000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2281 "2281        " 110.00 "1 "   " "  :  1 3.143000 0.586000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2282 "2282        " 110.00 "1 "   " "  :  1 8.997000 0.026000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2283 "2283        " 110.00 "1 "   " "  :  1 8.574000 0.113000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2284 "2284        " 110.00 "1 "   " "  :  1 35.670000 8.889000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2285 "2285        " 110.00 "1 "   " "  :  1 4.499000 0.339000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2286 "2286        " 110.00 "1 "   " "  :  1 2.026000 0.478000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2287 "2287        " 110.00 "1 "   " "  :  1 3.409000 0.323000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2288 "2288        " 110.00 "1 "   " "  :  1 5.067000 -0.310000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2289 "2289        " 110.00 "1 "   " "  :  1 5.721000 -1.980000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2290 "2290        " 110.00 "1 "   " "  :  1 4.149000 -0.938000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2291 "2291        " 110.00 "1 "   " "  :  1 4.618000 0.281000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2292 "2292        " 110.00 "1 "   " "  :  1 2.670000 0.241000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2294 "2294        " 110.00 "1 "   " "  :  1 1.853000 -0.148000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2295 "2295        " 110.00 "1 "   " "  :  1 0.000000 0.034000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2296 "2296        " 110.00 "1 "   " "  :  1 5.394000 0.950000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2297 "2297        " 110.00 "1 "   " "  :  1 5.998000 0.087000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2298 "2298        " 110.00 "1 "   " "  :  1 5.400000 0.088000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2299 "2299        " 110.00 "1 "   " "  :  1 3.035000 0.074000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2300 "2300        " 110.00 "1 "   " "  :  1 1.561000 0.041000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2301 "2301        " 110.00 "1 "   " "  :  1 2.763000 -0.044000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2302 "2302        " 110.00 "1 "   " "  :  1 3.572000 0.554000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2303 "2303        " 110.00 "1 "   " "  :  1 11.796000 -0.448000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2304 "2304        " 110.00 "1 "   " "  :  1 10.909000 0.552000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2305 "2305        " 110.00 "1 "   " "  :  1 4.149000 1.028000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2306 "2306        " 110.00 "1 "   " "  :  1 5.897000 -1.243000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2307 "2307        " 110.00 "1 "   " "  :  1 4.685000 0.161000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2308 "2308        " 110.00 "1 "   " "  :  1 13.832000 -0.308000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2309 "2309        " 110.00 "1 "   " "  :  1 6.463000 0.244000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2310 "2310        " 110.00 "1 "   " "  :  1 0.000000 0.040000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2311 "2311        " 110.00 "1 "   " "  :  1 0.553000 0.322000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2312 "2312        " 110.00 "1 "   " "  :  1 4.829000 0.618000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2313 "2313        " 110.00 "1 "   " "  :  1 6.100000 -0.132000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2314 "2314        " 110.00 "1 "   " "  :  1 16.402000 0.201000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2315 "2315        " 110.00 "1 "   " "  :  1 7.066000 0.955000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2316 "2316        " 110.00 "1 "   " "  :  1 1.382000 0.311000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2317 "2317        " 110.00 "1 "   " "  :  1 7.100000 0.732000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2318 "2318        " 110.00 "1 "   " "  :  1 12.916000 0.213000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2319 "2319        " 110.00 "1 "   " "  :  1 9.686000 1.766000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2320 "2320        " 110.00 "1 "   " "  :  1 0.000000 0.044000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2321 "2321        " 110.00 "1 "   " "  :  1 4.610000 0.332000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2322 "2322        " 110.00 "1 "   " "  :  1 0.183000 0.026000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2323 "2323        " 110.00 "1 "   " "  :  1 4.426000 -0.035000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2324 "2324        " 110.00 "1 "   " "  :  1 10.785000 0.633000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2325 "2325        " 110.00 "1 "   " "  :  1 2.159000 0.174000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2327 "2327        " 110.00 "1 "   " "  :  1 4.442000 0.220000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2328 "2328        " 110.00 "1 "   " "  :  1 4.499000 0.250000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2329 "2329        " 110.00 "1 "   " "  :  1 3.500000 0.061000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2330 "2330        " 110.00 "1 "   " "  :  1 2.945000 0.710000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2331 "2331        " 110.00 "1 "   " "  :  1 8.759000 1.264000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2332 "2332        " 110.00 "1 "   " "  :  1 6.397000 0.407000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2333 "2333        " 110.00 "1 "   " "  :  1 3.872000 -0.283000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2335 "2335        " 110.00 "1 "   " "  :  1 3.781000 -0.943000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2336 "2336        " 110.00 "1 "   " "  :  1 4.143000 1.081000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2337 "2337        " 110.00 "1 "   " "  :  1 4.054000 -0.194000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2338 "2338        " 110.00 "1 "   " "  :  1 14.586000 0.008000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2339 "2339        " 110.00 "1 "   " "  :  1 6.181000 1.146000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2340 "2340        " 110.00 "1 "   " "  :  1 8.306000 1.678000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2341 "2341        " 110.00 "1 "   " "  :  1 5.394000 -0.353000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2342 "2342        " 110.00 "1 "   " "  :  1 14.748000 5.588000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2343 "2343        " 110.00 "1 "   " "  :  1 0.000000 0.373000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2344 "2344        " 110.00 "1 "   " "  :  1 0.276000 -0.530000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2345 "2345        " 110.00 "1 "   " "  :  1 4.143000 0.270000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2346 "2346        " 110.00 "1 "   " "  :  1 2.760000 -0.243000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2347 "2347        " 110.00 "1 "   " "  :  1 7.821000 1.170000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2348 "2348        " 110.00 "1 "   " "  :  1 1.840000 0.271000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2349 "Turow (con~1" 110.00 "1 "   " "  :  1 33.903000 26.201999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2350 "2350        " 110.00 "1 "   " "  :  1 12.547000 5.204000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2351 "2351        " 110.00 "1 "   " "  :  1 16.416000 1.491000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2352 "2352        " 110.00 "1 "   " "  :  1 5.346000 0.560000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2353 "2353        " 110.00 "1 "   " "  :  1 1.751000 0.343000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2354 "2354        " 110.00 "1 "   " "  :  1 5.438000 1.283000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2355 "2355        " 110.00 "1 "   " "  :  1 10.697000 0.342000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2356 "2356        " 110.00 "1 "   " "  :  1 5.153000 2.177000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2358 "2358        " 110.00 "1 "   " "  :  1 11.758000 0.351000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2359 "2359        " 110.00 "1 "   " "  :  1 1.841000 -0.311000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2360 "2360        " 110.00 "1 "   " "  :  1 9.172000 1.060000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2361 "2361        " 110.00 "1 "   " "  :  1 3.780000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2362 "2362        " 110.00 "1 "   " "  :  1 1.290000 0.425000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2363 "2363        " 110.00 "1 "   " "  :  1 0.737000 -0.687000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2364 "2364        " 110.00 "1 "   " "  :  1 5.304000 0.106000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2366 "2366        " 110.00 "1 "   " "  :  1 15.820999 0.011000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2368 "2368        " 110.00 "1 "   " "  :  1 2.765000 0.293000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2371 "2371        " 110.00 "1 "   " "  :  1 9.192000 0.141000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2372 "2372        " 110.00 "1 "   " "  :  1 5.806000 0.053000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2373 "2373        " 110.00 "1 "   " "  :  1 0.727000 -0.273000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2374 "2374        " 110.00 "1 "   " "  :  1 6.736000 0.743000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2375 "2375        " 110.00 "1 "   " "  :  1 6.721000 0.860000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2376 "2376        " 110.00 "1 "   " "  :  1 6.725000 0.511000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2377 "2377        " 110.00 "1 "   " "  :  1 5.160000 0.277000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2378 "2378        " 110.00 "1 "   " "  :  1 6.276000 0.246000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2379 "2379        " 110.00 "1 "   " "  :  1 6.260000 0.888000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2380 "2380        " 110.00 "1 "   " "  :  1 6.998000 0.596000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2381 "2381        " 110.00 "1 "   " "  :  1 4.056000 0.603000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2382 "2382        " 110.00 "1 "   " "  :  1 3.688000 0.481000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2383 "2383        " 110.00 "1 "   " "  :  1 16.872001 2.533000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2384 "2384        " 110.00 "1 "   " "  :  1 7.182000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2385 "2385        " 110.00 "1 "   " "  :  1 5.807000 1.687000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2386 "2386        " 110.00 "1 "   " "  :  1 5.055000 0.344000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2387 "2387        " 110.00 "1 "   " "  :  1 11.404000 -0.020000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2388 "2388        " 110.00 "1 "   " "  :  1 9.776000 0.720000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2389 "2389        " 110.00 "1 "   " "  :  1 3.781000 -0.537000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2390 "2390        " 110.00 "1 "   " "  :  1 9.941000 0.949000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2391 "2391        " 110.00 "1 "   " "  :  1 11.696000 1.045000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2392 "2392        " 110.00 "1 "   " "  :  1 5.706000 1.170000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2393 "2393        " 110.00 "1 "   " "  :  1 5.890000 0.860000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2394 "2394        " 110.00 "1 "   " "  :  1 4.798000 -2.996000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2395 "2395        " 110.00 "1 "   " "  :  1 6.258000 0.850000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2396 "2396        " 110.00 "1 "   " "  :  1 2.300000 0.701000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2397 "2397        " 110.00 "1 "   " "  :  1 9.299000 1.508000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2398 "2398        " 110.00 "1 "   " "  :  1 7.731000 0.336000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2423 "2423        " 110.00 "1 "   " "  :  1 3.813000 0.440000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2424 "2424        " 110.00 "1 "   " "  :  1 2.397000 0.341000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2425 "2425        " 110.00 "1 "   " "  :  1 4.334000 -0.916000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2426 "2426        " 110.00 "1 "   " "  :  1 7.372000 1.727000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2427 "2427        " 110.00 "1 "   " "  :  1 36.511999 3.969000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2428 "2428        " 110.00 "1 "   " "  :  1 4.518000 0.499000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2429 "2429        " 110.00 "1 "   " "  :  1 0.000000 0.026000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2430 "2430        " 110.00 "1 "   " "  :  1 5.994000 0.705000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2431 "2431        " 110.00 "1 "   " "  :  1 0.000000 0.050000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2432 "2432        " 110.00 "1 "   " "  :  1 9.592000 0.677000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2433 "2433        " 110.00 "1 "   " "  :  1 4.702000 0.238000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2434 "2434        " 110.00 "1 "   " "  :  1 15.117000 1.227000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2435 "2435        " 110.00 "1 "   " "  :  1 22.562000 2.678000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2436 "2436        " 110.00 "1 "   " "  :  1 4.518000 -1.727000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2437 "2437        " 110.00 "1 "   " "  :  1 9.219000 -1.209000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2439 "2439        " 110.00 "1 "   " "  :  1 7.370000 0.506000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2440 "2440        " 110.00 "1 "   " "  :  1 4.493000 1.115000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2441 "2441        " 110.00 "1 "   " "  :  1 2.947000 0.071000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2442 "2442        " 110.00 "1 "   " "  :  1 5.721000 0.821000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2443 "2443        " 110.00 "1 "   " "  :  1 8.858000 0.659000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2444 "2444        " 110.00 "1 "   " "  :  1 3.410000 0.087000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2445 "2445        " 110.00 "1 "   " "  :  1 6.638000 0.295000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2446 "2446        " 110.00 "1 "   " "  :  1 7.122000 0.363000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2447 "2447        " 110.00 "1 "   " "  :  1 4.884000 1.084000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2449 "2449        " 110.00 "1 "   " "  :  1 7.846000 0.896000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2450 "2450        " 110.00 "1 "   " "  :  1 9.921000 1.062000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2453 "2453        " 110.00 "1 "   " "  :  1 5.352000 0.655000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2454 "2454        " 110.00 "1 "   " "  :  1 0.183000 0.106000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2455 "2455        " 110.00 "1 "   " "  :  1 10.676000 2.086000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2456 "2456        " 110.00 "1 "   " "  :  1 7.269000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2457 "2457        " 110.00 "1 "   " "  :  1 14.067000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2458 "2458        " 110.00 "1 "   " "  :  1 22.507000 19.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2459 "2459        " 110.00 "1 "   " "  :  1 5.622000 4.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2460 "2460        " 110.00 "1 "   " "  :  1 6.230000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2461 "2461        " 110.00 "1 "   " "  :  1 10.188000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2462 "2462        " 110.00 "1 "   " "  :  1 7.018000 0.900000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2463 "2463        " 110.00 "1 "   " "  :  1 6.188000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2464 "2464        " 110.00 "1 "   " "  :  1 6.999000 1.800000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2465 "2465        " 110.00 "1 "   " "  :  1 4.083000 0.835000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2466 "2466        " 110.00 "1 "   " "  :  1 13.504000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2467 "2467        " 110.00 "1 "   " "  :  1 5.297000 0.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2468 "2468        " 110.00 "1 "   " "  :  1 3.115000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2469 "2469        " 110.00 "1 "   " "  :  1 6.788000 1.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2470 "2470        " 110.00 "1 "   " "  :  1 2.251000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2471 "2471        " 110.00 "1 "   " "  :  1 13.504000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2472 "2472        " 110.00 "1 "   " "  :  1 6.751000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2475 "2475        " 110.00 "1 "   " "  :  1 7.775000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2476 "2476        " 110.00 "1 "   " "  :  1 3.559000 0.730000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2477 "2477        " 110.00 "1 "   " "  :  1 5.628000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2478 "2478        " 110.00 "1 "   " "  :  1 20.619000 4.068000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2479 "2479        " 110.00 "1 "   " "  :  1 6.071000 1.252000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2480 "2480        " 110.00 "1 "   " "  :  1 8.588000 3.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2481 "2481        " 110.00 "1 "   " "  :  1 11.030000 3.700000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2482 "2482        " 110.00 "1 "   " "  :  1 7.877000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2483 "2483        " 110.00 "1 "   " "  :  1 8.909000 3.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2484 "2484        " 110.00 "1 "   " "  :  1 5.064000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2485 "2485        " 110.00 "1 "   " "  :  1 4.291000 0.835000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2486 "2486        " 110.00 "1 "   " "  :  1 10.554000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2487 "2487        " 110.00 "1 "   " "  :  1 11.408000 2.295000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2488 "2488        " 110.00 "1 "   " "  :  1 3.397000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2489 "2489        " 110.00 "1 "   " "  :  1 2.777000 0.300000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2490 "2490        " 110.00 "1 "   " "  :  1 2.777000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2491 "2491        " 110.00 "1 "   " "  :  1 0.555000 0.100000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2492 "2492        " 110.00 "1 "   " "  :  1 6.230000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2493 "2493        " 110.00 "1 "   " "  :  1 4.528000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2494 "2494        " 110.00 "1 "   " "  :  1 0.954000 0.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2495 "2495        " 110.00 "1 "   " "  :  1 6.999000 4.700000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2496 "2496        " 110.00 "1 "   " "  :  1 5.094000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2499 "2499        " 110.00 "1 "   " "  :  1 6.230000 2.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2500 "2500        " 110.00 "1 "   " "  :  1 6.230000 2.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2501 "2501        " 110.00 "1 "   " "  :  1 9.553000 0.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2502 "2502        " 110.00 "1 "   " "  :  1 8.307000 0.700000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2503 "2503        " 110.00 "1 "   " "  :  1 9.003000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2504 "2504        " 110.00 "1 "   " "  :  1 4.722000 0.800000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2505 "2505        " 110.00 "1 "   " "  :  1 1.666000 0.400000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2508 "2508        " 110.00 "1 "   " "  :  1 34.959000 6.989000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2509 "2509        " 110.00 "1 "   " "  :  1 10.153000 1.982000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2512 "2512        " 110.00 "1 "   " "  :  1 14.339000 2.817000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2513 "2513        " 110.00 "1 "   " "  :  1 6.802000 1.356000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2514 "2514        " 110.00 "1 "   " "  :  1 4.501000 0.939000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2515 "2515        " 110.00 "1 "   " "  :  1 4.154000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2516 "2516        " 110.00 "1 "   " "  :  1 6.681000 1.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2517 "2517        " 110.00 "1 "   " "  :  1 6.751000 1.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2518 "2518        " 110.00 "1 "   " "  :  1 5.516000 2.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2519 "2519        " 110.00 "1 "   " "  :  1 4.528000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2520 "2520        " 110.00 "1 "   " "  :  1 11.723000 2.295000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2521 "2521        " 110.00 "1 "   " "  :  1 9.944000 1.982000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2522 "2522        " 110.00 "1 "   " "  :  1 1.697000 0.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2523 "2523        " 110.00 "1 "   " "  :  1 1.696000 0.700000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2524 "2524        " 110.00 "1 "   " "  :  1 3.115000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2525 "2525        " 110.00 "1 "   " "  :  1 0.209000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2526 "2526        " 110.00 "1 "   " "  :  1 9.757000 3.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2530 "2530        " 110.00 "1 "   " "  :  1 2.777000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2531 "2531        " 110.00 "1 "   " "  :  1 6.225000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2532 "2532        " 110.00 "1 "   " "  :  1 11.423000 2.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2533 "2533        " 110.00 "1 "   " "  :  1 6.469000 2.100000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2534 "2534        " 110.00 "1 "   " "  :  1 22.508000 5.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2535 "2535        " 110.00 "1 "   " "  :  1 9.003000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2536 "2536        " 110.00 "1 "   " "  :  1 5.627000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2537 "2537        " 110.00 "1 "   " "  :  1 38.262999 23.999999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2538 "2538        " 110.00 "1 "   " "  :  1 4.662000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2539 "2539        " 110.00 "1 "   " "  :  1 2.264000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2540 "2540        " 110.00 "1 "   " "  :  1 5.409000 1.700000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2541 "2541        " 110.00 "1 "   " "  :  1 1.125000 0.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2542 "2542        " 110.00 "1 "   " "  :  1 1.350000 0.300000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2543 "2543        " 110.00 "1 "   " "  :  1 8.268000 1.669000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2545 "2545        " 110.00 "1 "   " "  :  1 8.688000 1.773000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2546 "2546        " 110.00 "1 "   " "  :  1 8.581000 1.669000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2547 "2547        " 110.00 "1 "   " "  :  1 3.962000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2548 "2548        " 110.00 "1 "   " "  :  1 7.849000 1.565000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2549 "2549        " 110.00 "1 "   " "  :  1 3.350000 0.626000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2550 "2550        " 110.00 "1 "   " "  :  1 6.792000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2551 "2551        " 110.00 "1 "   " "  :  1 6.190000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2552 "2552        " 110.00 "1 "   " "  :  1 10.188000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2553 "2553        " 110.00 "1 "   " "  :  1 5.627000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2554 "2554        " 110.00 "1 "   " "  :  1 12.453000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2555 "2555        " 110.00 "1 "   " "  :  1 14.715999 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2556 "2556        " 110.00 "1 "   " "  :  1 4.502000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2557 "2557        " 110.00 "1 "   " "  :  1 3.115000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2558 "2558        " 110.00 "1 "   " "  :  1 9.003000 1.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2559 "2559        " 110.00 "1 "   " "  :  1 11.423000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2560 "2560        " 110.00 "1 "   " "  :  1 4.154000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2561 "2561        " 110.00 "1 "   " "  :  1 9.003000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2562 "2562        " 110.00 "1 "   " "  :  1 127.208996 63.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2563 "2563        " 110.00 "1 "   " "  :  1 4.879000 0.800000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2564 "2564        " 110.00 "1 "   " "  :  1 7.061000 0.900000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2565 "2565        " 110.00 "1 "   " "  :  1 6.791000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2566 "2566        " 110.00 "1 "   " "  :  1 3.606000 1.300000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2567 "2567        " 110.00 "1 "   " "  :  1 7.106000 1.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2568 "2568        " 110.00 "1 "   " "  :  1 1.060000 0.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2569 "2569        " 110.00 "1 "   " "  :  1 7.788000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2570 "2570        " 110.00 "1 "   " "  :  1 11.665000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2571 "2571        " 110.00 "1 "   " "  :  1 5.554000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2572 "2572        " 110.00 "1 "   " "  :  1 0.523000 0.104000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2573 "2573        " 110.00 "1 "   " "  :  1 11.559000 3.400000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2574 "2574        " 110.00 "1 "   " "  :  1 10.258000 2.086000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2575 "2575        " 110.00 "1 "   " "  :  1 8.697000 2.900000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2576 "2576        " 110.00 "1 "   " "  :  1 7.268000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2577 "2577        " 110.00 "1 "   " "  :  1 0.742000 0.100000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2578 "2578        " 110.00 "1 "   " "  :  1 8.268000 1.669000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2579 "2579        " 110.00 "1 "   " "  :  1 18.006000 14.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2580 "2580        " 110.00 "1 "   " "  :  1 11.816000 8.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2581 "2581        " 110.00 "1 "   " "  :  1 7.891000 0.300000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2582 "2582        " 110.00 "1 "   " "  :  1 6.665000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2583 "2583        " 110.00 "1 "   " "  :  1 6.231000 0.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2584 "2584        " 110.00 "1 "   " "  :  1 10.049000 1.982000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2585 "2585        " 110.00 "1 "   " "  :  1 3.635000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2586 "2586        " 110.00 "1 "   " "  :  1 3.288000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2587 "2587        " 110.00 "1 "   " "  :  1 9.565000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2588 "2588        " 110.00 "1 "   " "  :  1 10.384000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2589 "2589        " 110.00 "1 "   " "  :  1 8.827000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2590 "2590        " 110.00 "1 "   " "  :  1 13.504000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2591 "2591        " 110.00 "1 "   " "  :  1 7.877000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2592 "2592        " 110.00 "1 "   " "  :  1 6.749000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2593 "2593        " 110.00 "1 "   " "  :  1 10.500000 2.900000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2594 "2594        " 110.00 "1 "   " "  :  1 6.749000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2595 "2595        " 110.00 "1 "   " "  :  1 2.813000 0.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2596 "2596        " 110.00 "1 "   " "  :  1 4.501000 0.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2597 "2597        " 110.00 "1 "   " "  :  1 1.666000 0.400000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2598 "2598        " 110.00 "1 "   " "  :  1 7.849000 1.565000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2599 "2599        " 110.00 "1 "   " "  :  1 12.456000 2.504000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2602 "2602        " 110.00 "1 "   " "  :  1 7.745000 1.565000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2603 "2603        " 110.00 "1 "   " "  :  1 9.865000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2605 "2605        " 110.00 "1 "   " "  :  1 5.194000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2606 "2606        " 110.00 "1 "   " "  :  1 14.129999 2.817000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2607 "2607        " 110.00 "1 "   " "  :  1 10.384000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2608 "2608        " 110.00 "1 "   " "  :  1 6.802000 1.356000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2609 "2609        " 110.00 "1 "   " "  :  1 5.711000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2610 "2610        " 110.00 "1 "   " "  :  1 14.538001 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2611 "2611        " 110.00 "1 "   " "  :  1 3.532000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2612 "2612        " 110.00 "1 "   " "  :  1 2.223000 0.300000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2613 "2613        " 110.00 "1 "   " "  :  1 16.319001 3.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2614 "2614        " 110.00 "1 "   " "  :  1 5.297000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2615 "2615        " 110.00 "1 "   " "  :  1 8.827000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2616 "2616        " 110.00 "1 "   " "  :  1 16.097000 7.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2617 "2617        " 110.00 "1 "   " "  :  1 9.003000 1.300000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2618 "2618        " 110.00 "1 "   " "  :  1 4.501000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2619 "2619        " 110.00 "1 "   " "  :  1 12.037000 2.399000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2620 "2620        " 110.00 "1 "   " "  :  1 0.106000 0.100000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2621 "2621        " 110.00 "1 "   " "  :  1 2.222000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2622 "2622        " 110.00 "1 "   " "  :  1 7.423000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2623 "2623        " 110.00 "1 "   " "  :  1 8.827000 3.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2625 "2625        " 110.00 "1 "   " "  :  1 2.931000 0.626000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2626 "2626        " 110.00 "1 "   " "  :  1 3.768000 0.730000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2627 "2627        " 110.00 "1 "   " "  :  1 4.082000 0.835000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2628 "2628        " 110.00 "1 "   " "  :  1 0.831000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2629 "2629        " 110.00 "1 "   " "  :  1 4.528000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2630 "2630        " 110.00 "1 "   " "  :  1 4.187000 0.835000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2631 "2631        " 110.00 "1 "   " "  :  1 8.268000 1.669000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2632 "2632        " 110.00 "1 "   " "  :  1 5.834000 1.300000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2633 "2633        " 110.00 "1 "   " "  :  1 4.501000 0.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2634 "2634        " 110.00 "1 "   " "  :  1 1.246000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2635 "2635        " 110.00 "1 "   " "  :  1 1.801000 0.300000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2636 "2636        " 110.00 "1 "   " "  :  1 0.106000 0.100000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2637 "2637        " 110.00 "1 "   " "  :  1 14.129999 2.817000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2638 "2638        " 110.00 "1 "   " "  :  1 5.628000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2639 "2639        " 110.00 "1 "   " "  :  1 7.315000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2640 "2640        " 110.00 "1 "   " "  :  1 9.003000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2641 "2641        " 110.00 "1 "   " "  :  1 6.908000 1.356000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2643 "2643        " 110.00 "1 "   " "  :  1 10.696000 1.100000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2644 "2644        " 110.00 "1 "   " "  :  1 11.408000 2.295000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2645 "2645        " 110.00 "1 "   " "  :  1 14.339000 2.817000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2646 "2646        " 110.00 "1 "   " "  :  1 4.154000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2648 "2648        " 110.00 "1 "   " "  :  1 14.422999 3.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2649 "2649        " 110.00 "1 "   " "  :  1 10.885000 2.191000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2650 "2650        " 110.00 "1 "   " "  :  1 2.588000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2651 "2651        " 110.00 "1 "   " "  :  1 12.380000 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2652 "2652        " 110.00 "1 "   " "  :  1 8.896000 1.773000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2653 "2653        " 110.00 "1 "   " "  :  1 9.438000 2.400000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2654 "2654        " 110.00 "1 "   " "  :  1 4.560000 1.400000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2655 "2655        " 110.00 "1 "   " "  :  1 9.565000 2.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2656 "2656        " 110.00 "1 "   " "  :  1 6.751000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2657 "2657        " 110.00 "1 "   " "  :  1 36.225000 5.300000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2658 "2658        " 110.00 "1 "   " "  :  1 9.056000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2659 "2659        " 110.00 "1 "   " "  :  1 7.923000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2661 "2661        " 110.00 "1 "   " "  :  1 5.628000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2662 "2662        " 110.00 "1 "   " "  :  1 14.441000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2663 "2663        " 110.00 "1 "   " "  :  1 3.963000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2664 "2664        " 110.00 "1 "   " "  :  1 2.264000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2665 "2665        " 110.00 "1 "   " "  :  1 5.893000 0.730000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2666 "2666        " 110.00 "1 "   " "  :  1 2.407000 0.522000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2667 "2667        " 110.00 "1 "   " "  :  1 4.999000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2668 "2668        " 110.00 "1 "   " "  :  1 5.554000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2671 "2671        " 110.00 "1 "   " "  :  1 7.775000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2672 "2672        " 110.00 "1 "   " "  :  1 7.776000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2673 "2673        " 110.00 "1 "   " "  :  1 4.454000 1.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2674 "2674        " 110.00 "1 "   " "  :  1 14.339000 2.817000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2675 "2675        " 110.00 "1 "   " "  :  1 0.523000 0.104000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2676 "2676        " 110.00 "1 "   " "  :  1 14.548001 2.921000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2677 "2677        " 110.00 "1 "   " "  :  1 7.775000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2678 "2678        " 110.00 "1 "   " "  :  1 0.209000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2679 "2679        " 110.00 "1 "   " "  :  1 14.538001 2.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2680 "2680        " 110.00 "1 "   " "  :  1 4.710000 0.939000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2681 "2681        " 110.00 "1 "   " "  :  1 3.939000 0.800000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2682 "2682        " 110.00 "1 "   " "  :  1 4.501000 0.939000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2683 "2683        " 110.00 "1 "   " "  :  1 6.335000 0.300000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2684 "2684        " 110.00 "1 "   " "  :  1 81.027001 4.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2685 "2685        " 110.00 "1 "   " "  :  1 3.289000 0.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2686 "2686        " 110.00 "1 "   " "  :  1 3.940000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2687 "2687        " 110.00 "1 "   " "  :  1 14.026000 2.817000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2688 "2688        " 110.00 "1 "   " "  :  1 44.543001 12.800001 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2690 "2690        " 110.00 "1 "   " "  :  1 5.443000 1.043000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2691 "2691        " 110.00 "1 "   " "  :  1 9.757000 2.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2692 "2692        " 110.00 "1 "   " "  :  1 25.029001 5.100000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2693 "2693        " 110.00 "1 "   " "  :  1 7.635000 2.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2694 "2694        " 110.00 "1 "   " "  :  1 11.030000 3.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2695 "2695        " 110.00 "1 "   " "  :  1 7.314000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2696 "2696        " 110.00 "1 "   " "  :  1 8.909000 2.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2697 "2697        " 110.00 "1 "   " "  :  1 6.751000 1.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2698 "2698        " 110.00 "1 "   " "  :  1 2.228000 1.100000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2699 "2699        " 110.00 "1 "   " "  :  1 7.775000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2700 "2700        " 110.00 "1 "   " "  :  1 3.963000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2701 "2701        " 110.00 "1 "   " "  :  1 10.075000 3.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2702 "2702        " 110.00 "1 "   " "  :  1 15.595999 3.130000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2703 "2703        " 110.00 "1 "   " "  :  1 13.084000 2.608000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2704 "2704        " 110.00 "1 "   " "  :  1 4.443000 1.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2705 "2705        " 110.00 "1 "   " "  :  1 13.397001 2.712000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2706 "2706        " 110.00 "1 "   " "  :  1 31.816000 23.999999 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2707 "2707        " 110.00 "1 "   " "  :  1 42.422000 34.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2708 "2708        " 110.00 "1 "   " "  :  1 7.877000 1.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2709 "2709        " 110.00 "1 "   " "  :  1 14.211001 3.800000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2710 "2710        " 110.00 "1 "   " "  :  1 19.726001 4.700000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2712 "2712        " 110.00 "1 "   " "  :  1 12.620001 3.600000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2713 "2713        " 110.00 "1 "   " "  :  1 3.663000 0.730000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2717 "2717        " 110.00 "1 "   " "  :  1 28.134000 4.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2718 "2718        " 110.00 "1 "   " "  :  1 1.125000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2719 "2719        " 110.00 "1 "   " "  :  1 6.385000 1.252000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2720 "2720        " 110.00 "1 "   " "  :  1 9.734000 1.982000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2721 "2721        " 110.00 "1 "   " "  :  1 29.695001 4.400000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2722 "2722        " 110.00 "1 "   " "  :  1 34.998000 5.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2723 "2723        " 110.00 "1 "   " "  :  1 5.660000 0.000000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2724 "2724        " 110.00 "1 "   " "  :  1 7.477000 2.800000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2725 "2725        " 110.00 "1 "   " "  :  1 15.755001 3.200000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2728 "2728        " 110.00 "1 "   " "  :  1 6.188000 1.800000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2731 "2731        " 110.00 "1 "   " "  :  1 1.697000 0.500000 0.000000 0.000000 0.000000 0.000000   1    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    1  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2732 "Interconne~1" 400.00 "1 "   " "  :  1 227.150011 76.248997 0.000000 0.000000 0.000000 0.000000   0    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    0  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2733 "Interconne~1" 400.00 "1 "   " "  :  1 330.835009 93.094999 0.000000 0.000000 0.000000 0.000000   0    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    0  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2738 "Interconne~3" 400.00 "1 "   " "  :  1 289.047003 210.240006 0.000000 0.000000 0.000000 0.000000   0    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    0  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2741 "2741        " 110.00 "1 "   " "  :  1 33.000001 12.000000 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2742 "2742        " 110.00 "1 "   " "  :  1 33.000001 12.000000 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2743 "2743        " 110.00 "1 "   " "  :  1 50.000000 12.000000 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2744 "2744        " 110.00 "1 "   " "  :  1 50.999999 14.000000 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2745 "2745        " 110.00 "1 "   " "  :  1 25.000000 10.000000 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
   2746 "2746        " 110.00 "1 "   " "  :  1 68.000001 25.999999 0.000000 0.000000 0.000000 0.000000   2    1   400101   391231   0 0   1 0    0       0 "            "   0.00   0 ""    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0  0.000000  " "  0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000
shunt data  [   0]             id                                 ck  se  ------------long_id_------------     st ar  zone    pu_mw  pu_mvar  date_in date_out pid N own part1 own part2 own part3 own part4 --num-- ----name----  --kv-- M --num--  ----name----  --kv--  ID  st
svd data  [   6]               id   ------------long_id_------------    st ty --no---     reg_name           ar zone      g      b  min_c  max_c  vband   bmin   bmax  date_in date_out pid N own part1 own part2 own part3 own part4 M st
      8 "8           " 400.00 "1 "  " " :  1  0       8 "8           " 400.00   1    1  0.000000 -0.500000  0.000000  0.000000  0.000000 -0.500000  0.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
     13 "13          " 400.00 "1 "  " " :  1  0      13 "13          " 400.00   1    1  0.000000 -0.500000  0.000000  0.000000  0.000000 -0.500000  0.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
     25 "25          " 400.00 "1 "  " " :  1  0      25 "25          " 400.00   1    1  0.000000 -0.500000  0.000000  0.000000  0.000000 -0.500000  0.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1771 "1771        " 110.00 "1 "  " " :  1  0    1771 "1771        " 110.00   1    3 -0.010890  0.000000  0.000000  0.000000  0.000000  0.000000  0.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   1858 "1858        " 110.00 "1 "  " " :  1  0    1858 "1858        " 110.00   1    3 -0.010890  0.000000  0.000000  0.000000  0.000000  0.000000  0.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
   2076 "2076        " 110.00 "1 "  " " :  1  0    2076 "2076        " 110.00   1    4 -0.000130 -0.000900  0.000000  0.000000  0.000000 -0.000900  0.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1 -0.000900  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0    1  0  0  0.000000  " "
area data  [  4]                            swing  desired    tol      pnet     qnet
    0 "0                               "       0    0.000    1.000 -504.323 -426.626 0  0  0  " "  0.000000
    1 "1                               "       0    0.000    1.000  559.324  538.108 0  0  0  " "  0.000000
    2 "2                               "       0    0.000    1.000 -260.000  -86.000 0  0  0  " "  0.000000
    3 "3                               "       0    0.000    1.000  205.000  -25.471 0  0  0  " "  0.000000
zone data  [   6]                            pnet     qnet
    0 "0                               "  547.709  -72.513 0
    1 "1                               " -13483.012 -4521.244 0
    2 "2                               " 2221.288  793.836 0
    3 "3                               " 6352.646 2109.231 0
    4 "4                               " 3591.742 1115.108 0
    5 "5                               "  769.639  575.593 0
interface data  [   0]                      pnet     qnet   -rate1- -rate2- -rate3- -rate4- -rate5- -rate6- -rate7- -rate8-
interface branch data  [    0]                              ck      -i_no-  part_fac  
dc bus data  [ 0]             ty ar  zone   vsched     dc_volt  date_in date_out pid own
dc converter data  [ 0]                               id   long_id_    st ty md nb fg  --no---           reg   ar zone  date_in date_out
vs converter data  [ 0]                                        id   ------------long_id_------------ st reg           ar zn dmd amd  dcset acset
z table data  [ 0]  -tap2 fact2 -tap3 fact3 -tap4 fact4 -tap5 fact5 -tap6 fact6 -tap7 fact7 -tap8 fact8 -tap9 fact9 tap10 fac10 tap11 fac11
gcd data  [   0]
transaction data  [    0]              st    sch_mw   sch_mvar  flag stn pid         transaction name
owner data  [    1]    owner name           s name       net_mw   net_mvar     sch_mw   sch_mvar  ar
       1 "1                               " "    " :     0.000      0.000      0.000      0.000   0 0 


qtable data     [   0]   id     p[0]   qmx[0]  qmn[0]  ....
ba data  [  4]                            swing  desired    tol      pnet     qnet
    0 "0                               "       0    0.000    1.000 -504.323 -426.626 0  0  0  " "  0.000000
    1 "1                               "       0    0.000    1.000  559.324  538.108 0  0  0  " "  0.000000
    2 "2                               "       0    0.000    1.000 -260.000  -86.000 0  0  0  " "  0.000000
    3 "3                               "       0    0.000    1.000  205.000  -25.471 0  0  0  " "  0.000000
injgroup data  [  0]
injgrpelem data  [   0]
end
