 0,    100.00, 33, 0, 0, 60.00       / March 19, 2022 11:46:48; Simulator Version 22; BuildDate 2022_3_16


    1,'1           ', 220.0000,1,   1,   1,   1,1.08076918,  -5.842457, 1.10000, 0.90000, 1.10000, 0.90000
    2,'2           ', 220.0000,1,   1,   1,   1,1.08280885,  -2.404548, 1.10000, 0.90000, 1.10000, 0.90000
    3,'3           ', 220.0000,1,   1,   1,   1,1.06336641, -23.485660, 1.10000, 0.90000, 1.10000, 0.90000
    4,'4           ', 220.0000,1,   1,   1,   1,1.07076836,  -8.914047, 1.10000, 0.90000, 1.10000, 0.90000
    5,'5           ', 220.0000,1,   1,   1,   1,1.07078099,  -8.920645, 1.10000, 0.90000, 1.10000, 0.90000
    6,'6           ', 220.0000,1,   1,   1,   1,1.05767417, -17.448493, 1.10000, 0.90000, 1.10000, 0.90000
    7,'7           ', 220.0000,1,   1,   1,   1,1.05775130, -17.445232, 1.10000, 0.90000, 1.10000, 0.90000
    8,'8           ', 400.0000,1,   1,   1,   1,1.01858163, -15.181525, 1.10000, 0.90000, 1.10000, 0.90000
    9,'9           ', 400.0000,1,   1,   1,   1,1.01861668, -15.184226, 1.10000, 0.90000, 1.10000, 0.90000
   10,'10          ', 220.0000,1,   1,   1,   1,1.05081892, -17.414426, 1.10000, 0.90000, 1.10000, 0.90000
   11,'11          ', 220.0000,1,   1,   1,   1,1.05074799, -17.428382, 1.10000, 0.90000, 1.10000, 0.90000
   12,'12          ', 220.0000,1,   1,   1,   1,1.05078733, -17.420836, 1.10000, 0.90000, 1.10000, 0.90000
   13,'13          ', 400.0000,1,   1,   1,   1,1.00954509, -13.383999, 1.10000, 0.90000, 1.10000, 0.90000
   14,'14          ', 400.0000,1,   1,   1,   1,1.00964570, -13.378400, 1.10000, 0.90000, 1.10000, 0.90000
   15,'15          ', 400.0000,1,   1,   1,   1,1.02813280, -16.549108, 1.10000, 0.90000, 1.10000, 0.90000
   16,'16          ', 400.0000,1,   1,   1,   1,1.02813280, -16.549108, 1.10000, 0.90000, 1.10000, 0.90000
   17,'Ostroleka   ', 220.0000,2,   1,   1,   1,1.09088004, -19.427206, 1.10000, 0.90000, 1.10000, 0.90000
   18,'Ostroleka   ', 220.0000,2,   1,   1,   1,1.09090996, -19.428658, 1.10000, 0.90000, 1.10000, 0.90000
   19,'19          ', 220.0000,1,   1,   1,   1,1.07419145,  -8.094315, 1.10000, 0.90000, 1.10000, 0.90000
   20,'20          ', 220.0000,1,   1,   1,   1,1.07418776,  -8.090385, 1.10000, 0.90000, 1.10000, 0.90000
   21,'21          ', 220.0000,1,   1,   1,   1,1.06961727, -19.167258, 1.10000, 0.90000, 1.10000, 0.90000
   22,'22          ', 220.0000,1,   1,   1,   1,1.06961727, -19.167258, 1.10000, 0.90000, 1.10000, 0.90000
   23,'23          ', 220.0000,1,   1,   1,   1,1.05139112, -17.347989, 1.10000, 0.90000, 1.10000, 0.90000
   24,'24          ', 220.0000,1,   1,   1,   1,1.07686138,  -5.979081, 1.10000, 0.90000, 1.10000, 0.90000
   25,'25          ', 400.0000,1,   1,   1,   1,1.01065147, -18.092130, 1.10000, 0.90000, 1.10000, 0.90000
   26,'Belchatow   ', 220.0000,2,   1,   1,   1,1.09090996,  -5.652584, 1.10000, 0.90000, 1.10000, 0.90000
   27,'Belchatow   ', 220.0000,2,   1,   1,   1,1.09090996,  -2.180448, 1.10000, 0.90000, 1.10000, 0.90000
   28,'Belchatow   ', 400.0000,3,   1,   1,   1,1.03250003,  -4.410000, 1.10000, 0.90000, 1.10000, 0.90000
   29,'Belchatow   ', 400.0000,2,   1,   1,   1,1.03248894,  -4.400697, 1.10000, 0.90000, 1.10000, 0.90000
   30,'30          ', 220.0000,1,   1,   1,   1,1.05676866, -18.616589, 1.10000, 0.90000, 1.10000, 0.90000
   31,'31          ', 400.0000,1,   1,   1,   1,1.03315508,  -5.456010, 1.10000, 0.90000, 1.10000, 0.90000
   32,'32          ', 220.0000,1,   1,   1,   1,1.04864538, -17.569260, 1.10000, 0.90000, 1.10000, 0.90000
   33,'33          ', 220.0000,1,   1,   1,   1,1.07686555,  -5.978155, 1.10000, 0.90000, 1.10000, 0.90000
   34,'34          ', 220.0000,1,   1,   1,   1,1.07159674, -11.888018, 1.10000, 0.90000, 1.10000, 0.90000
   35,'35          ', 220.0000,1,   1,   2,   1,1.09091949, -15.145922, 1.10000, 0.90000, 1.10000, 0.90000
   36,'36          ', 220.0000,1,   1,   2,   1,1.08155572, -15.550118, 1.10000, 0.90000, 1.10000, 0.90000
   37,'37          ', 220.0000,1,   1,   2,   1,1.08987069, -14.569639, 1.10000, 0.90000, 1.10000, 0.90000
   38,'38          ', 220.0000,1,   1,   2,   1,1.08984935, -14.572499, 1.10000, 0.90000, 1.10000, 0.90000
   39,'39          ', 220.0000,1,   1,   2,   1,1.08554697, -16.204890, 1.10000, 0.90000, 1.10000, 0.90000
   40,'40          ', 220.0000,1,   1,   2,   1,1.10291207, -13.811252, 1.10000, 0.90000, 1.10000, 0.90000
   41,'41          ', 220.0000,1,   1,   2,   1,1.10282648, -13.814313, 1.10000, 0.90000, 1.10000, 0.90000
   42,'42          ', 400.0000,1,   1,   2,   1,1.02156389, -13.876135, 1.10000, 0.90000, 1.10000, 0.90000
   43,'Kozienice   ', 220.0000,2,   1,   2,   1,1.09099495, -13.754589, 1.10000, 0.90000, 1.10000, 0.90000
   44,'Kozienice   ', 220.0000,2,   1,   2,   1,1.09096003, -13.738987, 1.10000, 0.90000, 1.10000, 0.90000
   45,'Kozienice   ', 400.0000,2,   1,   2,   1,1.03250003, -13.607627, 1.10000, 0.90000, 1.10000, 0.90000
   46,'46          ', 400.0000,1,   1,   2,   1,1.03245389, -13.609594, 1.10000, 0.90000, 1.10000, 0.90000
   47,'47          ', 220.0000,1,   1,   2,   1,1.10164404, -14.248797, 1.10000, 0.90000, 1.10000, 0.90000
   48,'48          ', 400.0000,1,   1,   2,   1,1.02613819, -17.596289, 1.10000, 0.90000, 1.10000, 0.90000
   49,'49          ', 400.0000,1,   1,   2,   1,1.02611566, -17.601981, 1.10000, 0.90000, 1.10000, 0.90000
   50,'50          ', 400.0000,1,   1,   2,   1,1.02801216, -14.109464, 1.10000, 0.90000, 1.10000, 0.90000
   51,'51          ', 220.0000,1,   1,   2,   1,1.08617246, -15.320060, 1.10000, 0.90000, 1.10000, 0.90000
   52,'52          ', 220.0000,1,   1,   2,   1,1.08617806, -15.316911, 1.10000, 0.90000, 1.10000, 0.90000
   53,'53          ', 400.0000,1,   1,   2,   1,1.03498495, -14.375409, 1.10000, 0.90000, 1.10000, 0.90000
   54,'54          ', 400.0000,1,   1,   2,   1,1.03500545, -14.375702, 1.10000, 0.90000, 1.10000, 0.90000
   55,'Polaniec    ', 220.0000,2,   1,   2,   1,1.09173155, -13.677402, 1.10000, 0.90000, 1.10000, 0.90000
   56,'Polaniec    ', 220.0000,2,   1,   2,   1,1.09171176, -13.677351, 1.10000, 0.90000, 1.10000, 0.90000
   57,'Polaniec    ', 400.0000,2,   1,   2,   1,1.03706360, -14.001355, 1.10000, 0.90000, 1.10000, 0.90000
   58,'Polaniec    ', 400.0000,2,   1,   2,   1,1.03705049, -14.006141, 1.10000, 0.90000, 1.10000, 0.90000
   59,'Pulawy      ', 220.0000,2,   1,   2,   1,1.08440101, -14.798720, 1.10000, 0.90000, 1.10000, 0.90000
   60,'60          ', 220.0000,1,   1,   2,   1,1.08447456, -14.794690, 1.10000, 0.90000, 1.10000, 0.90000
   61,'61          ', 220.0000,1,   1,   2,   1,1.09776962, -14.381889, 1.10000, 0.90000, 1.10000, 0.90000
   62,'62          ', 220.0000,1,   1,   2,   1,1.09022772, -14.564087, 1.10000, 0.90000, 1.10000, 0.90000
   63,'63          ', 220.0000,1,   1,   2,   1,1.09020078, -14.565915, 1.10000, 0.90000, 1.10000, 0.90000
   64,'64          ', 400.0000,1,   1,   2,   1,1.03674853, -15.240285, 1.10000, 0.90000, 1.10000, 0.90000
   65,'65          ', 400.0000,1,   1,   2,   1,1.03671134, -15.251239, 1.10000, 0.90000, 1.10000, 0.90000
   66,'66          ', 220.0000,1,   1,   2,   1,1.08888745, -15.334540, 1.10000, 0.90000, 1.10000, 0.90000
   67,'67          ', 220.0000,1,   1,   2,   1,1.08989203, -15.177804, 1.10000, 0.90000, 1.10000, 0.90000
   68,'68          ', 220.0000,1,   1,   2,   1,1.08628273, -14.635791, 1.10000, 0.90000, 1.10000, 0.90000
   69,'69          ', 220.0000,1,   1,   3,   1,1.08461523,  -9.408718, 1.10000, 0.90000, 1.10000, 0.90000
   70,'70          ', 220.0000,1,   1,   3,   1,1.09518683, -14.823341, 1.10000, 0.90000, 1.10000, 0.90000
   71,'71          ', 220.0000,1,   1,   3,   1,1.09505606, -14.831197, 1.10000, 0.90000, 1.10000, 0.90000
   72,'72          ', 220.0000,1,   1,   3,   1,1.08757567, -13.585092, 1.10000, 0.90000, 1.10000, 0.90000
   73,'73          ', 220.0000,1,   1,   3,   1,1.08760905, -13.569385, 1.10000, 0.90000, 1.10000, 0.90000
   74,'74          ', 220.0000,1,   1,   3,   1,1.08785403, -10.943293, 1.10000, 0.90000, 1.10000, 0.90000
   75,'75          ', 220.0000,1,   1,   3,   1,1.08783615, -10.948461, 1.10000, 0.90000, 1.10000, 0.90000
   76,'76          ', 220.0000,1,   1,   3,   1,1.08571374, -18.030128, 1.10000, 0.90000, 1.10000, 0.90000
   77,'77          ', 220.0000,1,   1,   3,   1,1.08568478, -18.042409, 1.10000, 0.90000, 1.10000, 0.90000
   78,'Jaworzno    ', 220.0000,2,   1,   3,   1,1.09090996, -12.507303, 1.10000, 0.90000, 1.10000, 0.90000
   79,'Jaworzno    ', 220.0000,2,   1,   3,   1,1.09034002, -13.073291, 1.10000, 0.90000, 1.10000, 0.90000
   80,'80          ', 220.0000,1,   1,   3,   1,1.08176196, -12.842772, 1.10000, 0.90000, 1.10000, 0.90000
   81,'81          ', 220.0000,1,   1,   3,   1,1.08179092, -12.846357, 1.10000, 0.90000, 1.10000, 0.90000
   82,'Opole       ', 400.0000,2,   1,   3,   1,1.03118646,  -6.635393, 1.10000, 0.90000, 1.10000, 0.90000
   83,'83          ', 220.0000,1,   1,   3,   1,1.08841872, -10.552870, 1.10000, 0.90000, 1.10000, 0.90000
   84,'84          ', 220.0000,1,   1,   3,   1,1.08851314, -11.628320, 1.10000, 0.90000, 1.10000, 0.90000
   85,'85          ', 220.0000,1,   1,   3,   1,1.08850873, -11.638192, 1.10000, 0.90000, 1.10000, 0.90000
   86,'86          ', 220.0000,1,   1,   3,   1,1.08501637,  -9.488956, 1.10000, 0.90000, 1.10000, 0.90000
   87,'87          ', 220.0000,1,   1,   3,   1,1.08500588,  -9.494274, 1.10000, 0.90000, 1.10000, 0.90000
   88,'88          ', 220.0000,1,   1,   3,   1,1.08506489, -11.606791, 1.10000, 0.90000, 1.10000, 0.90000
   89,'89          ', 220.0000,1,   1,   3,   1,1.08505726, -11.613916, 1.10000, 0.90000, 1.10000, 0.90000
   90,'90          ', 220.0000,1,   1,   3,   1,1.08714437,  -9.037134, 1.10000, 0.90000, 1.10000, 0.90000
   91,'91          ', 220.0000,1,   1,   3,   1,1.08714759,  -9.032724, 1.10000, 0.90000, 1.10000, 0.90000
   92,'92          ', 400.0000,1,   1,   3,   1,1.03528523,  -6.763576, 1.10000, 0.90000, 1.10000, 0.90000
   93,'93          ', 400.0000,1,   1,   3,   1,1.03528631,  -6.763866, 1.10000, 0.90000, 1.10000, 0.90000
   94,'94          ', 220.0000,1,   1,   3,   1,1.08943439, -10.945208, 1.10000, 0.90000, 1.10000, 0.90000
   95,'95          ', 220.0000,1,   1,   3,   1,1.08943510, -10.945132, 1.10000, 0.90000, 1.10000, 0.90000
   96,'96          ', 220.0000,1,   1,   3,   1,1.08676457, -10.691767, 1.10000, 0.90000, 1.10000, 0.90000
   97,'97          ', 220.0000,1,   1,   3,   1,1.08677971, -10.691105, 1.10000, 0.90000, 1.10000, 0.90000
   98,'98          ', 220.0000,1,   1,   3,   1,1.08789122, -12.768215, 1.10000, 0.90000, 1.10000, 0.90000
   99,'99          ', 220.0000,1,   1,   3,   1,1.08787978, -12.764002, 1.10000, 0.90000, 1.10000, 0.90000
  100,'100         ', 220.0000,1,   1,   3,   1,1.09522617, -14.805550, 1.10000, 0.90000, 1.10000, 0.90000
  101,'101         ', 220.0000,1,   1,   3,   1,1.09521627, -14.807341, 1.10000, 0.90000, 1.10000, 0.90000
  102,'102         ', 220.0000,1,   1,   3,   1,1.08524609, -17.240156, 1.10000, 0.90000, 1.10000, 0.90000
  103,'103         ', 220.0000,1,   1,   3,   1,1.08520138, -17.227776, 1.10000, 0.90000, 1.10000, 0.90000
  104,'laziska     ', 220.0000,2,   1,   3,   1,1.09090996, -10.967504, 1.10000, 0.90000, 1.10000, 0.90000
  105,'laziska     ', 220.0000,1,   1,   3,   1,1.09088480, -10.980228, 1.10000, 0.90000, 1.10000, 0.90000
  106,'lagisza     ', 220.0000,2,   1,   3,   1,1.09090996, -10.829678, 1.10000, 0.90000, 1.10000, 0.90000
  107,'lagisza     ', 220.0000,2,   1,   3,   1,1.09090996, -10.832723, 1.10000, 0.90000, 1.10000, 0.90000
  108,'108         ', 220.0000,1,   1,   3,   1,1.08640432, -12.266226, 1.10000, 0.90000, 1.10000, 0.90000
  109,'109         ', 220.0000,1,   1,   3,   1,1.08645034, -12.279850, 1.10000, 0.90000, 1.10000, 0.90000
  110,'110         ', 220.0000,1,   1,   3,   1,1.08835125, -13.962496, 1.10000, 0.90000, 1.10000, 0.90000
  111,'111         ', 220.0000,1,   1,   3,   1,1.07704234, -11.873504, 1.10000, 0.90000, 1.10000, 0.90000
  112,'112         ', 220.0000,1,   1,   3,   1,1.07707942, -11.878222, 1.10000, 0.90000, 1.10000, 0.90000
  113,'113         ', 220.0000,1,   1,   3,   1,1.08342326, -13.103271, 1.10000, 0.90000, 1.10000, 0.90000
  114,'114         ', 220.0000,1,   1,   3,   1,1.08347750, -13.098719, 1.10000, 0.90000, 1.10000, 0.90000
  115,'115         ', 400.0000,1,   1,   3,   1,1.02814090,  -9.387080, 1.10000, 0.90000, 1.10000, 0.90000
  116,'Siersza     ', 220.0000,1,   1,   3,   1,1.09046102, -12.861549, 1.10000, 0.90000, 1.10000, 0.90000
  117,'Siersza     ', 220.0000,2,   1,   3,   1,1.09045994, -12.852025, 1.10000, 0.90000, 1.10000, 0.90000
  118,'Skawina     ', 220.0000,2,   1,   3,   1,1.09419978, -13.553346, 1.10000, 0.90000, 1.10000, 0.90000
  119,'119         ', 220.0000,1,   1,   3,   1,1.09419441, -13.558815, 1.10000, 0.90000, 1.10000, 0.90000
  120,'120         ', 400.0000,1,   1,   3,   1,1.03869724, -13.959498, 1.10000, 0.90000, 1.10000, 0.90000
  121,'121         ', 400.0000,1,   1,   3,   1,1.03872478, -13.952174, 1.10000, 0.90000, 1.10000, 0.90000
  122,'122         ', 400.0000,1,   1,   3,   1,1.03197110,  -9.554154, 1.10000, 0.90000, 1.10000, 0.90000
  123,'123         ', 400.0000,1,   1,   3,   1,1.03200805,  -9.552589, 1.10000, 0.90000, 1.10000, 0.90000
  124,'124         ', 220.0000,1,   1,   3,   1,1.08859074, -13.993625, 1.10000, 0.90000, 1.10000, 0.90000
  125,'Rybnik      ', 220.0000,2,   1,   3,   1,1.09090996,  -9.907481, 1.10000, 0.90000, 1.10000, 0.90000
  126,'Rybnik      ', 220.0000,2,   1,   3,   1,1.09081995,  -9.915583, 1.10000, 0.90000, 1.10000, 0.90000
  127,'Rybnik      ', 400.0000,2,   1,   3,   1,1.02868998,  -8.281832, 1.10000, 0.90000, 1.10000, 0.90000
  128,'128         ', 400.0000,1,   1,   3,   1,1.02867270,  -8.291893, 1.10000, 0.90000, 1.10000, 0.90000
  129,'129         ', 220.0000,1,   1,   3,   1,1.08470464,  -9.599830, 1.10000, 0.90000, 1.10000, 0.90000
  130,'130         ', 220.0000,1,   1,   3,   1,1.08471751,  -9.598733, 1.10000, 0.90000, 1.10000, 0.90000
  131,'131         ', 220.0000,1,   1,   3,   1,1.08618164,  -9.414238, 1.10000, 0.90000, 1.10000, 0.90000
  132,'Porabka-Zar ', 220.0000,1,   1,   3,   1,1.08706641, -18.879840, 1.10000, 0.90000, 1.10000, 0.90000
  133,'Porabka-Zar ', 220.0000,1,   1,   3,   1,1.08495557, -18.864366, 1.10000, 0.90000, 1.10000, 0.90000
  134,'Adamow      ', 220.0000,2,   1,   4,   1,1.08804786, -13.818739, 1.10000, 0.90000, 1.10000, 0.90000
  135,'Adamow      ', 220.0000,1,   1,   4,   1,1.08792257, -13.827810, 1.10000, 0.90000, 1.10000, 0.90000
  136,'136         ', 220.0000,1,   1,   4,   1,1.07972765, -16.784353, 1.10000, 0.90000, 1.10000, 0.90000
  137,'137         ', 220.0000,1,   1,   4,   1,1.08415961, -16.300315, 1.10000, 0.90000, 1.10000, 0.90000
  138,'138         ', 400.0000,1,   1,   4,   1,1.04074621, -13.831699, 1.10000, 0.90000, 1.10000, 0.90000
  139,'139         ', 400.0000,1,   1,   4,   1,1.04075742, -13.827565, 1.10000, 0.90000, 1.10000, 0.90000
  140,'140         ', 220.0000,1,   1,   4,   1,1.10237932, -23.253230, 1.10000, 0.90000, 1.10000, 0.90000
  141,'141         ', 220.0000,1,   1,   4,   1,1.10112834, -25.851110, 1.10000, 0.90000, 1.10000, 0.90000
  142,'142         ', 220.0000,1,   1,   4,   1,1.10112834, -25.851110, 1.10000, 0.90000, 1.10000, 0.90000
  143,'143         ', 220.0000,1,   1,   4,   1,1.09598494, -24.333739, 1.10000, 0.90000, 1.10000, 0.90000
  144,'144         ', 220.0000,1,   1,   4,   1,1.08747041, -15.430907, 1.10000, 0.90000, 1.10000, 0.90000
  145,'145         ', 220.0000,1,   1,   4,   1,1.08747041, -15.430907, 1.10000, 0.90000, 1.10000, 0.90000
  146,'Konin       ', 220.0000,2,   1,   4,   1,1.09011996, -17.412734, 1.10000, 0.90000, 1.10000, 0.90000
  147,'Konin       ', 220.0000,1,   1,   4,   1,1.09015787, -17.422313, 1.10000, 0.90000, 1.10000, 0.90000
  148,'Dolna Odra  ', 220.0000,2,   1,   4,   1,1.09889662, -24.954074, 1.10000, 0.90000, 1.10000, 0.90000
  149,'149         ', 220.0000,1,   1,   4,   1,1.09885550, -24.968235, 1.10000, 0.90000, 1.10000, 0.90000
  150,'Dolna Odra  ', 400.0000,2,   1,   4,   1,1.03245997, -26.621559, 1.10000, 0.90000, 1.10000, 0.90000
  151,'Dolna Odra  ', 400.0000,2,   1,   4,   1,1.03243721, -26.627568, 1.10000, 0.90000, 1.10000, 0.90000
  152,'152         ', 220.0000,1,   1,   4,   1,1.08934820, -23.300226, 1.10000, 0.90000, 1.10000, 0.90000
  153,'153         ', 220.0000,1,   1,   4,   1,1.08687568, -22.345544, 1.10000, 0.90000, 1.10000, 0.90000
  154,'154         ', 220.0000,1,   1,   4,   1,1.08691537, -22.339220, 1.10000, 0.90000, 1.10000, 0.90000
  155,'Turow       ', 220.0000,2,   1,   4,   1,1.09090996, -14.600701, 1.10000, 0.90000, 1.10000, 0.90000
  156,'Turow       ', 220.0000,2,   1,   4,   1,1.09090996, -14.674661, 1.10000, 0.90000, 1.10000, 0.90000
  157,'157         ', 220.0000,1,   1,   4,   1,1.09090996, -14.600701, 1.10000, 0.90000, 1.10000, 0.90000
  158,'158         ', 400.0000,1,   1,   4,   1,1.03399920, -13.607070, 1.10000, 0.90000, 1.10000, 0.90000
  159,'Turow       ', 400.0000,2,   1,   4,   1,1.03397930, -13.604974, 1.10000, 0.90000, 1.10000, 0.90000
  160,'160         ', 220.0000,1,   1,   4,   1,1.09997487, -25.902254, 1.10000, 0.90000, 1.10000, 0.90000
  161,'161         ', 220.0000,1,   1,   4,   1,1.09997487, -25.902254, 1.10000, 0.90000, 1.10000, 0.90000
  162,'162         ', 400.0000,1,   1,   4,   1,1.04234648, -12.971703, 1.10000, 0.90000, 1.10000, 0.90000
  163,'163         ', 400.0000,1,   1,   4,   1,1.04061306, -12.029285, 1.10000, 0.90000, 1.10000, 0.90000
  164,'164         ', 400.0000,1,   1,   4,   1,1.04062700, -12.035874, 1.10000, 0.90000, 1.10000, 0.90000
  165,'Patnow      ', 220.0000,2,   1,   4,   1,1.09083998, -17.668738, 1.10000, 0.90000, 1.10000, 0.90000
  166,'Patnow      ', 220.0000,2,   1,   4,   1,1.09089017, -17.686146, 1.10000, 0.90000, 1.10000, 0.90000
  167,'167         ', 220.0000,1,   1,   4,   1,1.09081137, -17.670032, 1.10000, 0.90000, 1.10000, 0.90000
  168,'168         ', 220.0000,1,   1,   4,   1,1.11048412, -28.866937, 1.10000, 0.90000, 1.10000, 0.90000
  169,'169         ', 220.0000,1,   1,   4,   1,1.10409617, -25.946152, 1.10000, 0.90000, 1.10000, 0.90000
  170,'170         ', 220.0000,1,   1,   4,   1,1.10976934, -24.260842, 1.10000, 0.90000, 1.10000, 0.90000
  171,'171         ', 220.0000,1,   1,   4,   1,1.10965765, -24.259871, 1.10000, 0.90000, 1.10000, 0.90000
  172,'172         ', 400.0000,1,   1,   4,   1,0.96698380, -25.379765, 1.10000, 0.90000, 1.10000, 0.90000
  173,'173         ', 400.0000,1,   1,   4,   1,0.96698380, -25.379765, 1.10000, 0.90000, 1.10000, 0.90000
  174,'174         ', 220.0000,1,   1,   4,   1,1.07081461, -21.586290, 1.10000, 0.90000, 1.10000, 0.90000
  175,'175         ', 220.0000,1,   1,   4,   1,1.07082355, -21.584304, 1.10000, 0.90000, 1.10000, 0.90000
  176,'176         ', 220.0000,1,   1,   4,   1,1.10807300, -24.495140, 1.10000, 0.90000, 1.10000, 0.90000
  177,'177         ', 220.0000,1,   1,   4,   1,1.08372653, -16.213302, 1.10000, 0.90000, 1.10000, 0.90000
  178,'178         ', 220.0000,1,   1,   4,   1,1.08374727, -16.208129, 1.10000, 0.90000, 1.10000, 0.90000
  179,'179         ', 220.0000,1,   1,   4,   1,1.08546615, -15.155744, 1.10000, 0.90000, 1.10000, 0.90000
  180,'180         ', 220.0000,1,   1,   4,   1,1.08546615, -15.155744, 1.10000, 0.90000, 1.10000, 0.90000
  181,'181         ', 220.0000,1,   1,   4,   1,1.06950247, -22.404760, 1.10000, 0.90000, 1.10000, 0.90000
  182,'182         ', 220.0000,1,   1,   5,   1,1.05420506, -25.406933, 1.10000, 0.90000, 1.10000, 0.90000
  183,'183         ', 220.0000,1,   1,   5,   1,1.12050772, -32.492491, 1.10000, 0.90000, 1.10000, 0.90000
  184,'184         ', 400.0000,1,   1,   5,   1,1.03936875, -32.119248, 1.10000, 0.90000, 1.10000, 0.90000
  185,'185         ', 400.0000,1,   1,   5,   1,1.03937066, -32.112298, 1.10000, 0.90000, 1.10000, 0.90000
  186,'186         ', 400.0000,1,   1,   5,   1,1.02743328, -34.405568, 1.10000, 0.90000, 1.10000, 0.90000
  187,'187         ', 400.0000,1,   1,   5,   1,1.02746654, -34.413147, 1.10000, 0.90000, 1.10000, 0.90000
  188,'188         ', 220.0000,1,   1,   5,   1,1.08228636, -32.645111, 1.10000, 0.90000, 1.10000, 0.90000
  189,'189         ', 220.0000,1,   1,   5,   1,1.08234847, -32.648502, 1.10000, 0.90000, 1.10000, 0.90000
  190,'190         ', 220.0000,1,   1,   5,   1,1.05476213, -27.562778, 1.10000, 0.90000, 1.10000, 0.90000
  191,'191         ', 220.0000,1,   1,   5,   1,1.05480635, -27.560478, 1.10000, 0.90000, 1.10000, 0.90000
  192,'192         ', 400.0000,1,   1,   5,   1,1.00333905, -27.070970, 1.10000, 0.90000, 1.10000, 0.90000
  193,'193         ', 220.0000,1,   1,   5,   1,1.06083083, -25.002249, 1.10000, 0.90000, 1.10000, 0.90000
  194,'194         ', 220.0000,1,   1,   5,   1,1.06082296, -24.999445, 1.10000, 0.90000, 1.10000, 0.90000
  195,'195         ', 400.0000,1,   1,   5,   1,1.02456856, -33.559691, 1.10000, 0.90000, 1.10000, 0.90000
  196,'196         ', 400.0000,1,   1,   5,   1,1.02454066, -33.557392, 1.10000, 0.90000, 1.10000, 0.90000
  197,'197         ', 220.0000,1,   1,   5,   1,1.06373453, -27.447043, 1.10000, 0.90000, 1.10000, 0.90000
  198,'198         ', 220.0000,1,   1,   5,   1,1.06369770, -27.440068, 1.10000, 0.90000, 1.10000, 0.90000
  199,'199         ', 400.0000,1,   1,   5,   1,1.03967094, -33.648012, 1.10000, 0.90000, 1.10000, 0.90000
  200,'200         ', 400.0000,1,   1,   5,   1,1.03969431, -33.635229, 1.10000, 0.90000, 1.10000, 0.90000
  201,'201         ', 220.0000,1,   1,   5,   1,1.04104376, -27.264005, 1.10000, 0.90000, 1.10000, 0.90000
  202,'202         ', 220.0000,1,   1,   5,   1,1.04101491, -27.257943, 1.10000, 0.90000, 1.10000, 0.90000
  203,'203         ', 220.0000,1,   1,   5,   1,1.04090571, -24.787136, 1.10000, 0.90000, 1.10000, 0.90000
  204,'204         ', 220.0000,1,   1,   5,   1,1.04082966, -24.801288, 1.10000, 0.90000, 1.10000, 0.90000
  205,'Zarnowiec   ', 400.0000,2,   1,   5,   1,1.03250003, -36.664927, 1.10000, 0.90000, 1.10000, 0.90000
  206,'Zarnowiec   ', 400.0000,2,   1,   5,   1,1.03250098, -36.663052, 1.10000, 0.90000, 1.10000, 0.90000
  207,'207         ', 220.0000,1,   1,   5,   1,1.10843277, -32.863039, 1.10000, 0.90000, 1.10000, 0.90000
  208,'208         ', 220.0000,1,   1,   5,   1,1.10844982, -32.866208, 1.10000, 0.90000, 1.10000, 0.90000
  209,'209         ', 110.0000,1,   1,   1,   1,1.07737839, -20.131624, 1.10000, 0.90000, 1.10000, 0.90000
  210,'210         ', 110.0000,1,   1,   1,   1,1.06854510, -27.803175, 1.10000, 0.90000, 1.10000, 0.90000
  211,'211         ', 110.0000,1,   1,   1,   1,1.06131399, -18.857428, 1.10000, 0.90000, 1.10000, 0.90000
  212,'212         ', 110.0000,1,   1,   1,   1,1.01490831, -22.272950, 1.10000, 0.90000, 1.10000, 0.90000
  213,'213         ', 110.0000,1,   1,   1,   1,1.03894806,  -5.116478, 1.10000, 0.90000, 1.10000, 0.90000
  214,'214         ', 110.0000,1,   1,   1,   1,1.05675459,  -7.734642, 1.10000, 0.90000, 1.10000, 0.90000
  215,'215         ', 110.0000,2,   1,   1,   1,1.10727942, -18.342488, 1.10000, 0.90000, 1.10000, 0.90000
  216,'216         ', 110.0000,1,   1,   1,   1,1.10642862, -18.536292, 1.10000, 0.90000, 1.10000, 0.90000
  217,'217         ', 110.0000,1,   1,   1,   1,1.10651708, -18.500001, 1.10000, 0.90000, 1.10000, 0.90000
  218,'218         ', 110.0000,1,   1,   1,   1,1.10618353, -18.617849, 1.10000, 0.90000, 1.10000, 0.90000
  219,'219         ', 110.0000,2,   1,   1,   1,1.04607928, -21.697025, 1.10000, 0.90000, 1.10000, 0.90000
  220,'220         ', 110.0000,1,   1,   1,   1,1.04729033, -19.946162, 1.10000, 0.90000, 1.10000, 0.90000
  221,'221         ', 110.0000,2,   1,   1,   1,1.06487381, -17.067142, 1.10000, 0.90000, 1.10000, 0.90000
  222,'222         ', 110.0000,2,   1,   1,   1,1.06764638, -12.049289, 1.10000, 0.90000, 1.10000, 0.90000
  223,'223         ', 110.0000,2,   1,   1,   1,1.05541134, -21.069235, 1.10000, 0.90000, 1.10000, 0.90000
  224,'224         ', 110.0000,1,   1,   1,   1,1.02794886,  -7.143135, 1.10000, 0.90000, 1.10000, 0.90000
  225,'225         ', 110.0000,1,   1,   1,   1,1.06209993, -23.770991, 1.10000, 0.90000, 1.10000, 0.90000
  226,'226         ', 110.0000,1,   1,   1,   1,1.08715808, -24.279728, 1.10000, 0.90000, 1.10000, 0.90000
  227,'227         ', 110.0000,1,   1,   1,   1,1.09505057, -19.507092, 1.10000, 0.90000, 1.10000, 0.90000
  228,'228         ', 110.0000,1,   1,   1,   1,1.05400133, -21.582891, 1.10000, 0.90000, 1.10000, 0.90000
  229,'229         ', 110.0000,2,   1,   1,   1,1.06361389, -11.847006, 1.10000, 0.90000, 1.10000, 0.90000
  230,'230         ', 110.0000,2,   1,   1,   1,1.06392002, -11.849225, 1.10000, 0.90000, 1.10000, 0.90000
  231,'231         ', 110.0000,1,   1,   1,   1,1.04524302, -21.280694, 1.10000, 0.90000, 1.10000, 0.90000
  232,'232         ', 110.0000,1,   1,   1,   1,1.05775750,  -7.624620, 1.10000, 0.90000, 1.10000, 0.90000
  233,'233         ', 110.0000,1,   1,   1,   1,1.06015050, -15.229256, 1.10000, 0.90000, 1.10000, 0.90000
  234,'234         ', 110.0000,1,   1,   1,   1,1.03585637,  -5.816779, 1.10000, 0.90000, 1.10000, 0.90000
  235,'235         ', 110.0000,1,   1,   1,   1,1.06120968, -24.299055, 1.10000, 0.90000, 1.10000, 0.90000
  236,'236         ', 110.0000,1,   1,   1,   1,1.06566024, -11.155033, 1.10000, 0.90000, 1.10000, 0.90000
  237,'237         ', 110.0000,1,   1,   1,   1,1.06050730, -24.341987, 1.10000, 0.90000, 1.10000, 0.90000
  238,'238         ', 110.0000,1,   1,   1,   1,1.07815635, -21.595021, 1.10000, 0.90000, 1.10000, 0.90000
  239,'239         ', 110.0000,2,   1,   1,   1,1.04557312, -21.710316, 1.10000, 0.90000, 1.10000, 0.90000
  240,'240         ', 110.0000,1,   1,   1,   1,1.05176604, -28.234715, 1.10000, 0.90000, 1.10000, 0.90000
  241,'241         ', 110.0000,1,   1,   1,   1,1.06639242, -11.348846, 1.10000, 0.90000, 1.10000, 0.90000
  242,'242         ', 110.0000,1,   1,   1,   1,1.09865451,  -8.931036, 1.10000, 0.90000, 1.10000, 0.90000
  243,'243         ', 110.0000,1,   1,   1,   1,1.09872031,  -8.908496, 1.10000, 0.90000, 1.10000, 0.90000
  244,'244         ', 110.0000,1,   1,   1,   1,1.08000779, -19.191022, 1.10000, 0.90000, 1.10000, 0.90000
  245,'245         ', 110.0000,1,   1,   1,   1,1.04122579,  -3.493986, 1.10000, 0.90000, 1.10000, 0.90000
  246,'Belchatow   ',  22.0000,2,   1,   1,   1,1.03501999,   0.063034, 1.10000, 0.90000, 1.10000, 0.90000
  247,'247         ', 110.0000,1,   1,   1,   1,1.08357239, -25.360095, 1.10000, 0.90000, 1.10000, 0.90000
  248,'248         ', 110.0000,1,   1,   1,   1,1.08437848, -26.138965, 1.10000, 0.90000, 1.10000, 0.90000
  249,'249         ', 110.0000,1,   1,   1,   1,1.09192669, -24.474224, 1.10000, 0.90000, 1.10000, 0.90000
  250,'250         ', 110.0000,1,   1,   1,   1,1.05311835, -29.213023, 1.10000, 0.90000, 1.10000, 0.90000
  251,'251         ', 110.0000,1,   1,   1,   1,1.06382179, -21.426297, 1.10000, 0.90000, 1.10000, 0.90000
  252,'252         ', 110.0000,1,   1,   1,   1,1.06177926, -16.653265, 1.10000, 0.90000, 1.10000, 0.90000
  253,'253         ', 110.0000,1,   1,   1,   1,1.04542685, -21.525517, 1.10000, 0.90000, 1.10000, 0.90000
  254,'254         ', 110.0000,1,   1,   1,   1,1.06165636, -29.423673, 1.10000, 0.90000, 1.10000, 0.90000
  255,'255         ', 110.0000,1,   1,   1,   1,1.09040642, -23.722509, 1.10000, 0.90000, 1.10000, 0.90000
  256,'256         ', 110.0000,1,   1,   1,   1,1.09107852, -23.910501, 1.10000, 0.90000, 1.10000, 0.90000
  257,'257         ', 110.0000,1,   1,   1,   1,1.03753960,  -4.853336, 1.10000, 0.90000, 1.10000, 0.90000
  258,'258         ', 110.0000,1,   1,   1,   1,1.03747654,  -4.864225, 1.10000, 0.90000, 1.10000, 0.90000
  259,'259         ', 110.0000,1,   1,   1,   1,1.05648446, -12.450467, 1.10000, 0.90000, 1.10000, 0.90000
  260,'260         ', 110.0000,1,   1,   1,   1,1.05114949, -29.604751, 1.10000, 0.90000, 1.10000, 0.90000
  261,'261         ', 110.0000,1,   1,   1,   1,1.06629753, -19.143116, 1.10000, 0.90000, 1.10000, 0.90000
  262,'262         ', 110.0000,1,   1,   1,   1,1.05444205, -18.794172, 1.10000, 0.90000, 1.10000, 0.90000
  263,'263         ', 110.0000,1,   1,   1,   1,1.05845237, -25.518657, 1.10000, 0.90000, 1.10000, 0.90000
  264,'264         ', 110.0000,1,   1,   1,   1,1.04161358,  -3.971624, 1.10000, 0.90000, 1.10000, 0.90000
  265,'265         ', 110.0000,1,   1,   1,   1,1.04911649,  -7.331377, 1.10000, 0.90000, 1.10000, 0.90000
  266,'266         ', 110.0000,1,   1,   1,   1,1.04883349, -20.759149, 1.10000, 0.90000, 1.10000, 0.90000
  267,'267         ', 110.0000,1,   1,   1,   1,1.05516207, -21.738568, 1.10000, 0.90000, 1.10000, 0.90000
  268,'268         ', 110.0000,1,   1,   1,   1,1.06609440, -21.314102, 1.10000, 0.90000, 1.10000, 0.90000
  269,'269         ', 110.0000,1,   1,   1,   1,1.09618199, -19.545889, 1.10000, 0.90000, 1.10000, 0.90000
  270,'270         ', 110.0000,1,   1,   1,   1,1.05483973, -28.815858, 1.10000, 0.90000, 1.10000, 0.90000
  271,'271         ', 110.0000,1,   1,   1,   1,1.04760361, -19.548170, 1.10000, 0.90000, 1.10000, 0.90000
  272,'272         ', 110.0000,1,   1,   1,   1,1.04693854, -21.258300, 1.10000, 0.90000, 1.10000, 0.90000
  273,'273         ', 110.0000,1,   1,   1,   1,1.06596446, -18.472477, 1.10000, 0.90000, 1.10000, 0.90000
  274,'274         ', 110.0000,1,   1,   1,   1,1.06134737, -19.148843, 1.10000, 0.90000, 1.10000, 0.90000
  275,'275         ', 110.0000,1,   1,   1,   1,1.07173121, -10.671411, 1.10000, 0.90000, 1.10000, 0.90000
  276,'276         ', 110.0000,1,   1,   1,   1,1.07087457, -11.103162, 1.10000, 0.90000, 1.10000, 0.90000
  277,'277         ', 110.0000,1,   1,   1,   1,1.07094157, -11.799556, 1.10000, 0.90000, 1.10000, 0.90000
  278,'278         ', 110.0000,1,   1,   1,   1,1.09870088, -19.543075, 1.10000, 0.90000, 1.10000, 0.90000
  279,'279         ', 110.0000,1,   1,   1,   1,1.08452749, -21.027577, 1.10000, 0.90000, 1.10000, 0.90000
  280,'280         ', 110.0000,1,   1,   1,   1,1.06392717, -19.153923, 1.10000, 0.90000, 1.10000, 0.90000
  281,'281         ', 110.0000,1,   1,   1,   1,1.04875422, -20.428000, 1.10000, 0.90000, 1.10000, 0.90000
  282,'282         ', 110.0000,1,   1,   1,   1,1.03841507,  -6.936001, 1.10000, 0.90000, 1.10000, 0.90000
  283,'283         ', 110.0000,1,   1,   1,   1,1.03820848,  -6.912885, 1.10000, 0.90000, 1.10000, 0.90000
  284,'284         ', 110.0000,1,   1,   1,   1,1.07237899, -10.551897, 1.10000, 0.90000, 1.10000, 0.90000
  285,'285         ', 110.0000,1,   1,   1,   1,1.06643486, -11.463612, 1.10000, 0.90000, 1.10000, 0.90000
  286,'286         ', 110.0000,1,   1,   1,   1,1.08278716, -23.964858, 1.10000, 0.90000, 1.10000, 0.90000
  287,'287         ', 110.0000,1,   1,   1,   1,1.10014248, -20.489891, 1.10000, 0.90000, 1.10000, 0.90000
  288,'288         ', 110.0000,1,   1,   1,   1,1.04560232, -21.224587, 1.10000, 0.90000, 1.10000, 0.90000
  289,'289         ', 110.0000,1,   1,   1,   1,1.06324029, -14.381957, 1.10000, 0.90000, 1.10000, 0.90000
  290,'290         ', 110.0000,1,   1,   1,   1,1.04965484, -20.314063, 1.10000, 0.90000, 1.10000, 0.90000
  291,'291         ', 110.0000,2,   1,   1,   1,1.06578302, -18.916361, 1.10000, 0.90000, 1.10000, 0.90000
  292,'292         ', 110.0000,1,   1,   1,   1,1.07423306, -10.366973, 1.10000, 0.90000, 1.10000, 0.90000
  293,'293         ', 110.0000,1,   1,   1,   1,1.06578636, -19.265506, 1.10000, 0.90000, 1.10000, 0.90000
  294,'294         ', 110.0000,2,   1,   1,   1,1.05253661, -22.094125, 1.10000, 0.90000, 1.10000, 0.90000
  295,'295         ', 110.0000,1,   1,   1,   1,1.06268954, -14.136811, 1.10000, 0.90000, 1.10000, 0.90000
  296,'296         ', 110.0000,1,   1,   1,   1,1.07591808, -11.041333, 1.10000, 0.90000, 1.10000, 0.90000
  297,'297         ', 110.0000,1,   1,   1,   1,1.05858624, -11.868754, 1.10000, 0.90000, 1.10000, 0.90000
  298,'298         ', 110.0000,1,   1,   1,   1,1.06282270, -11.921410, 1.10000, 0.90000, 1.10000, 0.90000
  299,'299         ', 110.0000,2,   1,   1,   1,1.09527612, -19.718678, 1.10000, 0.90000, 1.10000, 0.90000
  300,'300         ', 110.0000,1,   1,   1,   1,1.07113016, -11.107321, 1.10000, 0.90000, 1.10000, 0.90000
  301,'301         ', 110.0000,1,   1,   1,   1,1.02322757,  -7.799159, 1.10000, 0.90000, 1.10000, 0.90000
  302,'302         ', 110.0000,1,   1,   1,   1,1.07426393, -10.362168, 1.10000, 0.90000, 1.10000, 0.90000
  303,'303         ', 110.0000,1,   1,   1,   1,1.06641102, -11.350516, 1.10000, 0.90000, 1.10000, 0.90000
  304,'304         ', 110.0000,1,   1,   1,   1,1.07214117, -10.540118, 1.10000, 0.90000, 1.10000, 0.90000
  305,'305         ', 110.0000,1,   1,   1,   1,1.05838931, -11.862425, 1.10000, 0.90000, 1.10000, 0.90000
  306,'306         ', 110.0000,2,   1,   1,   1,1.05332005, -11.689354, 1.10000, 0.90000, 1.10000, 0.90000
  307,'307         ', 110.0000,2,   1,   1,   1,1.05943882, -11.773826, 1.10000, 0.90000, 1.10000, 0.90000
  308,'308         ', 110.0000,2,   1,   1,   1,1.06700003, -11.281379, 1.10000, 0.90000, 1.10000, 0.90000
  309,'309         ', 110.0000,1,   1,   1,   1,1.05851972, -11.866497, 1.10000, 0.90000, 1.10000, 0.90000
  310,'310         ', 110.0000,2,   1,   1,   1,1.07302999, -10.493072, 1.10000, 0.90000, 1.10000, 0.90000
  311,'311         ', 110.0000,2,   1,   1,   1,1.06540334, -11.100074, 1.10000, 0.90000, 1.10000, 0.90000
  312,'312         ', 110.0000,1,   1,   1,   1,1.06407118, -13.228753, 1.10000, 0.90000, 1.10000, 0.90000
  313,'313         ', 110.0000,1,   1,   1,   1,1.10048747, -19.324478, 1.10000, 0.90000, 1.10000, 0.90000
  314,'314         ', 110.0000,1,   1,   1,   1,1.04451895, -21.117758, 1.10000, 0.90000, 1.10000, 0.90000
  315,'315         ', 110.0000,1,   1,   1,   1,1.04376566, -21.538474, 1.10000, 0.90000, 1.10000, 0.90000
  316,'316         ', 110.0000,1,   1,   1,   1,1.04372561, -21.527812, 1.10000, 0.90000, 1.10000, 0.90000
  317,'317         ', 110.0000,1,   1,   1,   1,1.05244672, -19.385955, 1.10000, 0.90000, 1.10000, 0.90000
  318,'318         ', 110.0000,1,   1,   1,   1,1.07261038, -10.502822, 1.10000, 0.90000, 1.10000, 0.90000
  319,'319         ', 110.0000,2,   1,   1,   1,1.07042134, -10.690660, 1.10000, 0.90000, 1.10000, 0.90000
  320,'320         ', 110.0000,1,   1,   1,   1,1.08305848, -21.354919, 1.10000, 0.90000, 1.10000, 0.90000
  321,'321         ', 110.0000,1,   1,   1,   1,1.06507313, -11.139449, 1.10000, 0.90000, 1.10000, 0.90000
  322,'322         ', 110.0000,1,   1,   1,   1,1.05205035, -11.774059, 1.10000, 0.90000, 1.10000, 0.90000
  323,'323         ', 110.0000,1,   1,   1,   1,1.05423737, -11.771503, 1.10000, 0.90000, 1.10000, 0.90000
  324,'324         ', 110.0000,1,   1,   1,   1,1.08364570, -21.098559, 1.10000, 0.90000, 1.10000, 0.90000
  325,'325         ', 110.0000,1,   1,   1,   1,1.04539347, -22.236668, 1.10000, 0.90000, 1.10000, 0.90000
  326,'326         ', 110.0000,1,   1,   1,   1,1.05428529, -11.773749, 1.10000, 0.90000, 1.10000, 0.90000
  327,'327         ', 110.0000,1,   1,   1,   1,1.06906736, -11.472729, 1.10000, 0.90000, 1.10000, 0.90000
  328,'328         ', 110.0000,1,   1,   1,   1,1.06933260, -11.495023, 1.10000, 0.90000, 1.10000, 0.90000
  329,'329         ', 110.0000,1,   1,   1,   1,1.06822240, -10.881303, 1.10000, 0.90000, 1.10000, 0.90000
  330,'330         ', 110.0000,1,   1,   1,   1,1.08098543, -16.734158, 1.10000, 0.90000, 1.10000, 0.90000
  331,'331         ', 110.0000,1,   1,   1,   1,1.05681264, -12.459739, 1.10000, 0.90000, 1.10000, 0.90000
  332,'332         ', 110.0000,1,   1,   1,   1,1.04425943, -22.308588, 1.10000, 0.90000, 1.10000, 0.90000
  333,'333         ', 110.0000,1,   1,   1,   1,1.05061662, -29.646665, 1.10000, 0.90000, 1.10000, 0.90000
  334,'334         ', 110.0000,1,   1,   1,   1,1.06716681, -11.308377, 1.10000, 0.90000, 1.10000, 0.90000
  335,'335         ', 110.0000,1,   1,   1,   1,1.07479012, -21.852205, 1.10000, 0.90000, 1.10000, 0.90000
  336,'336         ', 110.0000,1,   1,   1,   1,1.06519747, -18.443333, 1.10000, 0.90000, 1.10000, 0.90000
  337,'337         ', 110.0000,1,   1,   1,   1,1.04479289, -19.363052, 1.10000, 0.90000, 1.10000, 0.90000
  338,'338         ', 110.0000,1,   1,   1,   1,1.10264897, -19.081805, 1.10000, 0.90000, 1.10000, 0.90000
  339,'339         ', 110.0000,1,   1,   1,   1,1.07012379, -18.605089, 1.10000, 0.90000, 1.10000, 0.90000
  340,'340         ', 110.0000,1,   1,   1,   1,1.06189346, -19.276882, 1.10000, 0.90000, 1.10000, 0.90000
  341,'341         ', 110.0000,1,   1,   1,   1,1.05597484, -19.180179, 1.10000, 0.90000, 1.10000, 0.90000
  342,'342         ', 110.0000,1,   1,   1,   1,1.05607808, -19.185745, 1.10000, 0.90000, 1.10000, 0.90000
  343,'343         ', 110.0000,1,   1,   1,   1,1.07032943, -18.609334, 1.10000, 0.90000, 1.10000, 0.90000
  344,'344         ', 110.0000,1,   1,   1,   1,1.04977190, -31.899217, 1.10000, 0.90000, 1.10000, 0.90000
  345,'345         ', 110.0000,2,   1,   1,   1,1.06091845, -20.483575, 1.10000, 0.90000, 1.10000, 0.90000
  346,'346         ', 110.0000,1,   1,   1,   1,1.05433595, -27.242671, 1.10000, 0.90000, 1.10000, 0.90000
  347,'347         ', 110.0000,1,   1,   1,   1,1.07434237, -10.378310, 1.10000, 0.90000, 1.10000, 0.90000
  348,'348         ', 110.0000,1,   1,   1,   1,1.04998553, -19.311646, 1.10000, 0.90000, 1.10000, 0.90000
  349,'349         ', 110.0000,1,   1,   1,   1,1.05676615, -19.166870, 1.10000, 0.90000, 1.10000, 0.90000
  350,'350         ', 110.0000,1,   1,   1,   1,1.09465456, -21.344514, 1.10000, 0.90000, 1.10000, 0.90000
  351,'351         ', 110.0000,1,   1,   1,   1,1.06154990, -19.599112, 1.10000, 0.90000, 1.10000, 0.90000
  352,'352         ', 110.0000,1,   1,   1,   1,1.05799186, -19.009007, 1.10000, 0.90000, 1.10000, 0.90000
  353,'353         ', 110.0000,1,   1,   1,   1,1.05960894, -18.947684, 1.10000, 0.90000, 1.10000, 0.90000
  354,'354         ', 110.0000,1,   1,   1,   1,1.06152523, -19.601509, 1.10000, 0.90000, 1.10000, 0.90000
  355,'355         ', 110.0000,1,   1,   1,   1,1.05979979, -19.362509, 1.10000, 0.90000, 1.10000, 0.90000
  356,'356         ', 110.0000,1,   1,   1,   1,1.04586720, -21.498857, 1.10000, 0.90000, 1.10000, 0.90000
  357,'357         ', 110.0000,1,   1,   1,   1,1.06017327, -20.830745, 1.10000, 0.90000, 1.10000, 0.90000
  358,'358         ', 110.0000,1,   1,   1,   1,1.06383085, -18.691135, 1.10000, 0.90000, 1.10000, 0.90000
  359,'359         ', 110.0000,1,   1,   1,   1,1.06421065, -18.651220, 1.10000, 0.90000, 1.10000, 0.90000
  360,'360         ', 110.0000,1,   1,   1,   1,1.05848205, -15.920391, 1.10000, 0.90000, 1.10000, 0.90000
  361,'361         ', 110.0000,1,   1,   1,   1,1.07815325, -19.436982, 1.10000, 0.90000, 1.10000, 0.90000
  362,'362         ', 110.0000,2,   1,   1,   1,1.06601405, -21.247535, 1.10000, 0.90000, 1.10000, 0.90000
  363,'363         ', 110.0000,2,   1,   1,   1,1.05831635, -20.701339, 1.10000, 0.90000, 1.10000, 0.90000
  364,'364         ', 110.0000,2,   1,   1,   1,1.07222390, -20.991227, 1.10000, 0.90000, 1.10000, 0.90000
  365,'365         ', 110.0000,2,   1,   1,   1,1.06539965, -19.797380, 1.10000, 0.90000, 1.10000, 0.90000
  366,'366         ', 110.0000,1,   1,   1,   1,1.10878026, -18.413234, 1.10000, 0.90000, 1.10000, 0.90000
  367,'367         ', 110.0000,1,   1,   1,   1,1.04964447, -22.499710, 1.10000, 0.90000, 1.10000, 0.90000
  368,'368         ', 110.0000,2,   1,   1,   1,1.06256485, -24.181323, 1.10000, 0.90000, 1.10000, 0.90000
  369,'369         ', 110.0000,1,   1,   1,   1,1.07283533, -26.944978, 1.10000, 0.90000, 1.10000, 0.90000
  370,'370         ', 110.0000,1,   1,   1,   1,1.08310282, -21.920329, 1.10000, 0.90000, 1.10000, 0.90000
  371,'371         ', 110.0000,1,   1,   1,   1,1.04155505, -21.868334, 1.10000, 0.90000, 1.10000, 0.90000
  372,'372         ', 110.0000,1,   1,   1,   1,1.06590497, -11.559744, 1.10000, 0.90000, 1.10000, 0.90000
  373,'373         ', 110.0000,1,   1,   1,   1,1.06736636, -12.168041, 1.10000, 0.90000, 1.10000, 0.90000
  374,'374         ', 110.0000,1,   1,   1,   1,1.06906247, -26.977649, 1.10000, 0.90000, 1.10000, 0.90000
  375,'375         ', 110.0000,1,   1,   1,   1,1.05679977, -26.713331, 1.10000, 0.90000, 1.10000, 0.90000
  376,'376         ', 110.0000,1,   1,   1,   1,1.06070042, -15.093941, 1.10000, 0.90000, 1.10000, 0.90000
  377,'377         ', 110.0000,1,   1,   1,   1,1.06080770, -15.110260, 1.10000, 0.90000, 1.10000, 0.90000
  378,'378         ', 110.0000,1,   1,   1,   1,1.04326642, -21.821425, 1.10000, 0.90000, 1.10000, 0.90000
  379,'379         ', 110.0000,1,   1,   1,   1,1.07958603, -19.224450, 1.10000, 0.90000, 1.10000, 0.90000
  380,'380         ', 110.0000,1,   1,   1,   1,1.07902098, -19.195154, 1.10000, 0.90000, 1.10000, 0.90000
  381,'381         ', 110.0000,1,   1,   1,   1,1.07807219, -21.889119, 1.10000, 0.90000, 1.10000, 0.90000
  382,'Ostroleka   ', 110.0000,2,   1,   1,   1,1.08182001, -18.975935, 1.10000, 0.90000, 1.10000, 0.90000
  383,'Ostroleka   ', 110.0000,2,   1,   1,   1,1.09391487, -21.005521, 1.10000, 0.90000, 1.10000, 0.90000
  384,'384         ', 110.0000,1,   1,   1,   1,1.09280884, -22.252312, 1.10000, 0.90000, 1.10000, 0.90000
  385,'385         ', 110.0000,1,   1,   1,   1,1.06500340, -19.062360, 1.10000, 0.90000, 1.10000, 0.90000
  386,'386         ', 110.0000,2,   1,   1,   1,1.06189311, -12.831451, 1.10000, 0.90000, 1.10000, 0.90000
  387,'387         ', 110.0000,1,   1,   1,   1,1.05987477, -19.918672, 1.10000, 0.90000, 1.10000, 0.90000
  388,'388         ', 110.0000,1,   1,   1,   1,1.07533312, -10.286501, 1.10000, 0.90000, 1.10000, 0.90000
  389,'389         ', 110.0000,1,   1,   1,   1,1.06806910, -11.056831, 1.10000, 0.90000, 1.10000, 0.90000
  390,'390         ', 110.0000,1,   1,   1,   1,1.06061029,  -7.309674, 1.10000, 0.90000, 1.10000, 0.90000
  391,'391         ', 110.0000,1,   1,   1,   1,1.04614604,  -3.984348, 1.10000, 0.90000, 1.10000, 0.90000
  392,'392         ', 110.0000,1,   1,   1,   1,1.06217015, -20.097717, 1.10000, 0.90000, 1.10000, 0.90000
  393,'393         ', 110.0000,1,   1,   1,   1,1.06770897, -20.388036, 1.10000, 0.90000, 1.10000, 0.90000
  394,'394         ', 110.0000,1,   1,   1,   1,1.07419908, -12.037285, 1.10000, 0.90000, 1.10000, 0.90000
  395,'395         ', 110.0000,2,   1,   1,   1,1.06147456, -20.713686, 1.10000, 0.90000, 1.10000, 0.90000
  396,'396         ', 110.0000,1,   1,   1,   1,1.06455064, -19.824141, 1.10000, 0.90000, 1.10000, 0.90000
  397,'397         ', 110.0000,1,   1,   1,   1,1.06667769, -21.282388, 1.10000, 0.90000, 1.10000, 0.90000
  398,'398         ', 110.0000,1,   1,   1,   1,1.05902243, -21.125157, 1.10000, 0.90000, 1.10000, 0.90000
  399,'399         ', 110.0000,1,   1,   1,   1,1.04587626, -20.993874, 1.10000, 0.90000, 1.10000, 0.90000
  400,'400         ', 110.0000,1,   1,   1,   1,1.05883706, -16.306076, 1.10000, 0.90000, 1.10000, 0.90000
  401,'401         ', 110.0000,1,   1,   1,   1,1.06703484, -19.083156, 1.10000, 0.90000, 1.10000, 0.90000
  402,'402         ', 110.0000,1,   1,   1,   1,1.05744791, -18.586871, 1.10000, 0.90000, 1.10000, 0.90000
  403,'403         ', 110.0000,1,   1,   1,   1,1.07254267,  -8.541558, 1.10000, 0.90000, 1.10000, 0.90000
  404,'404         ', 110.0000,1,   1,   1,   1,1.03212440,  -6.462127, 1.10000, 0.90000, 1.10000, 0.90000
  405,'405         ', 110.0000,1,   1,   1,   1,1.07833934, -25.770213, 1.10000, 0.90000, 1.10000, 0.90000
  406,'406         ', 110.0000,1,   1,   1,   1,1.07107794,  -8.458767, 1.10000, 0.90000, 1.10000, 0.90000
  407,'407         ', 110.0000,1,   1,   1,   1,1.06054854, -20.805530, 1.10000, 0.90000, 1.10000, 0.90000
  408,'408         ', 110.0000,1,   1,   1,   1,1.05922019, -17.281531, 1.10000, 0.90000, 1.10000, 0.90000
  409,'409         ', 110.0000,1,   1,   1,   1,1.05898190, -21.124459, 1.10000, 0.90000, 1.10000, 0.90000
  410,'410         ', 110.0000,1,   1,   1,   1,1.07182872, -21.047295, 1.10000, 0.90000, 1.10000, 0.90000
  411,'411         ', 110.0000,1,   1,   1,   1,1.06002665, -20.764892, 1.10000, 0.90000, 1.10000, 0.90000
  412,'412         ', 110.0000,1,   1,   1,   1,1.03167045,  -6.320972, 1.10000, 0.90000, 1.10000, 0.90000
  413,'413         ', 110.0000,1,   1,   1,   1,1.04187298, -21.869868, 1.10000, 0.90000, 1.10000, 0.90000
  414,'414         ', 110.0000,1,   1,   1,   1,1.06103396, -20.758646, 1.10000, 0.90000, 1.10000, 0.90000
  415,'415         ', 110.0000,1,   1,   1,   1,1.04786575, -21.575739, 1.10000, 0.90000, 1.10000, 0.90000
  416,'416         ', 110.0000,1,   1,   1,   1,1.07463539, -12.014456, 1.10000, 0.90000, 1.10000, 0.90000
  417,'417         ', 110.0000,1,   1,   1,   1,1.07729316, -19.395458, 1.10000, 0.90000, 1.10000, 0.90000
  418,'418         ', 110.0000,1,   1,   1,   1,1.04579532, -19.752938, 1.10000, 0.90000, 1.10000, 0.90000
  419,'419         ', 110.0000,1,   1,   1,   1,1.04575121, -19.760328, 1.10000, 0.90000, 1.10000, 0.90000
  420,'420         ', 110.0000,1,   1,   1,   1,1.04737556, -20.940481, 1.10000, 0.90000, 1.10000, 0.90000
  421,'421         ', 110.0000,2,   1,   1,   1,1.05042291, -20.569873, 1.10000, 0.90000, 1.10000, 0.90000
  422,'422         ', 110.0000,1,   1,   1,   1,1.06937492, -23.554812, 1.10000, 0.90000, 1.10000, 0.90000
  423,'423         ', 110.0000,1,   1,   1,   1,1.05180717, -21.104364, 1.10000, 0.90000, 1.10000, 0.90000
  424,'424         ', 110.0000,1,   1,   1,   1,1.03847110, -21.078614, 1.10000, 0.90000, 1.10000, 0.90000
  425,'425         ', 110.0000,1,   1,   1,   1,1.05325127, -20.288109, 1.10000, 0.90000, 1.10000, 0.90000
  426,'426         ', 110.0000,2,   1,   1,   1,1.07402384, -10.435386, 1.10000, 0.90000, 1.10000, 0.90000
  427,'427         ', 110.0000,1,   1,   1,   1,1.07401299, -10.437579, 1.10000, 0.90000, 1.10000, 0.90000
  428,'428         ', 110.0000,1,   1,   1,   1,1.02771282,  -5.801185, 1.10000, 0.90000, 1.10000, 0.90000
  429,'429         ', 110.0000,1,   1,   1,   1,1.06000376, -20.943189, 1.10000, 0.90000, 1.10000, 0.90000
  430,'430         ', 110.0000,1,   1,   1,   1,1.05947959, -13.454921, 1.10000, 0.90000, 1.10000, 0.90000
  431,'431         ', 110.0000,2,   1,   1,   1,1.07177258, -22.854011, 1.10000, 0.90000, 1.10000, 0.90000
  432,'432         ', 110.0000,1,   1,   1,   1,1.06498742, -11.585777, 1.10000, 0.90000, 1.10000, 0.90000
  433,'433         ', 110.0000,1,   1,   1,   1,1.02962828, -21.765999, 1.10000, 0.90000, 1.10000, 0.90000
  434,'434         ', 110.0000,1,   1,   1,   1,1.06377816, -22.794592, 1.10000, 0.90000, 1.10000, 0.90000
  435,'435         ', 110.0000,1,   1,   1,   1,1.07655931, -12.003380, 1.10000, 0.90000, 1.10000, 0.90000
  436,'436         ', 110.0000,1,   1,   1,   1,1.02638960,  -5.896819, 1.10000, 0.90000, 1.10000, 0.90000
  437,'437         ', 110.0000,1,   1,   1,   1,1.05510461, -28.842738, 1.10000, 0.90000, 1.10000, 0.90000
  438,'438         ', 110.0000,1,   1,   1,   1,1.04205692,  -3.728754, 1.10000, 0.90000, 1.10000, 0.90000
  439,'439         ', 110.0000,1,   1,   1,   1,1.04203343,  -3.746281, 1.10000, 0.90000, 1.10000, 0.90000
  440,'440         ', 110.0000,2,   1,   1,   1,1.02725828,  -5.839418, 1.10000, 0.90000, 1.10000, 0.90000
  441,'441         ', 110.0000,1,   1,   1,   1,1.02488315,  -7.566106, 1.10000, 0.90000, 1.10000, 0.90000
  442,'442         ', 110.0000,1,   1,   1,   1,1.05920506, -11.458108, 1.10000, 0.90000, 1.10000, 0.90000
  443,'443         ', 110.0000,1,   1,   1,   1,1.06051350, -12.092182, 1.10000, 0.90000, 1.10000, 0.90000
  444,'444         ', 110.0000,1,   1,   1,   1,1.08651388,  -9.982893, 1.10000, 0.90000, 1.10000, 0.90000
  445,'445         ', 110.0000,1,   1,   1,   1,1.06118274, -14.224498, 1.10000, 0.90000, 1.10000, 0.90000
  446,'446         ', 110.0000,1,   1,   1,   1,1.07147694, -11.763586, 1.10000, 0.90000, 1.10000, 0.90000
  447,'447         ', 110.0000,2,   1,   1,   1,1.06950808, -19.180976, 1.10000, 0.90000, 1.10000, 0.90000
  448,'448         ', 110.0000,1,   1,   1,   1,1.07113409, -18.738870, 1.10000, 0.90000, 1.10000, 0.90000
  449,'449         ', 110.0000,2,   1,   1,   1,1.07313883, -18.258315, 1.10000, 0.90000, 1.10000, 0.90000
  450,'450         ', 110.0000,1,   1,   1,   1,1.05069184, -29.201641, 1.10000, 0.90000, 1.10000, 0.90000
  451,'451         ', 110.0000,1,   1,   1,   1,1.04736185, -21.535337, 1.10000, 0.90000, 1.10000, 0.90000
  452,'452         ', 110.0000,1,   1,   1,   1,1.05686402, -18.874473, 1.10000, 0.90000, 1.10000, 0.90000
  453,'453         ', 110.0000,1,   1,   1,   1,1.09678245,  -9.059999, 1.10000, 0.90000, 1.10000, 0.90000
  454,'454         ', 110.0000,1,   1,   1,   1,1.06150937, -12.308190, 1.10000, 0.90000, 1.10000, 0.90000
  455,'455         ', 110.0000,1,   1,   1,   1,1.04729450, -22.344156, 1.10000, 0.90000, 1.10000, 0.90000
  456,'456         ', 110.0000,1,   1,   1,   1,1.05933166, -19.446648, 1.10000, 0.90000, 1.10000, 0.90000
  457,'457         ', 110.0000,1,   1,   1,   1,1.05308759, -22.080326, 1.10000, 0.90000, 1.10000, 0.90000
  458,'458         ', 110.0000,1,   1,   1,   1,1.06219292, -14.187620, 1.10000, 0.90000, 1.10000, 0.90000
  459,'459         ', 110.0000,1,   1,   1,   1,1.07206380, -20.214631, 1.10000, 0.90000, 1.10000, 0.90000
  460,'460         ', 110.0000,1,   1,   1,   1,1.07859313, -14.522403, 1.10000, 0.90000, 1.10000, 0.90000
  461,'461         ', 110.0000,1,   1,   1,   1,1.05641437, -21.319660, 1.10000, 0.90000, 1.10000, 0.90000
  462,'462         ', 110.0000,1,   1,   1,   1,1.05645716, -21.298422, 1.10000, 0.90000, 1.10000, 0.90000
  463,'463         ', 110.0000,2,   1,   1,   1,1.06726074, -20.439783, 1.10000, 0.90000, 1.10000, 0.90000
  464,'464         ', 110.0000,1,   1,   1,   1,1.06967437, -11.907804, 1.10000, 0.90000, 1.10000, 0.90000
  465,'465         ', 110.0000,1,   1,   1,   1,1.06397593, -23.214541, 1.10000, 0.90000, 1.10000, 0.90000
  466,'466         ', 110.0000,1,   1,   1,   1,1.06601036, -11.146242, 1.10000, 0.90000, 1.10000, 0.90000
  467,'467         ', 110.0000,1,   1,   1,   1,1.08048296, -15.716690, 1.10000, 0.90000, 1.10000, 0.90000
  468,'468         ', 110.0000,1,   1,   1,   1,1.05762696, -12.346080, 1.10000, 0.90000, 1.10000, 0.90000
  469,'469         ', 110.0000,1,   1,   1,   1,1.05675340, -20.681393, 1.10000, 0.90000, 1.10000, 0.90000
  470,'470         ', 110.0000,1,   1,   1,   1,1.02979922,  -6.837997, 1.10000, 0.90000, 1.10000, 0.90000
  471,'471         ', 110.0000,1,   1,   1,   1,1.05702865, -28.789483, 1.10000, 0.90000, 1.10000, 0.90000
  472,'472         ', 110.0000,1,   1,   1,   1,1.05566585, -19.214656, 1.10000, 0.90000, 1.10000, 0.90000
  473,'473         ', 110.0000,1,   1,   1,   1,1.05369377, -19.971273, 1.10000, 0.90000, 1.10000, 0.90000
  474,'474         ', 110.0000,1,   1,   1,   1,1.08138442, -26.468195, 1.10000, 0.90000, 1.10000, 0.90000
  475,'475         ', 110.0000,1,   1,   1,   1,1.06159747, -21.458393, 1.10000, 0.90000, 1.10000, 0.90000
  476,'476         ', 110.0000,1,   1,   1,   1,1.05955553, -16.468163, 1.10000, 0.90000, 1.10000, 0.90000
  477,'477         ', 110.0000,1,   1,   1,   1,1.05387807, -20.182570, 1.10000, 0.90000, 1.10000, 0.90000
  478,'478         ', 110.0000,1,   1,   1,   1,1.06476688, -11.612805, 1.10000, 0.90000, 1.10000, 0.90000
  479,'479         ', 110.0000,1,   1,   1,   1,1.05151129, -21.523808, 1.10000, 0.90000, 1.10000, 0.90000
  480,'480         ', 110.0000,1,   1,   1,   1,1.05105972, -28.978727, 1.10000, 0.90000, 1.10000, 0.90000
  481,'481         ', 110.0000,1,   1,   1,   1,1.02153504, -22.102712, 1.10000, 0.90000, 1.10000, 0.90000
  482,'482         ', 110.0000,2,   1,   1,   1,1.02592552,  -7.481192, 1.10000, 0.90000, 1.10000, 0.90000
  483,'483         ', 110.0000,1,   1,   1,   1,1.06234431, -12.100320, 1.10000, 0.90000, 1.10000, 0.90000
  484,'484         ', 110.0000,1,   1,   1,   1,1.02421010,  -7.632650, 1.10000, 0.90000, 1.10000, 0.90000
  485,'485         ', 110.0000,1,   1,   1,   1,1.06145740, -12.182871, 1.10000, 0.90000, 1.10000, 0.90000
  486,'486         ', 110.0000,1,   1,   1,   1,1.10063195,  -8.654862, 1.10000, 0.90000, 1.10000, 0.90000
  487,'487         ', 110.0000,1,   1,   1,   1,1.09844136,  -8.712331, 1.10000, 0.90000, 1.10000, 0.90000
  488,'488         ', 110.0000,1,   1,   1,   1,1.06180429, -12.153209, 1.10000, 0.90000, 1.10000, 0.90000
  489,'489         ', 110.0000,1,   1,   1,   1,1.06179178, -12.156022, 1.10000, 0.90000, 1.10000, 0.90000
  490,'490         ', 110.0000,2,   1,   1,   1,1.05932510, -18.937453, 1.10000, 0.90000, 1.10000, 0.90000
  491,'491         ', 110.0000,1,   1,   1,   1,1.05881882, -19.001637, 1.10000, 0.90000, 1.10000, 0.90000
  492,'492         ', 110.0000,1,   1,   1,   1,1.10677409, -18.410503, 1.10000, 0.90000, 1.10000, 0.90000
  493,'493         ', 110.0000,1,   1,   1,   1,1.05025220, -19.456668, 1.10000, 0.90000, 1.10000, 0.90000
  494,'494         ', 110.0000,1,   1,   1,   1,1.05042052, -19.440388, 1.10000, 0.90000, 1.10000, 0.90000
  495,'495         ', 110.0000,1,   1,   1,   1,1.05666625, -19.104497, 1.10000, 0.90000, 1.10000, 0.90000
  496,'496         ', 110.0000,1,   1,   1,   1,1.04771578, -19.588807, 1.10000, 0.90000, 1.10000, 0.90000
  497,'497         ', 110.0000,1,   1,   1,   1,1.04551113, -21.620503, 1.10000, 0.90000, 1.10000, 0.90000
  498,'498         ', 110.0000,1,   1,   1,   1,1.04753745, -22.315531, 1.10000, 0.90000, 1.10000, 0.90000
  499,'499         ', 110.0000,1,   1,   1,   1,1.06800890, -21.282352, 1.10000, 0.90000, 1.10000, 0.90000
  500,'500         ', 110.0000,1,   1,   1,   1,1.04605055, -19.500211, 1.10000, 0.90000, 1.10000, 0.90000
  501,'501         ', 110.0000,1,   1,   1,   1,1.04907501, -18.817648, 1.10000, 0.90000, 1.10000, 0.90000
  502,'502         ', 110.0000,1,   1,   1,   1,1.04997134, -19.404928, 1.10000, 0.90000, 1.10000, 0.90000
  503,'503         ', 110.0000,1,   1,   1,   1,1.04650688, -19.667714, 1.10000, 0.90000, 1.10000, 0.90000
  504,'504         ', 110.0000,1,   1,   1,   1,1.05032563, -18.676258, 1.10000, 0.90000, 1.10000, 0.90000
  505,'505         ', 110.0000,1,   1,   1,   1,1.04902005, -29.956144, 1.10000, 0.90000, 1.10000, 0.90000
  506,'506         ', 110.0000,1,   1,   1,   1,1.05530298, -19.170359, 1.10000, 0.90000, 1.10000, 0.90000
  507,'507         ', 110.0000,1,   1,   1,   1,1.05709481, -19.149977, 1.10000, 0.90000, 1.10000, 0.90000
  508,'508         ', 110.0000,1,   1,   1,   1,1.09338021,  -9.462779, 1.10000, 0.90000, 1.10000, 0.90000
  509,'509         ', 110.0000,1,   1,   1,   1,1.09334207,  -9.477349, 1.10000, 0.90000, 1.10000, 0.90000
  510,'510         ', 110.0000,1,   1,   1,   1,1.06722796, -11.146467, 1.10000, 0.90000, 1.10000, 0.90000
  511,'511         ', 110.0000,1,   1,   1,   1,1.07172465, -10.592300, 1.10000, 0.90000, 1.10000, 0.90000
  512,'512         ', 110.0000,1,   1,   1,   1,1.04499066, -21.666586, 1.10000, 0.90000, 1.10000, 0.90000
  513,'513         ', 110.0000,1,   1,   1,   1,1.09059715, -20.421617, 1.10000, 0.90000, 1.10000, 0.90000
  514,'514         ', 110.0000,1,   1,   1,   1,1.05640876, -19.152469, 1.10000, 0.90000, 1.10000, 0.90000
  515,'515         ', 110.0000,1,   1,   1,   1,1.05645239, -19.145932, 1.10000, 0.90000, 1.10000, 0.90000
  516,'516         ', 110.0000,1,   1,   1,   1,1.04732251, -19.811192, 1.10000, 0.90000, 1.10000, 0.90000
  517,'517         ', 110.0000,1,   1,   1,   1,1.04894578, -20.101677, 1.10000, 0.90000, 1.10000, 0.90000
  518,'518         ', 110.0000,1,   1,   1,   1,1.05907261, -18.966243, 1.10000, 0.90000, 1.10000, 0.90000
  519,'519         ', 110.0000,1,   1,   1,   1,1.05607462, -19.182434, 1.10000, 0.90000, 1.10000, 0.90000
  520,'520         ', 110.0000,1,   1,   1,   1,1.05831397, -19.061340, 1.10000, 0.90000, 1.10000, 0.90000
  521,'521         ', 110.0000,1,   1,   1,   1,1.03081751, -21.694670, 1.10000, 0.90000, 1.10000, 0.90000
  522,'522         ', 110.0000,2,   1,   1,   1,1.08272827, -10.422822, 1.10000, 0.90000, 1.10000, 0.90000
  523,'523         ', 110.0000,1,   1,   1,   1,1.05760264, -19.294067, 1.10000, 0.90000, 1.10000, 0.90000
  524,'524         ', 110.0000,1,   1,   1,   1,1.05674541, -18.364384, 1.10000, 0.90000, 1.10000, 0.90000
  525,'525         ', 110.0000,1,   1,   1,   1,1.05770004, -18.854018, 1.10000, 0.90000, 1.10000, 0.90000
  526,'526         ', 110.0000,1,   1,   1,   1,1.05061102, -19.706453, 1.10000, 0.90000, 1.10000, 0.90000
  527,'527         ', 110.0000,1,   1,   1,   1,1.02897775, -21.793889, 1.10000, 0.90000, 1.10000, 0.90000
  528,'528         ', 110.0000,1,   1,   1,   1,1.05756402, -19.299649, 1.10000, 0.90000, 1.10000, 0.90000
  529,'529         ', 110.0000,1,   1,   1,   1,1.04571176, -19.766035, 1.10000, 0.90000, 1.10000, 0.90000
  530,'530         ', 110.0000,1,   1,   1,   1,1.05874610, -18.719267, 1.10000, 0.90000, 1.10000, 0.90000
  531,'531         ', 110.0000,1,   1,   1,   1,1.05667555, -18.793899, 1.10000, 0.90000, 1.10000, 0.90000
  532,'532         ', 110.0000,1,   1,   1,   1,1.05634618, -18.711054, 1.10000, 0.90000, 1.10000, 0.90000
  533,'533         ', 110.0000,2,   1,   1,   1,1.06045711, -21.375926, 1.10000, 0.90000, 1.10000, 0.90000
  534,'534         ', 110.0000,2,   1,   1,   1,1.06429005, -18.205080, 1.10000, 0.90000, 1.10000, 0.90000
  535,'535         ', 110.0000,2,   1,   1,   1,1.05908203, -17.828479, 1.10000, 0.90000, 1.10000, 0.90000
  536,'536         ', 110.0000,1,   1,   1,   1,1.05866790, -17.856066, 1.10000, 0.90000, 1.10000, 0.90000
  537,'537         ', 110.0000,1,   1,   1,   1,1.06366849, -18.245995, 1.10000, 0.90000, 1.10000, 0.90000
  538,'538         ', 110.0000,1,   1,   1,   1,1.05050671, -19.396819, 1.10000, 0.90000, 1.10000, 0.90000
  539,'539         ', 110.0000,1,   1,   1,   1,1.05681777, -19.163540, 1.10000, 0.90000, 1.10000, 0.90000
  540,'540         ', 110.0000,1,   1,   1,   1,1.05700457, -19.185392, 1.10000, 0.90000, 1.10000, 0.90000
  541,'541         ', 110.0000,1,   1,   1,   1,1.06073141, -18.521680, 1.10000, 0.90000, 1.10000, 0.90000
  542,'542         ', 110.0000,1,   1,   1,   1,1.04515362, -19.919815, 1.10000, 0.90000, 1.10000, 0.90000
  543,'543         ', 110.0000,1,   1,   1,   1,1.05786264, -19.262009, 1.10000, 0.90000, 1.10000, 0.90000
  544,'544         ', 110.0000,1,   1,   1,   1,1.04646564, -19.551586, 1.10000, 0.90000, 1.10000, 0.90000
  545,'545         ', 110.0000,1,   1,   1,   1,1.05819774, -19.050550, 1.10000, 0.90000, 1.10000, 0.90000
  546,'546         ', 110.0000,1,   1,   1,   1,1.06336558, -19.397607, 1.10000, 0.90000, 1.10000, 0.90000
  547,'547         ', 110.0000,1,   1,   1,   1,1.06057823, -18.543091, 1.10000, 0.90000, 1.10000, 0.90000
  548,'548         ', 110.0000,1,   1,   1,   1,1.05693114, -19.085970, 1.10000, 0.90000, 1.10000, 0.90000
  549,'549         ', 110.0000,2,   1,   1,   1,1.04790795, -19.835945, 1.10000, 0.90000, 1.10000, 0.90000
  550,'550         ', 110.0000,1,   1,   1,   1,1.04509735, -19.472120, 1.10000, 0.90000, 1.10000, 0.90000
  551,'551         ', 110.0000,1,   1,   1,   1,1.05960071, -21.079408, 1.10000, 0.90000, 1.10000, 0.90000
  552,'552         ', 110.0000,1,   1,   1,   1,1.06921244, -28.259737, 1.10000, 0.90000, 1.10000, 0.90000
  553,'553         ', 110.0000,1,   1,   1,   1,1.08312142, -21.137217, 1.10000, 0.90000, 1.10000, 0.90000
  554,'554         ', 110.0000,1,   1,   1,   1,1.05896616, -21.123373, 1.10000, 0.90000, 1.10000, 0.90000
  555,'555         ', 110.0000,1,   1,   1,   1,1.07049251, -22.368726, 1.10000, 0.90000, 1.10000, 0.90000
  556,'556         ', 110.0000,1,   1,   1,   1,1.01513374, -22.280219, 1.10000, 0.90000, 1.10000, 0.90000
  557,'557         ', 110.0000,2,   1,   1,   1,1.04981887, -19.313103, 1.10000, 0.90000, 1.10000, 0.90000
  558,'558         ', 110.0000,2,   1,   1,   1,1.04640734, -19.487235, 1.10000, 0.90000, 1.10000, 0.90000
  559,'559         ', 110.0000,1,   1,   1,   1,1.05342805, -22.026568, 1.10000, 0.90000, 1.10000, 0.90000
  560,'560         ', 110.0000,1,   1,   1,   1,1.05679953, -18.805968, 1.10000, 0.90000, 1.10000, 0.90000
  561,'561         ', 110.0000,1,   1,   1,   1,1.04302919, -20.656324, 1.10000, 0.90000, 1.10000, 0.90000
  562,'562         ', 110.0000,1,   1,   1,   1,1.05897260, -11.850108, 1.10000, 0.90000, 1.10000, 0.90000
  563,'563         ', 110.0000,1,   1,   1,   1,1.06583297, -18.886998, 1.10000, 0.90000, 1.10000, 0.90000
  564,'564         ', 110.0000,1,   1,   1,   1,1.04686987, -19.860752, 1.10000, 0.90000, 1.10000, 0.90000
  565,'565         ', 110.0000,1,   1,   1,   1,1.04291940, -20.674561, 1.10000, 0.90000, 1.10000, 0.90000
  566,'566         ', 110.0000,1,   1,   1,   1,1.07350373, -19.791312, 1.10000, 0.90000, 1.10000, 0.90000
  567,'567         ', 110.0000,1,   1,   1,   1,1.08175910, -21.286426, 1.10000, 0.90000, 1.10000, 0.90000
  568,'568         ', 110.0000,1,   1,   1,   1,1.07619166, -11.197615, 1.10000, 0.90000, 1.10000, 0.90000
  569,'569         ', 110.0000,2,   1,   1,   1,1.07139122, -11.557795, 1.10000, 0.90000, 1.10000, 0.90000
  570,'570         ', 110.0000,1,   1,   1,   1,1.06355405, -11.853804, 1.10000, 0.90000, 1.10000, 0.90000
  571,'571         ', 110.0000,1,   1,   1,   1,1.06379879, -11.855001, 1.10000, 0.90000, 1.10000, 0.90000
  572,'572         ', 110.0000,1,   1,   1,   1,1.07030833, -11.759989, 1.10000, 0.90000, 1.10000, 0.90000
  573,'573         ', 110.0000,1,   1,   1,   1,1.07451999, -10.445921, 1.10000, 0.90000, 1.10000, 0.90000
  574,'574         ', 110.0000,1,   1,   1,   1,1.05519164,  -7.909561, 1.10000, 0.90000, 1.10000, 0.90000
  575,'575         ', 110.0000,1,   1,   1,   1,1.05861127, -19.034994, 1.10000, 0.90000, 1.10000, 0.90000
  576,'576         ', 110.0000,1,   1,   1,   1,1.05581224, -19.143635, 1.10000, 0.90000, 1.10000, 0.90000
  577,'577         ', 110.0000,1,   1,   1,   1,1.05941510, -13.854106, 1.10000, 0.90000, 1.10000, 0.90000
  578,'578         ', 110.0000,1,   1,   1,   1,1.05513942, -26.106566, 1.10000, 0.90000, 1.10000, 0.90000
  579,'579         ', 110.0000,1,   1,   1,   1,1.05921829, -11.792299, 1.10000, 0.90000, 1.10000, 0.90000
  580,'580         ', 110.0000,1,   1,   1,   1,1.06730592, -21.154093, 1.10000, 0.90000, 1.10000, 0.90000
  581,'581         ', 110.0000,2,   1,   1,   1,1.04939997, -22.206251, 1.10000, 0.90000, 1.10000, 0.90000
  582,'582         ', 110.0000,1,   1,   1,   1,1.04491031, -21.693152, 1.10000, 0.90000, 1.10000, 0.90000
  583,'583         ', 110.0000,1,   1,   2,   1,1.09438193, -15.295049, 1.10000, 0.90000, 1.10000, 0.90000
  584,'584         ', 110.0000,1,   1,   2,   1,1.09437788, -15.298942, 1.10000, 0.90000, 1.10000, 0.90000
  585,'585         ', 110.0000,1,   1,   2,   1,1.07549441, -17.092092, 1.10000, 0.90000, 1.10000, 0.90000
  586,'586         ', 110.0000,1,   1,   2,   1,1.08695328, -16.632481, 1.10000, 0.90000, 1.10000, 0.90000
  587,'587         ', 110.0000,1,   1,   2,   1,1.02985656, -18.734565, 1.10000, 0.90000, 1.10000, 0.90000
  588,'588         ', 110.0000,1,   1,   2,   1,1.08420074, -16.226260, 1.10000, 0.90000, 1.10000, 0.90000
  589,'589         ', 110.0000,1,   1,   2,   1,1.05852211, -16.750921, 1.10000, 0.90000, 1.10000, 0.90000
  590,'590         ', 110.0000,1,   1,   2,   1,1.05850303, -16.750790, 1.10000, 0.90000, 1.10000, 0.90000
  591,'591         ', 110.0000,1,   1,   2,   1,1.08610082, -16.830658, 1.10000, 0.90000, 1.10000, 0.90000
  592,'592         ', 110.0000,1,   1,   2,   1,1.06814277, -14.783241, 1.10000, 0.90000, 1.10000, 0.90000
  593,'593         ', 110.0000,1,   1,   2,   1,1.04479074, -18.327682, 1.10000, 0.90000, 1.10000, 0.90000
  594,'594         ', 110.0000,2,   1,   2,   1,1.07523179, -16.996825, 1.10000, 0.90000, 1.10000, 0.90000
  595,'595         ', 110.0000,1,   1,   2,   1,1.07386374, -17.032825, 1.10000, 0.90000, 1.10000, 0.90000
  596,'596         ', 110.0000,1,   1,   2,   1,1.06535912, -16.689180, 1.10000, 0.90000, 1.10000, 0.90000
  597,'597         ', 110.0000,1,   1,   2,   1,1.08649695, -16.531561, 1.10000, 0.90000, 1.10000, 0.90000
  598,'598         ', 110.0000,1,   1,   2,   1,1.08567774, -16.656596, 1.10000, 0.90000, 1.10000, 0.90000
  599,'599         ', 110.0000,1,   1,   2,   1,1.03901064, -19.561645, 1.10000, 0.90000, 1.10000, 0.90000
  600,'600         ', 110.0000,1,   1,   2,   1,1.07076395, -17.032229, 1.10000, 0.90000, 1.10000, 0.90000
  601,'601         ', 110.0000,2,   1,   2,   1,1.07572627, -16.954941, 1.10000, 0.90000, 1.10000, 0.90000
  602,'602         ', 110.0000,1,   1,   2,   1,1.06442332, -16.668249, 1.10000, 0.90000, 1.10000, 0.90000
  603,'603         ', 110.0000,1,   1,   2,   1,1.06521857, -16.554454, 1.10000, 0.90000, 1.10000, 0.90000
  604,'604         ', 110.0000,1,   1,   2,   1,1.08521271, -16.158563, 1.10000, 0.90000, 1.10000, 0.90000
  605,'605         ', 110.0000,1,   1,   2,   1,1.02819002, -18.621621, 1.10000, 0.90000, 1.10000, 0.90000
  606,'606         ', 110.0000,1,   1,   2,   1,1.08130467, -17.322014, 1.10000, 0.90000, 1.10000, 0.90000
  607,'607         ', 110.0000,1,   1,   2,   1,1.07534301, -17.707532, 1.10000, 0.90000, 1.10000, 0.90000
  608,'608         ', 110.0000,1,   1,   2,   1,1.08031547, -17.452228, 1.10000, 0.90000, 1.10000, 0.90000
  609,'609         ', 110.0000,1,   1,   2,   1,1.07610631, -15.987239, 1.10000, 0.90000, 1.10000, 0.90000
  610,'610         ', 110.0000,1,   1,   2,   1,1.07323706, -15.952252, 1.10000, 0.90000, 1.10000, 0.90000
  611,'611         ', 110.0000,1,   1,   2,   1,1.08038449, -17.453758, 1.10000, 0.90000, 1.10000, 0.90000
  612,'612         ', 110.0000,1,   1,   2,   1,1.07272685, -16.114450, 1.10000, 0.90000, 1.10000, 0.90000
  613,'613         ', 110.0000,1,   1,   2,   1,1.08125496, -17.320752, 1.10000, 0.90000, 1.10000, 0.90000
  614,'614         ', 110.0000,1,   1,   2,   1,1.08121026, -17.334189, 1.10000, 0.90000, 1.10000, 0.90000
  615,'615         ', 110.0000,1,   1,   2,   1,1.06435883, -16.523599, 1.10000, 0.90000, 1.10000, 0.90000
  616,'616         ', 110.0000,1,   1,   2,   1,1.07993197, -17.499445, 1.10000, 0.90000, 1.10000, 0.90000
  617,'617         ', 110.0000,1,   1,   2,   1,1.06894755, -16.523595, 1.10000, 0.90000, 1.10000, 0.90000
  618,'618         ', 110.0000,1,   1,   2,   1,1.07207489, -14.753309, 1.10000, 0.90000, 1.10000, 0.90000
  619,'619         ', 110.0000,1,   1,   2,   1,1.06306589, -15.459749, 1.10000, 0.90000, 1.10000, 0.90000
  620,'620         ', 110.0000,1,   1,   2,   1,1.04797208, -17.852588, 1.10000, 0.90000, 1.10000, 0.90000
  621,'621         ', 110.0000,1,   1,   2,   1,1.06397545, -16.679138, 1.10000, 0.90000, 1.10000, 0.90000
  622,'622         ', 110.0000,2,   1,   2,   1,1.07869375, -14.633656, 1.10000, 0.90000, 1.10000, 0.90000
  623,'623         ', 110.0000,1,   1,   2,   1,1.06945992, -17.240939, 1.10000, 0.90000, 1.10000, 0.90000
  624,'624         ', 110.0000,1,   1,   2,   1,1.05649137, -17.662931, 1.10000, 0.90000, 1.10000, 0.90000
  625,'625         ', 110.0000,1,   1,   2,   1,1.07076645, -15.613628, 1.10000, 0.90000, 1.10000, 0.90000
  626,'626         ', 110.0000,2,   1,   2,   1,1.09516549, -15.923713, 1.10000, 0.90000, 1.10000, 0.90000
  627,'627         ', 110.0000,1,   1,   2,   1,1.06828916, -17.244597, 1.10000, 0.90000, 1.10000, 0.90000
  628,'628         ', 110.0000,1,   1,   2,   1,1.07288074, -15.333531, 1.10000, 0.90000, 1.10000, 0.90000
  629,'629         ', 110.0000,1,   1,   2,   1,1.03643811, -18.605215, 1.10000, 0.90000, 1.10000, 0.90000
  630,'630         ', 110.0000,2,   1,   2,   1,1.07598722, -17.097785, 1.10000, 0.90000, 1.10000, 0.90000
  631,'631         ', 110.0000,2,   1,   2,   1,1.07631862, -17.080428, 1.10000, 0.90000, 1.10000, 0.90000
  632,'632         ', 110.0000,1,   1,   2,   1,1.06890941, -17.139023, 1.10000, 0.90000, 1.10000, 0.90000
  633,'633         ', 110.0000,1,   1,   2,   1,1.05348468, -17.396763, 1.10000, 0.90000, 1.10000, 0.90000
  634,'634         ', 110.0000,1,   1,   2,   1,1.08653510, -16.544706, 1.10000, 0.90000, 1.10000, 0.90000
  635,'635         ', 110.0000,1,   1,   2,   1,1.02737439, -18.428714, 1.10000, 0.90000, 1.10000, 0.90000
  636,'636         ', 110.0000,1,   1,   2,   1,1.07205808, -16.661273, 1.10000, 0.90000, 1.10000, 0.90000
  637,'637         ', 110.0000,1,   1,   2,   1,1.07150257, -17.316227, 1.10000, 0.90000, 1.10000, 0.90000
  638,'638         ', 110.0000,1,   1,   2,   1,1.05111384, -18.793481, 1.10000, 0.90000, 1.10000, 0.90000
  639,'639         ', 110.0000,1,   1,   2,   1,1.06372130, -15.367306, 1.10000, 0.90000, 1.10000, 0.90000
  640,'640         ', 110.0000,1,   1,   2,   1,1.06351352, -15.548062, 1.10000, 0.90000, 1.10000, 0.90000
  641,'641         ', 110.0000,1,   1,   2,   1,1.06830013, -15.622738, 1.10000, 0.90000, 1.10000, 0.90000
  642,'642         ', 110.0000,1,   1,   2,   1,1.08934724, -15.946040, 1.10000, 0.90000, 1.10000, 0.90000
  643,'643         ', 110.0000,1,   1,   2,   1,1.05486250, -18.267450, 1.10000, 0.90000, 1.10000, 0.90000
  644,'644         ', 110.0000,1,   1,   2,   1,1.08571172, -16.713700, 1.10000, 0.90000, 1.10000, 0.90000
  645,'645         ', 110.0000,1,   1,   2,   1,1.07656646, -16.161915, 1.10000, 0.90000, 1.10000, 0.90000
  646,'646         ', 110.0000,1,   1,   2,   1,1.06952178, -17.138633, 1.10000, 0.90000, 1.10000, 0.90000
  647,'647         ', 110.0000,1,   1,   2,   1,1.06397688, -16.285191, 1.10000, 0.90000, 1.10000, 0.90000
  648,'648         ', 110.0000,1,   1,   2,   1,1.06416380, -15.881600, 1.10000, 0.90000, 1.10000, 0.90000
  649,'649         ', 110.0000,1,   1,   2,   1,1.08477962, -16.821125, 1.10000, 0.90000, 1.10000, 0.90000
  650,'650         ', 110.0000,1,   1,   2,   1,1.06294310, -16.359524, 1.10000, 0.90000, 1.10000, 0.90000
  651,'651         ', 110.0000,1,   1,   2,   1,1.06314123, -16.364939, 1.10000, 0.90000, 1.10000, 0.90000
  652,'652         ', 110.0000,1,   1,   2,   1,1.06223989, -16.451916, 1.10000, 0.90000, 1.10000, 0.90000
  653,'653         ', 110.0000,1,   1,   2,   1,1.06264091, -16.451409, 1.10000, 0.90000, 1.10000, 0.90000
  654,'654         ', 110.0000,1,   1,   2,   1,1.04096949, -18.263682, 1.10000, 0.90000, 1.10000, 0.90000
  655,'655         ', 110.0000,2,   1,   2,   1,1.03840971, -18.512575, 1.10000, 0.90000, 1.10000, 0.90000
  656,'656         ', 110.0000,1,   1,   2,   1,1.06394923, -16.734933, 1.10000, 0.90000, 1.10000, 0.90000
  657,'657         ', 110.0000,1,   1,   2,   1,1.07994509, -15.998690, 1.10000, 0.90000, 1.10000, 0.90000
  658,'658         ', 110.0000,1,   1,   2,   1,1.07113492, -17.057433, 1.10000, 0.90000, 1.10000, 0.90000
  659,'659         ', 110.0000,1,   1,   2,   1,1.07791150, -16.708036, 1.10000, 0.90000, 1.10000, 0.90000
  660,'Kozienice   ', 110.0000,2,   1,   2,   1,1.08205998, -13.643317, 1.10000, 0.90000, 1.10000, 0.90000
  661,'Kozienice   ', 110.0000,2,   1,   2,   1,1.08182001, -13.649530, 1.10000, 0.90000, 1.10000, 0.90000
  662,'662         ', 110.0000,1,   1,   2,   1,1.06274271, -16.462933, 1.10000, 0.90000, 1.10000, 0.90000
  663,'663         ', 110.0000,1,   1,   2,   1,1.06354487, -16.281998, 1.10000, 0.90000, 1.10000, 0.90000
  664,'664         ', 110.0000,1,   1,   2,   1,1.03324342, -18.548232, 1.10000, 0.90000, 1.10000, 0.90000
  665,'665         ', 110.0000,1,   1,   2,   1,1.02756464, -18.374425, 1.10000, 0.90000, 1.10000, 0.90000
  666,'666         ', 110.0000,1,   1,   2,   1,1.03295004, -18.552322, 1.10000, 0.90000, 1.10000, 0.90000
  667,'667         ', 110.0000,2,   1,   2,   1,1.03382397, -18.538952, 1.10000, 0.90000, 1.10000, 0.90000
  668,'668         ', 110.0000,1,   1,   2,   1,1.02935040, -18.455712, 1.10000, 0.90000, 1.10000, 0.90000
  669,'669         ', 110.0000,1,   1,   2,   1,1.05986392, -16.189252, 1.10000, 0.90000, 1.10000, 0.90000
  670,'670         ', 110.0000,1,   1,   2,   1,1.05972576, -16.131368, 1.10000, 0.90000, 1.10000, 0.90000
  671,'671         ', 110.0000,2,   1,   2,   1,1.08084810, -17.253449, 1.10000, 0.90000, 1.10000, 0.90000
  672,'672         ', 110.0000,1,   1,   2,   1,1.05965865, -16.105562, 1.10000, 0.90000, 1.10000, 0.90000
  673,'673         ', 110.0000,2,   1,   2,   1,1.06494999, -16.440296, 1.10000, 0.90000, 1.10000, 0.90000
  674,'674         ', 110.0000,1,   1,   2,   1,1.06233728, -16.504117, 1.10000, 0.90000, 1.10000, 0.90000
  675,'675         ', 110.0000,1,   1,   2,   1,1.07842457, -14.432168, 1.10000, 0.90000, 1.10000, 0.90000
  676,'676         ', 110.0000,1,   1,   2,   1,1.05172002, -17.593954, 1.10000, 0.90000, 1.10000, 0.90000
  677,'677         ', 110.0000,1,   1,   2,   1,1.05622721, -18.679575, 1.10000, 0.90000, 1.10000, 0.90000
  678,'678         ', 110.0000,1,   1,   2,   1,1.08951509, -16.468862, 1.10000, 0.90000, 1.10000, 0.90000
  679,'679         ', 110.0000,1,   1,   2,   1,1.08847260, -16.607465, 1.10000, 0.90000, 1.10000, 0.90000
  680,'680         ', 110.0000,1,   1,   2,   1,1.09513235, -15.411299, 1.10000, 0.90000, 1.10000, 0.90000
  681,'681         ', 110.0000,2,   1,   2,   1,1.09755504, -14.821615, 1.10000, 0.90000, 1.10000, 0.90000
  682,'682         ', 110.0000,1,   1,   2,   1,1.09757638, -14.839669, 1.10000, 0.90000, 1.10000, 0.90000
  683,'683         ', 110.0000,1,   1,   2,   1,1.07302094, -15.021143, 1.10000, 0.90000, 1.10000, 0.90000
  684,'684         ', 110.0000,1,   1,   2,   1,1.03508258, -19.233661, 1.10000, 0.90000, 1.10000, 0.90000
  685,'685         ', 110.0000,1,   1,   2,   1,1.07260990, -15.058702, 1.10000, 0.90000, 1.10000, 0.90000
  686,'686         ', 110.0000,1,   1,   2,   1,1.09511471, -15.699992, 1.10000, 0.90000, 1.10000, 0.90000
  687,'687         ', 110.0000,2,   1,   2,   1,1.09500229, -15.699029, 1.10000, 0.90000, 1.10000, 0.90000
  688,'688         ', 110.0000,1,   1,   2,   1,1.09542918, -15.734567, 1.10000, 0.90000, 1.10000, 0.90000
  689,'689         ', 110.0000,1,   1,   2,   1,1.09509993, -15.912068, 1.10000, 0.90000, 1.10000, 0.90000
  690,'690         ', 110.0000,1,   1,   2,   1,1.07896721, -16.743473, 1.10000, 0.90000, 1.10000, 0.90000
  691,'691         ', 110.0000,1,   1,   2,   1,1.08430254, -17.082414, 1.10000, 0.90000, 1.10000, 0.90000
  692,'692         ', 110.0000,1,   1,   2,   1,1.09690928, -15.785003, 1.10000, 0.90000, 1.10000, 0.90000
  693,'693         ', 110.0000,1,   1,   2,   1,1.09671998, -15.797036, 1.10000, 0.90000, 1.10000, 0.90000
  694,'694         ', 110.0000,1,   1,   2,   1,1.08877599, -16.778674, 1.10000, 0.90000, 1.10000, 0.90000
  695,'695         ', 110.0000,1,   1,   2,   1,1.09414268, -15.963684, 1.10000, 0.90000, 1.10000, 0.90000
  696,'696         ', 110.0000,1,   1,   2,   1,1.09210646, -15.439626, 1.10000, 0.90000, 1.10000, 0.90000
  697,'697         ', 110.0000,1,   1,   2,   1,1.09368873, -15.846124, 1.10000, 0.90000, 1.10000, 0.90000
  698,'698         ', 110.0000,1,   1,   2,   1,1.09550738, -15.683390, 1.10000, 0.90000, 1.10000, 0.90000
  699,'699         ', 110.0000,2,   1,   2,   1,1.09184682, -15.454631, 1.10000, 0.90000, 1.10000, 0.90000
  700,'700         ', 110.0000,1,   1,   2,   1,1.09296298, -15.388858, 1.10000, 0.90000, 1.10000, 0.90000
  701,'701         ', 110.0000,1,   1,   2,   1,1.09509838, -15.691740, 1.10000, 0.90000, 1.10000, 0.90000
  702,'702         ', 110.0000,2,   1,   2,   1,1.07349706, -15.971004, 1.10000, 0.90000, 1.10000, 0.90000
  703,'703         ', 110.0000,1,   1,   2,   1,1.07423651, -15.953903, 1.10000, 0.90000, 1.10000, 0.90000
  704,'704         ', 110.0000,1,   1,   2,   1,1.08435059, -17.243784, 1.10000, 0.90000, 1.10000, 0.90000
  705,'705         ', 110.0000,1,   1,   2,   1,1.06400275, -16.009847, 1.10000, 0.90000, 1.10000, 0.90000
  706,'706         ', 110.0000,1,   1,   2,   1,1.08191717, -16.860575, 1.10000, 0.90000, 1.10000, 0.90000
  707,'707         ', 110.0000,1,   1,   2,   1,1.04073679, -19.628859, 1.10000, 0.90000, 1.10000, 0.90000
  708,'708         ', 110.0000,1,   1,   2,   1,1.06428051, -14.656826, 1.10000, 0.90000, 1.10000, 0.90000
  709,'709         ', 110.0000,1,   1,   2,   1,1.06401432, -16.842796, 1.10000, 0.90000, 1.10000, 0.90000
  710,'710         ', 110.0000,1,   1,   2,   1,1.08750236, -16.529614, 1.10000, 0.90000, 1.10000, 0.90000
  711,'711         ', 110.0000,1,   1,   2,   1,1.08756065, -16.523221, 1.10000, 0.90000, 1.10000, 0.90000
  712,'712         ', 110.0000,2,   1,   2,   1,1.07419097, -15.591167, 1.10000, 0.90000, 1.10000, 0.90000
  713,'713         ', 110.0000,1,   1,   2,   1,1.06159139, -16.535354, 1.10000, 0.90000, 1.10000, 0.90000
  714,'714         ', 110.0000,1,   1,   2,   1,1.06659997, -16.063430, 1.10000, 0.90000, 1.10000, 0.90000
  715,'715         ', 110.0000,1,   1,   2,   1,1.04957092, -18.962099, 1.10000, 0.90000, 1.10000, 0.90000
  716,'716         ', 110.0000,1,   1,   2,   1,1.07325673, -16.973288, 1.10000, 0.90000, 1.10000, 0.90000
  717,'717         ', 110.0000,1,   1,   2,   1,1.06942701, -15.996248, 1.10000, 0.90000, 1.10000, 0.90000
  718,'718         ', 110.0000,2,   1,   2,   1,1.03990698, -18.429496, 1.10000, 0.90000, 1.10000, 0.90000
  719,'719         ', 110.0000,1,   1,   2,   1,1.08087647, -16.667516, 1.10000, 0.90000, 1.10000, 0.90000
  720,'720         ', 110.0000,1,   1,   2,   1,1.08563268, -16.880959, 1.10000, 0.90000, 1.10000, 0.90000
  721,'721         ', 110.0000,1,   1,   2,   1,1.07019019, -16.969359, 1.10000, 0.90000, 1.10000, 0.90000
  722,'722         ', 110.0000,2,   1,   2,   1,1.07735562, -16.872522, 1.10000, 0.90000, 1.10000, 0.90000
  723,'723         ', 110.0000,1,   1,   2,   1,1.07818770, -16.362548, 1.10000, 0.90000, 1.10000, 0.90000
  724,'724         ', 110.0000,1,   1,   2,   1,1.06021047, -16.563489, 1.10000, 0.90000, 1.10000, 0.90000
  725,'725         ', 110.0000,1,   1,   2,   1,1.08204532, -16.262458, 1.10000, 0.90000, 1.10000, 0.90000
  726,'726         ', 110.0000,1,   1,   2,   1,1.08513212, -16.404786, 1.10000, 0.90000, 1.10000, 0.90000
  727,'727         ', 110.0000,1,   1,   2,   1,1.08495820, -16.397869, 1.10000, 0.90000, 1.10000, 0.90000
  728,'728         ', 110.0000,1,   1,   2,   1,1.07836342, -15.569840, 1.10000, 0.90000, 1.10000, 0.90000
  729,'729         ', 110.0000,1,   1,   2,   1,1.08751798, -16.317792, 1.10000, 0.90000, 1.10000, 0.90000
  730,'730         ', 110.0000,1,   1,   2,   1,1.08794081, -16.308282, 1.10000, 0.90000, 1.10000, 0.90000
  731,'731         ', 110.0000,2,   1,   2,   1,1.08035076, -16.653767, 1.10000, 0.90000, 1.10000, 0.90000
  732,'732         ', 110.0000,1,   1,   2,   1,1.08000505, -16.975947, 1.10000, 0.90000, 1.10000, 0.90000
  733,'733         ', 110.0000,1,   1,   2,   1,1.07568872, -17.049797, 1.10000, 0.90000, 1.10000, 0.90000
  734,'734         ', 110.0000,1,   1,   2,   1,1.09416795, -16.216247, 1.10000, 0.90000, 1.10000, 0.90000
  735,'735         ', 110.0000,1,   1,   2,   1,1.06539404, -16.735357, 1.10000, 0.90000, 1.10000, 0.90000
  736,'Polaniec    ', 110.0000,2,   1,   2,   1,1.08182001, -14.696883, 1.10000, 0.90000, 1.10000, 0.90000
  737,'737         ', 110.0000,1,   1,   2,   1,1.08180904, -14.708116, 1.10000, 0.90000, 1.10000, 0.90000
  738,'738         ', 110.0000,1,   1,   2,   1,1.06389713, -16.719079, 1.10000, 0.90000, 1.10000, 0.90000
  739,'739         ', 110.0000,1,   1,   2,   1,1.07624817, -15.047622, 1.10000, 0.90000, 1.10000, 0.90000
  740,'740         ', 110.0000,2,   1,   2,   1,1.07435226, -15.565914, 1.10000, 0.90000, 1.10000, 0.90000
  741,'741         ', 110.0000,1,   1,   2,   1,1.07027137, -17.053341, 1.10000, 0.90000, 1.10000, 0.90000
  742,'742         ', 110.0000,1,   1,   2,   1,1.07005799, -17.050150, 1.10000, 0.90000, 1.10000, 0.90000
  743,'743         ', 110.0000,1,   1,   2,   1,1.07866323, -16.745863, 1.10000, 0.90000, 1.10000, 0.90000
  744,'744         ', 110.0000,1,   1,   2,   1,1.07927489, -16.680854, 1.10000, 0.90000, 1.10000, 0.90000
  745,'745         ', 110.0000,1,   1,   2,   1,1.07820761, -17.020727, 1.10000, 0.90000, 1.10000, 0.90000
  746,'746         ', 110.0000,1,   1,   2,   1,1.03900743, -19.767652, 1.10000, 0.90000, 1.10000, 0.90000
  747,'747         ', 110.0000,2,   1,   2,   1,1.04626465, -18.564043, 1.10000, 0.90000, 1.10000, 0.90000
  748,'748         ', 110.0000,1,   1,   2,   1,1.06721854, -15.869425, 1.10000, 0.90000, 1.10000, 0.90000
  749,'749         ', 110.0000,1,   1,   2,   1,1.07551587, -15.850689, 1.10000, 0.90000, 1.10000, 0.90000
  750,'750         ', 110.0000,1,   1,   2,   1,1.03916979, -19.782219, 1.10000, 0.90000, 1.10000, 0.90000
  751,'751         ', 110.0000,1,   1,   2,   1,1.04085648, -19.612475, 1.10000, 0.90000, 1.10000, 0.90000
  752,'752         ', 110.0000,1,   1,   2,   1,1.03918540, -19.746313, 1.10000, 0.90000, 1.10000, 0.90000
  753,'753         ', 110.0000,1,   1,   2,   1,1.07009768, -16.469835, 1.10000, 0.90000, 1.10000, 0.90000
  754,'754         ', 110.0000,1,   1,   2,   1,1.06732380, -15.840450, 1.10000, 0.90000, 1.10000, 0.90000
  755,'755         ', 110.0000,1,   1,   2,   1,1.06735992, -15.833536, 1.10000, 0.90000, 1.10000, 0.90000
  756,'756         ', 110.0000,1,   1,   2,   1,1.08174467, -16.964199, 1.10000, 0.90000, 1.10000, 0.90000
  757,'757         ', 110.0000,1,   1,   2,   1,1.06967485, -16.470369, 1.10000, 0.90000, 1.10000, 0.90000
  758,'758         ', 110.0000,1,   1,   2,   1,1.06313229, -15.446705, 1.10000, 0.90000, 1.10000, 0.90000
  759,'759         ', 110.0000,2,   1,   2,   1,1.06990004, -14.950546, 1.10000, 0.90000, 1.10000, 0.90000
  760,'760         ', 110.0000,1,   1,   2,   1,1.08144426, -17.275025, 1.10000, 0.90000, 1.10000, 0.90000
  761,'761         ', 110.0000,1,   1,   2,   1,1.06546116, -16.453419, 1.10000, 0.90000, 1.10000, 0.90000
  762,'762         ', 110.0000,1,   1,   2,   1,1.06277716, -16.070955, 1.10000, 0.90000, 1.10000, 0.90000
  763,'763         ', 110.0000,1,   1,   2,   1,1.04996204, -17.254248, 1.10000, 0.90000, 1.10000, 0.90000
  764,'764         ', 110.0000,1,   1,   2,   1,1.07501817, -16.126148, 1.10000, 0.90000, 1.10000, 0.90000
  765,'765         ', 110.0000,1,   1,   2,   1,1.07500637, -16.130330, 1.10000, 0.90000, 1.10000, 0.90000
  766,'766         ', 110.0000,1,   1,   2,   1,1.07189822, -16.222932, 1.10000, 0.90000, 1.10000, 0.90000
  767,'767         ', 110.0000,1,   1,   2,   1,1.07218897, -16.245368, 1.10000, 0.90000, 1.10000, 0.90000
  768,'768         ', 110.0000,1,   1,   2,   1,1.06538713, -16.512075, 1.10000, 0.90000, 1.10000, 0.90000
  769,'769         ', 110.0000,1,   1,   2,   1,1.07238030, -16.118376, 1.10000, 0.90000, 1.10000, 0.90000
  770,'770         ', 110.0000,1,   1,   2,   1,1.07085812, -15.820052, 1.10000, 0.90000, 1.10000, 0.90000
  771,'771         ', 110.0000,1,   1,   2,   1,1.05898607, -16.463812, 1.10000, 0.90000, 1.10000, 0.90000
  772,'772         ', 110.0000,1,   1,   2,   1,1.06176722, -16.235281, 1.10000, 0.90000, 1.10000, 0.90000
  773,'773         ', 110.0000,1,   1,   2,   1,1.05841100, -16.692328, 1.10000, 0.90000, 1.10000, 0.90000
  774,'774         ', 110.0000,1,   1,   2,   1,1.06289506, -15.734410, 1.10000, 0.90000, 1.10000, 0.90000
  775,'775         ', 110.0000,1,   1,   2,   1,1.06289768, -15.742164, 1.10000, 0.90000, 1.10000, 0.90000
  776,'776         ', 110.0000,1,   1,   2,   1,1.07091200, -16.416959, 1.10000, 0.90000, 1.10000, 0.90000
  777,'777         ', 110.0000,1,   1,   2,   1,1.06923556, -15.027369, 1.10000, 0.90000, 1.10000, 0.90000
  778,'778         ', 110.0000,2,   1,   2,   1,1.05987906, -16.531138, 1.10000, 0.90000, 1.10000, 0.90000
  779,'779         ', 110.0000,1,   1,   2,   1,1.07376075, -16.730504, 1.10000, 0.90000, 1.10000, 0.90000
  780,'780         ', 110.0000,2,   1,   2,   1,1.07863533, -14.639378, 1.10000, 0.90000, 1.10000, 0.90000
  781,'781         ', 110.0000,1,   1,   2,   1,1.06423140, -16.620524, 1.10000, 0.90000, 1.10000, 0.90000
  782,'782         ', 110.0000,1,   1,   2,   1,1.09312713, -15.859807, 1.10000, 0.90000, 1.10000, 0.90000
  783,'783         ', 110.0000,2,   1,   2,   1,1.09249115, -15.868742, 1.10000, 0.90000, 1.10000, 0.90000
  784,'784         ', 110.0000,1,   1,   2,   1,1.06721365, -16.596851, 1.10000, 0.90000, 1.10000, 0.90000
  785,'785         ', 110.0000,1,   1,   2,   1,1.09188652, -15.894188, 1.10000, 0.90000, 1.10000, 0.90000
  786,'786         ', 110.0000,1,   1,   2,   1,1.06548834, -14.694609, 1.10000, 0.90000, 1.10000, 0.90000
  787,'787         ', 110.0000,1,   1,   2,   1,1.05153930, -17.184640, 1.10000, 0.90000, 1.10000, 0.90000
  788,'788         ', 110.0000,2,   1,   2,   1,1.03493309, -19.080750, 1.10000, 0.90000, 1.10000, 0.90000
  789,'789         ', 110.0000,1,   1,   2,   1,1.03691137, -18.926591, 1.10000, 0.90000, 1.10000, 0.90000
  790,'790         ', 110.0000,1,   1,   2,   1,1.06809103, -16.825900, 1.10000, 0.90000, 1.10000, 0.90000
  791,'791         ', 110.0000,1,   1,   2,   1,1.06615412, -15.541486, 1.10000, 0.90000, 1.10000, 0.90000
  792,'Solina      ', 110.0000,1,   1,   2,   1,1.03599262, -19.336076, 1.10000, 0.90000, 1.10000, 0.90000
  793,'793         ', 110.0000,1,   1,   2,   1,1.06521034, -16.736854, 1.10000, 0.90000, 1.10000, 0.90000
  794,'794         ', 110.0000,1,   1,   2,   1,1.06191194, -16.459079, 1.10000, 0.90000, 1.10000, 0.90000
  795,'795         ', 110.0000,1,   1,   2,   1,1.06566930, -16.714813, 1.10000, 0.90000, 1.10000, 0.90000
  796,'796         ', 110.0000,1,   1,   2,   1,1.05849874, -16.565493, 1.10000, 0.90000, 1.10000, 0.90000
  797,'797         ', 110.0000,1,   1,   2,   1,1.07517231, -15.196228, 1.10000, 0.90000, 1.10000, 0.90000
  798,'798         ', 110.0000,1,   1,   2,   1,1.07170391, -16.797018, 1.10000, 0.90000, 1.10000, 0.90000
  799,'799         ', 110.0000,1,   1,   2,   1,1.08628035, -16.803824, 1.10000, 0.90000, 1.10000, 0.90000
  800,'800         ', 110.0000,1,   1,   2,   1,1.03538311, -19.052299, 1.10000, 0.90000, 1.10000, 0.90000
  801,'801         ', 110.0000,1,   1,   2,   1,1.06795418, -16.117693, 1.10000, 0.90000, 1.10000, 0.90000
  802,'802         ', 110.0000,1,   1,   2,   1,1.07143068, -16.818275, 1.10000, 0.90000, 1.10000, 0.90000
  803,'Stalowa Wola', 110.0000,2,   1,   2,   1,1.08194995, -16.574077, 1.10000, 0.90000, 1.10000, 0.90000
  804,'Stalowa Wola', 110.0000,2,   1,   2,   1,1.06967342, -17.106576, 1.10000, 0.90000, 1.10000, 0.90000
  805,'805         ', 110.0000,1,   1,   2,   1,1.04485822, -17.780871, 1.10000, 0.90000, 1.10000, 0.90000
  806,'806         ', 110.0000,1,   1,   2,   1,1.06481171, -16.644058, 1.10000, 0.90000, 1.10000, 0.90000
  807,'807         ', 110.0000,1,   1,   2,   1,1.07988501, -16.603715, 1.10000, 0.90000, 1.10000, 0.90000
  808,'808         ', 110.0000,1,   1,   2,   1,1.08136559, -16.585349, 1.10000, 0.90000, 1.10000, 0.90000
  809,'809         ', 110.0000,1,   1,   2,   1,1.08313227, -16.764909, 1.10000, 0.90000, 1.10000, 0.90000
  810,'810         ', 110.0000,1,   1,   2,   1,1.07141078, -17.014302, 1.10000, 0.90000, 1.10000, 0.90000
  811,'811         ', 110.0000,1,   1,   2,   1,1.07177246, -16.676979, 1.10000, 0.90000, 1.10000, 0.90000
  812,'812         ', 110.0000,1,   1,   2,   1,1.06885707, -17.987201, 1.10000, 0.90000, 1.10000, 0.90000
  813,'813         ', 110.0000,1,   1,   2,   1,1.07162261, -17.741179, 1.10000, 0.90000, 1.10000, 0.90000
  814,'814         ', 110.0000,1,   1,   2,   1,1.06848788, -17.199774, 1.10000, 0.90000, 1.10000, 0.90000
  815,'815         ', 110.0000,2,   1,   2,   1,1.07997096, -16.914195, 1.10000, 0.90000, 1.10000, 0.90000
  816,'816         ', 110.0000,1,   1,   2,   1,1.06895351, -18.053959, 1.10000, 0.90000, 1.10000, 0.90000
  817,'817         ', 110.0000,1,   1,   2,   1,1.03535342, -19.332359, 1.10000, 0.90000, 1.10000, 0.90000
  818,'818         ', 110.0000,1,   1,   2,   1,1.06764019, -16.018066, 1.10000, 0.90000, 1.10000, 0.90000
  819,'819         ', 110.0000,1,   1,   2,   1,1.09262407, -16.041905, 1.10000, 0.90000, 1.10000, 0.90000
  820,'820         ', 110.0000,1,   1,   2,   1,1.09391177, -14.904861, 1.10000, 0.90000, 1.10000, 0.90000
  821,'821         ', 110.0000,1,   1,   2,   1,1.06542003, -15.806333, 1.10000, 0.90000, 1.10000, 0.90000
  822,'822         ', 110.0000,1,   1,   2,   1,1.08677399, -17.086973, 1.10000, 0.90000, 1.10000, 0.90000
  823,'823         ', 110.0000,1,   1,   2,   1,1.06378949, -16.485324, 1.10000, 0.90000, 1.10000, 0.90000
  824,'824         ', 110.0000,1,   1,   2,   1,1.06902206, -13.740224, 1.10000, 0.90000, 1.10000, 0.90000
  825,'825         ', 110.0000,1,   1,   2,   1,1.09269130, -15.411924, 1.10000, 0.90000, 1.10000, 0.90000
  826,'826         ', 110.0000,1,   1,   2,   1,1.06593227, -16.665129, 1.10000, 0.90000, 1.10000, 0.90000
  827,'827         ', 110.0000,1,   1,   2,   1,1.06445968, -16.614229, 1.10000, 0.90000, 1.10000, 0.90000
  828,'828         ', 110.0000,1,   1,   2,   1,1.08575416, -16.505103, 1.10000, 0.90000, 1.10000, 0.90000
  829,'829         ', 110.0000,1,   1,   2,   1,1.03482985, -19.129205, 1.10000, 0.90000, 1.10000, 0.90000
  830,'830         ', 110.0000,1,   1,   2,   1,1.08054924, -16.952458, 1.10000, 0.90000, 1.10000, 0.90000
  831,'831         ', 110.0000,1,   1,   2,   1,1.07298350, -17.069150, 1.10000, 0.90000, 1.10000, 0.90000
  832,'832         ', 110.0000,1,   1,   2,   1,1.08628154, -16.576671, 1.10000, 0.90000, 1.10000, 0.90000
  833,'833         ', 110.0000,1,   1,   2,   1,1.08578205, -16.542413, 1.10000, 0.90000, 1.10000, 0.90000
  834,'834         ', 110.0000,2,   1,   2,   1,1.06513608, -16.717361, 1.10000, 0.90000, 1.10000, 0.90000
  835,'835         ', 110.0000,1,   1,   2,   1,1.07459319, -16.755562, 1.10000, 0.90000, 1.10000, 0.90000
  836,'836         ', 110.0000,1,   1,   3,   1,1.08176231, -10.735488, 1.10000, 0.90000, 1.10000, 0.90000
  837,'837         ', 110.0000,1,   1,   3,   1,1.08164394, -11.589545, 1.10000, 0.90000, 1.10000, 0.90000
  838,'838         ', 110.0000,1,   1,   3,   1,1.05938733, -16.481332, 1.10000, 0.90000, 1.10000, 0.90000
  839,'839         ', 110.0000,1,   1,   3,   1,1.06035936, -16.579669, 1.10000, 0.90000, 1.10000, 0.90000
  840,'840         ', 110.0000,2,   1,   3,   1,1.05931997, -16.473018, 1.10000, 0.90000, 1.10000, 0.90000
  841,'841         ', 110.0000,1,   1,   3,   1,1.05946660, -16.476698, 1.10000, 0.90000, 1.10000, 0.90000
  842,'842         ', 110.0000,1,   1,   3,   1,1.06627798, -16.769023, 1.10000, 0.90000, 1.10000, 0.90000
  843,'843         ', 110.0000,1,   1,   3,   1,1.06620097, -16.771451, 1.10000, 0.90000, 1.10000, 0.90000
  844,'844         ', 110.0000,2,   1,   3,   1,1.07738698, -15.605420, 1.10000, 0.90000, 1.10000, 0.90000
  845,'845         ', 110.0000,1,   1,   3,   1,1.07536387, -12.184907, 1.10000, 0.90000, 1.10000, 0.90000
  846,'846         ', 110.0000,1,   1,   3,   1,1.07538998, -12.182404, 1.10000, 0.90000, 1.10000, 0.90000
  847,'847         ', 110.0000,1,   1,   3,   1,1.06141877, -16.463088, 1.10000, 0.90000, 1.10000, 0.90000
  848,'848         ', 110.0000,2,   1,   3,   1,1.06143916, -16.456709, 1.10000, 0.90000, 1.10000, 0.90000
  849,'849         ', 110.0000,1,   1,   3,   1,1.06145728, -16.451597, 1.10000, 0.90000, 1.10000, 0.90000
  850,'850         ', 110.0000,1,   1,   3,   1,1.07970095, -11.469163, 1.10000, 0.90000, 1.10000, 0.90000
  851,'851         ', 110.0000,1,   1,   3,   1,1.07967317, -11.479068, 1.10000, 0.90000, 1.10000, 0.90000
  852,'852         ', 110.0000,1,   1,   3,   1,1.07199717, -13.645990, 1.10000, 0.90000, 1.10000, 0.90000
  853,'853         ', 110.0000,1,   1,   3,   1,1.07200205, -13.645835, 1.10000, 0.90000, 1.10000, 0.90000
  854,'854         ', 110.0000,2,   1,   3,   1,1.06367636, -14.371898, 1.10000, 0.90000, 1.10000, 0.90000
  855,'855         ', 110.0000,1,   1,   3,   1,1.06362891, -14.373730, 1.10000, 0.90000, 1.10000, 0.90000
  856,'856         ', 110.0000,1,   1,   3,   1,1.07559860, -12.659458, 1.10000, 0.90000, 1.10000, 0.90000
  857,'857         ', 110.0000,1,   1,   3,   1,1.07559061, -12.664156, 1.10000, 0.90000, 1.10000, 0.90000
  858,'858         ', 110.0000,1,   1,   3,   1,1.06037462, -16.579934, 1.10000, 0.90000, 1.10000, 0.90000
  859,'859         ', 110.0000,1,   1,   3,   1,1.06643438, -16.444787, 1.10000, 0.90000, 1.10000, 0.90000
  860,'860         ', 110.0000,1,   1,   3,   1,1.06641722, -16.444292, 1.10000, 0.90000, 1.10000, 0.90000
  861,'861         ', 110.0000,1,   1,   3,   1,1.06650949, -14.047105, 1.10000, 0.90000, 1.10000, 0.90000
  862,'862         ', 110.0000,1,   1,   3,   1,1.06565082, -14.345153, 1.10000, 0.90000, 1.10000, 0.90000
  863,'863         ', 110.0000,1,   1,   3,   1,1.06565082, -14.345151, 1.10000, 0.90000, 1.10000, 0.90000
  864,'864         ', 110.0000,1,   1,   3,   1,1.07529128, -12.251321, 1.10000, 0.90000, 1.10000, 0.90000
  865,'865         ', 110.0000,1,   1,   3,   1,1.07525516, -12.258108, 1.10000, 0.90000, 1.10000, 0.90000
  866,'866         ', 110.0000,1,   1,   3,   1,1.07092035, -15.222190, 1.10000, 0.90000, 1.10000, 0.90000
  867,'867         ', 110.0000,1,   1,   3,   1,1.07092988, -15.216476, 1.10000, 0.90000, 1.10000, 0.90000
  868,'868         ', 110.0000,1,   1,   3,   1,1.05567110, -17.860687, 1.10000, 0.90000, 1.10000, 0.90000
  869,'869         ', 110.0000,1,   1,   3,   1,1.06186628, -16.810704, 1.10000, 0.90000, 1.10000, 0.90000
  870,'870         ', 110.0000,1,   1,   3,   1,1.05568504, -17.859963, 1.10000, 0.90000, 1.10000, 0.90000
  871,'871         ', 110.0000,1,   1,   3,   1,1.07493746, -13.401125, 1.10000, 0.90000, 1.10000, 0.90000
  872,'872         ', 110.0000,1,   1,   3,   1,1.07484329, -13.405668, 1.10000, 0.90000, 1.10000, 0.90000
  873,'873         ', 110.0000,2,   1,   3,   1,1.08282781, -11.118704, 1.10000, 0.90000, 1.10000, 0.90000
  874,'874         ', 110.0000,1,   1,   3,   1,1.07951140, -11.678352, 1.10000, 0.90000, 1.10000, 0.90000
  875,'875         ', 110.0000,1,   1,   3,   1,1.05213392, -17.524201, 1.10000, 0.90000, 1.10000, 0.90000
  876,'876         ', 110.0000,1,   1,   3,   1,1.06366050, -10.615099, 1.10000, 0.90000, 1.10000, 0.90000
  877,'877         ', 110.0000,1,   1,   3,   1,1.06399107, -10.565873, 1.10000, 0.90000, 1.10000, 0.90000
  878,'878         ', 110.0000,1,   1,   3,   1,1.05184114, -18.644678, 1.10000, 0.90000, 1.10000, 0.90000
  879,'879         ', 110.0000,1,   1,   3,   1,1.05183911, -18.650480, 1.10000, 0.90000, 1.10000, 0.90000
  880,'880         ', 110.0000,1,   1,   3,   1,1.07084203, -15.312507, 1.10000, 0.90000, 1.10000, 0.90000
  881,'881         ', 110.0000,1,   1,   3,   1,1.07082725, -15.314898, 1.10000, 0.90000, 1.10000, 0.90000
  882,'882         ', 110.0000,1,   1,   3,   1,1.07791722, -11.993064, 1.10000, 0.90000, 1.10000, 0.90000
  883,'883         ', 110.0000,1,   1,   3,   1,1.07757902, -11.982285, 1.10000, 0.90000, 1.10000, 0.90000
  884,'884         ', 110.0000,1,   1,   3,   1,1.07795632, -11.991685, 1.10000, 0.90000, 1.10000, 0.90000
  885,'885         ', 110.0000,1,   1,   3,   1,1.07759953, -11.981559, 1.10000, 0.90000, 1.10000, 0.90000
  886,'886         ', 110.0000,1,   1,   3,   1,1.08117127,  -6.398397, 1.10000, 0.90000, 1.10000, 0.90000
  887,'887         ', 110.0000,1,   1,   3,   1,1.08115184,  -6.383911, 1.10000, 0.90000, 1.10000, 0.90000
  888,'888         ', 110.0000,1,   1,   3,   1,1.05491269, -18.648107, 1.10000, 0.90000, 1.10000, 0.90000
  889,'889         ', 110.0000,1,   1,   3,   1,1.05557001, -18.589490, 1.10000, 0.90000, 1.10000, 0.90000
  890,'890         ', 110.0000,1,   1,   3,   1,1.07476485, -12.220966, 1.10000, 0.90000, 1.10000, 0.90000
  891,'891         ', 110.0000,1,   1,   3,   1,1.07477665, -12.218040, 1.10000, 0.90000, 1.10000, 0.90000
  892,'892         ', 110.0000,1,   1,   3,   1,1.08037877, -12.236193, 1.10000, 0.90000, 1.10000, 0.90000
  893,'893         ', 110.0000,1,   1,   3,   1,1.07621431, -12.607214, 1.10000, 0.90000, 1.10000, 0.90000
  894,'894         ', 110.0000,1,   1,   3,   1,1.08099639, -12.199113, 1.10000, 0.90000, 1.10000, 0.90000
  895,'895         ', 110.0000,1,   1,   3,   1,1.06731188,  -8.916650, 1.10000, 0.90000, 1.10000, 0.90000
  896,'896         ', 110.0000,2,   1,   3,   1,1.06882000, -12.849923, 1.10000, 0.90000, 1.10000, 0.90000
  897,'897         ', 110.0000,1,   1,   3,   1,1.06859601, -12.865168, 1.10000, 0.90000, 1.10000, 0.90000
  898,'898         ', 110.0000,1,   1,   3,   1,1.07787740, -11.720204, 1.10000, 0.90000, 1.10000, 0.90000
  899,'899         ', 110.0000,1,   1,   3,   1,1.07784605, -11.720721, 1.10000, 0.90000, 1.10000, 0.90000
  900,'900         ', 110.0000,1,   1,   3,   1,1.05179679, -18.712133, 1.10000, 0.90000, 1.10000, 0.90000
  901,'901         ', 110.0000,1,   1,   3,   1,1.05176735, -18.711132, 1.10000, 0.90000, 1.10000, 0.90000
  902,'902         ', 110.0000,2,   1,   3,   1,1.04071140, -15.200700, 1.10000, 0.90000, 1.10000, 0.90000
  903,'903         ', 110.0000,1,   1,   3,   1,1.04069746, -15.202695, 1.10000, 0.90000, 1.10000, 0.90000
  904,'904         ', 110.0000,1,   1,   3,   1,1.04323411, -15.051543, 1.10000, 0.90000, 1.10000, 0.90000
  905,'905         ', 110.0000,1,   1,   3,   1,1.08085728, -10.855980, 1.10000, 0.90000, 1.10000, 0.90000
  906,'906         ', 110.0000,1,   1,   3,   1,1.08030772, -11.569318, 1.10000, 0.90000, 1.10000, 0.90000
  907,'907         ', 110.0000,1,   1,   3,   1,1.07016194, -15.373899, 1.10000, 0.90000, 1.10000, 0.90000
  908,'908         ', 110.0000,1,   1,   3,   1,1.07088649, -15.315943, 1.10000, 0.90000, 1.10000, 0.90000
  909,'909         ', 110.0000,1,   1,   3,   1,1.07823086, -14.170703, 1.10000, 0.90000, 1.10000, 0.90000
  910,'910         ', 110.0000,1,   1,   3,   1,1.07764268, -13.327599, 1.10000, 0.90000, 1.10000, 0.90000
  911,'911         ', 110.0000,1,   1,   3,   1,1.07764268, -13.327599, 1.10000, 0.90000, 1.10000, 0.90000
  912,'912         ', 110.0000,1,   1,   3,   1,1.07822001, -14.168411, 1.10000, 0.90000, 1.10000, 0.90000
  913,'913         ', 110.0000,1,   1,   3,   1,1.06761038, -16.419662, 1.10000, 0.90000, 1.10000, 0.90000
  914,'914         ', 110.0000,1,   1,   3,   1,1.06758642, -16.426263, 1.10000, 0.90000, 1.10000, 0.90000
  915,'915         ', 110.0000,1,   1,   3,   1,1.07599556, -12.618267, 1.10000, 0.90000, 1.10000, 0.90000
  916,'916         ', 110.0000,1,   1,   3,   1,1.07598698, -12.621148, 1.10000, 0.90000, 1.10000, 0.90000
  917,'917         ', 110.0000,1,   1,   3,   1,1.06040430, -14.323812, 1.10000, 0.90000, 1.10000, 0.90000
  918,'918         ', 110.0000,1,   1,   3,   1,1.06252730, -14.197586, 1.10000, 0.90000, 1.10000, 0.90000
  919,'919         ', 110.0000,1,   1,   3,   1,1.07149196, -12.966350, 1.10000, 0.90000, 1.10000, 0.90000
  920,'920         ', 110.0000,1,   1,   3,   1,1.07190681, -12.942747, 1.10000, 0.90000, 1.10000, 0.90000
  921,'921         ', 110.0000,1,   1,   3,   1,1.07153547, -12.962336, 1.10000, 0.90000, 1.10000, 0.90000
  922,'922         ', 110.0000,1,   1,   3,   1,1.07190585, -12.942731, 1.10000, 0.90000, 1.10000, 0.90000
  923,'923         ', 110.0000,1,   1,   3,   1,1.06689823,  -9.196009, 1.10000, 0.90000, 1.10000, 0.90000
  924,'924         ', 110.0000,1,   1,   3,   1,1.06689823,  -9.205045, 1.10000, 0.90000, 1.10000, 0.90000
  925,'925         ', 110.0000,1,   1,   3,   1,1.07045329, -12.547884, 1.10000, 0.90000, 1.10000, 0.90000
  926,'926         ', 110.0000,1,   1,   3,   1,1.07882142, -11.336290, 1.10000, 0.90000, 1.10000, 0.90000
  927,'927         ', 110.0000,1,   1,   3,   1,1.05244052, -18.098724, 1.10000, 0.90000, 1.10000, 0.90000
  928,'928         ', 110.0000,1,   1,   3,   1,1.05245316, -18.091578, 1.10000, 0.90000, 1.10000, 0.90000
  929,'929         ', 110.0000,1,   1,   3,   1,1.05816829, -16.628420, 1.10000, 0.90000, 1.10000, 0.90000
  930,'930         ', 110.0000,1,   1,   3,   1,1.05820835, -16.626011, 1.10000, 0.90000, 1.10000, 0.90000
  931,'931         ', 110.0000,1,   1,   3,   1,1.06067228, -16.590538, 1.10000, 0.90000, 1.10000, 0.90000
  932,'932         ', 110.0000,1,   1,   3,   1,1.06081522, -16.586416, 1.10000, 0.90000, 1.10000, 0.90000
  933,'933         ', 110.0000,1,   1,   3,   1,1.07032824, -13.054472, 1.10000, 0.90000, 1.10000, 0.90000
  934,'934         ', 110.0000,1,   1,   3,   1,1.07071698, -13.033930, 1.10000, 0.90000, 1.10000, 0.90000
  935,'935         ', 110.0000,1,   1,   3,   1,1.07061756, -16.083460, 1.10000, 0.90000, 1.10000, 0.90000
  936,'936         ', 110.0000,1,   1,   3,   1,1.07058513, -16.088736, 1.10000, 0.90000, 1.10000, 0.90000
  937,'937         ', 110.0000,1,   1,   3,   1,1.07626712, -11.462369, 1.10000, 0.90000, 1.10000, 0.90000
  938,'938         ', 110.0000,1,   1,   3,   1,1.07630646, -11.451763, 1.10000, 0.90000, 1.10000, 0.90000
  939,'939         ', 110.0000,1,   1,   3,   1,1.07422471, -13.220810, 1.10000, 0.90000, 1.10000, 0.90000
  940,'940         ', 110.0000,1,   1,   3,   1,1.08054435, -13.193818, 1.10000, 0.90000, 1.10000, 0.90000
  941,'941         ', 110.0000,1,   1,   3,   1,1.07491422, -13.144854, 1.10000, 0.90000, 1.10000, 0.90000
  942,'942         ', 110.0000,1,   1,   3,   1,1.07836008, -14.163124, 1.10000, 0.90000, 1.10000, 0.90000
  943,'943         ', 110.0000,1,   1,   3,   1,1.07764256, -13.327595, 1.10000, 0.90000, 1.10000, 0.90000
  944,'944         ', 110.0000,1,   1,   3,   1,1.06906593, -13.176038, 1.10000, 0.90000, 1.10000, 0.90000
  945,'945         ', 110.0000,1,   1,   3,   1,1.06912637, -13.167211, 1.10000, 0.90000, 1.10000, 0.90000
  946,'946         ', 110.0000,1,   1,   3,   1,1.07702911, -11.742866, 1.10000, 0.90000, 1.10000, 0.90000
  947,'947         ', 110.0000,1,   1,   3,   1,1.07761800, -11.673569, 1.10000, 0.90000, 1.10000, 0.90000
  948,'948         ', 110.0000,1,   1,   3,   1,1.06528866, -12.842829, 1.10000, 0.90000, 1.10000, 0.90000
  949,'949         ', 110.0000,1,   1,   3,   1,1.06535959, -12.839507, 1.10000, 0.90000, 1.10000, 0.90000
  950,'950         ', 110.0000,1,   1,   3,   1,1.07330096, -13.457948, 1.10000, 0.90000, 1.10000, 0.90000
  951,'951         ', 110.0000,1,   1,   3,   1,1.07339609, -13.453400, 1.10000, 0.90000, 1.10000, 0.90000
  952,'952         ', 110.0000,2,   1,   3,   1,1.06691873, -16.532727, 1.10000, 0.90000, 1.10000, 0.90000
  953,'953         ', 110.0000,1,   1,   3,   1,1.06696880, -16.512097, 1.10000, 0.90000, 1.10000, 0.90000
  954,'954         ', 110.0000,1,   1,   3,   1,1.07971835, -11.469452, 1.10000, 0.90000, 1.10000, 0.90000
  955,'955         ', 110.0000,1,   1,   3,   1,1.07953441, -11.508597, 1.10000, 0.90000, 1.10000, 0.90000
  956,'956         ', 110.0000,1,   1,   3,   1,1.05347741, -17.710785, 1.10000, 0.90000, 1.10000, 0.90000
  957,'957         ', 110.0000,1,   1,   3,   1,1.05345345, -17.717352, 1.10000, 0.90000, 1.10000, 0.90000
  958,'958         ', 110.0000,1,   1,   3,   1,1.06203771, -13.401410, 1.10000, 0.90000, 1.10000, 0.90000
  959,'959         ', 110.0000,1,   1,   3,   1,1.06203127, -13.402466, 1.10000, 0.90000, 1.10000, 0.90000
  960,'960         ', 110.0000,1,   1,   3,   1,1.07064855,  -8.539032, 1.10000, 0.90000, 1.10000, 0.90000
  961,'961         ', 110.0000,1,   1,   3,   1,1.07066095,  -8.533993, 1.10000, 0.90000, 1.10000, 0.90000
  962,'962         ', 110.0000,1,   1,   3,   1,1.05678928, -14.069371, 1.10000, 0.90000, 1.10000, 0.90000
  963,'963         ', 110.0000,1,   1,   3,   1,1.05681729, -14.061339, 1.10000, 0.90000, 1.10000, 0.90000
  964,'964         ', 110.0000,1,   1,   3,   1,1.07491529, -13.146743, 1.10000, 0.90000, 1.10000, 0.90000
  965,'965         ', 110.0000,1,   1,   3,   1,1.07496512, -13.151029, 1.10000, 0.90000, 1.10000, 0.90000
  966,'966         ', 110.0000,1,   1,   3,   1,1.07026398, -15.470708, 1.10000, 0.90000, 1.10000, 0.90000
  967,'967         ', 110.0000,1,   1,   3,   1,1.07026505, -15.467582, 1.10000, 0.90000, 1.10000, 0.90000
  968,'968         ', 110.0000,1,   1,   3,   1,1.06749058, -13.034113, 1.10000, 0.90000, 1.10000, 0.90000
  969,'969         ', 110.0000,1,   1,   3,   1,1.06747901, -13.039578, 1.10000, 0.90000, 1.10000, 0.90000
  970,'970         ', 110.0000,1,   1,   3,   1,1.07911253, -12.040544, 1.10000, 0.90000, 1.10000, 0.90000
  971,'971         ', 110.0000,1,   1,   3,   1,1.07912529, -12.030133, 1.10000, 0.90000, 1.10000, 0.90000
  972,'972         ', 110.0000,2,   1,   3,   1,1.08182001, -10.784161, 1.10000, 0.90000, 1.10000, 0.90000
  973,'973         ', 110.0000,2,   1,   3,   1,1.08099997, -10.940635, 1.10000, 0.90000, 1.10000, 0.90000
  974,'974         ', 110.0000,1,   1,   3,   1,1.07599378, -15.577162, 1.10000, 0.90000, 1.10000, 0.90000
  975,'975         ', 110.0000,1,   1,   3,   1,1.07593024, -15.572696, 1.10000, 0.90000, 1.10000, 0.90000
  976,'976         ', 110.0000,1,   1,   3,   1,1.07619452, -12.529033, 1.10000, 0.90000, 1.10000, 0.90000
  977,'977         ', 110.0000,2,   1,   3,   1,1.07632184, -12.504517, 1.10000, 0.90000, 1.10000, 0.90000
  978,'978         ', 110.0000,1,   1,   3,   1,1.07787180, -12.567264, 1.10000, 0.90000, 1.10000, 0.90000
  979,'979         ', 110.0000,1,   1,   3,   1,1.07793152, -12.580945, 1.10000, 0.90000, 1.10000, 0.90000
  980,'980         ', 110.0000,1,   1,   3,   1,1.06224239, -10.854916, 1.10000, 0.90000, 1.10000, 0.90000
  981,'981         ', 110.0000,1,   1,   3,   1,1.06224191, -10.854859, 1.10000, 0.90000, 1.10000, 0.90000
  982,'982         ', 110.0000,1,   1,   3,   1,1.08444095, -10.793380, 1.10000, 0.90000, 1.10000, 0.90000
  983,'983         ', 110.0000,1,   1,   3,   1,1.08447289, -10.779834, 1.10000, 0.90000, 1.10000, 0.90000
  984,'984         ', 110.0000,1,   1,   3,   1,1.07634377, -12.432235, 1.10000, 0.90000, 1.10000, 0.90000
  985,'985         ', 110.0000,1,   1,   3,   1,1.07634854, -12.425620, 1.10000, 0.90000, 1.10000, 0.90000
  986,'986         ', 110.0000,2,   1,   3,   1,1.06703436, -15.679054, 1.10000, 0.90000, 1.10000, 0.90000
  987,'987         ', 110.0000,1,   1,   3,   1,1.06701171, -15.662302, 1.10000, 0.90000, 1.10000, 0.90000
  988,'988         ', 110.0000,1,   1,   3,   1,1.08154821, -10.674206, 1.10000, 0.90000, 1.10000, 0.90000
  989,'989         ', 110.0000,1,   1,   3,   1,1.08162487, -10.667855, 1.10000, 0.90000, 1.10000, 0.90000
  990,'990         ', 110.0000,1,   1,   3,   1,1.07186878, -15.027152, 1.10000, 0.90000, 1.10000, 0.90000
  991,'991         ', 110.0000,1,   1,   3,   1,1.07184172, -15.038774, 1.10000, 0.90000, 1.10000, 0.90000
  992,'992         ', 110.0000,1,   1,   3,   1,1.07147288, -12.256260, 1.10000, 0.90000, 1.10000, 0.90000
  993,'993         ', 110.0000,1,   1,   3,   1,1.07987034, -11.029150, 1.10000, 0.90000, 1.10000, 0.90000
  994,'994         ', 110.0000,1,   1,   3,   1,1.07251275, -14.998312, 1.10000, 0.90000, 1.10000, 0.90000
  995,'995         ', 110.0000,1,   1,   3,   1,1.06897986, -16.107022, 1.10000, 0.90000, 1.10000, 0.90000
  996,'996         ', 110.0000,1,   1,   3,   1,1.08077109, -11.522066, 1.10000, 0.90000, 1.10000, 0.90000
  997,'997         ', 110.0000,1,   1,   3,   1,1.08082771, -11.513228, 1.10000, 0.90000, 1.10000, 0.90000
  998,'Opole       ', 110.0000,2,   1,   3,   1,1.08182001,  -6.104844, 1.10000, 0.90000, 1.10000, 0.90000
  999,'Opole       ', 110.0000,2,   1,   3,   1,1.08182001,  -5.757994, 1.10000, 0.90000, 1.10000, 0.90000
 1000,'1000        ', 110.0000,1,   1,   3,   1,1.06699061,  -9.247992, 1.10000, 0.90000, 1.10000, 0.90000
 1001,'1001        ', 110.0000,1,   1,   3,   1,1.06699085,  -9.239571, 1.10000, 0.90000, 1.10000, 0.90000
 1002,'1002        ', 110.0000,2,   1,   3,   1,1.07655764, -12.581204, 1.10000, 0.90000, 1.10000, 0.90000
 1003,'1003        ', 110.0000,2,   1,   3,   1,1.07656956, -12.590917, 1.10000, 0.90000, 1.10000, 0.90000
 1004,'1004        ', 110.0000,2,   1,   3,   1,1.08182001, -10.562166, 1.10000, 0.90000, 1.10000, 0.90000
 1005,'1005        ', 110.0000,1,   1,   3,   1,1.08181095, -10.583160, 1.10000, 0.90000, 1.10000, 0.90000
 1006,'1006        ', 110.0000,1,   1,   3,   1,1.06118929, -17.111079, 1.10000, 0.90000, 1.10000, 0.90000
 1007,'1007        ', 110.0000,2,   1,   3,   1,1.06114769, -17.121327, 1.10000, 0.90000, 1.10000, 0.90000
 1008,'1008        ', 110.0000,1,   1,   3,   1,1.05884576, -17.294160, 1.10000, 0.90000, 1.10000, 0.90000
 1009,'1009        ', 110.0000,1,   1,   3,   1,1.05886662, -17.284728, 1.10000, 0.90000, 1.10000, 0.90000
 1010,'1010        ', 110.0000,2,   1,   3,   1,1.07501984, -15.117476, 1.10000, 0.90000, 1.10000, 0.90000
 1011,'1011        ', 110.0000,1,   1,   3,   1,1.06361425, -16.092984, 1.10000, 0.90000, 1.10000, 0.90000
 1012,'1012        ', 110.0000,2,   1,   3,   1,1.07112396, -15.433926, 1.10000, 0.90000, 1.10000, 0.90000
 1013,'1013        ', 110.0000,1,   1,   3,   1,1.08982706,  -9.979198, 1.10000, 0.90000, 1.10000, 0.90000
 1014,'1014        ', 110.0000,1,   1,   3,   1,1.08983052,  -9.979063, 1.10000, 0.90000, 1.10000, 0.90000
 1015,'1015        ', 110.0000,1,   1,   3,   1,1.07526743, -12.157829, 1.10000, 0.90000, 1.10000, 0.90000
 1016,'1016        ', 110.0000,1,   1,   3,   1,1.07529032, -12.152809, 1.10000, 0.90000, 1.10000, 0.90000
 1017,'1017        ', 110.0000,1,   1,   3,   1,1.04420817, -17.758021, 1.10000, 0.90000, 1.10000, 0.90000
 1018,'1018        ', 110.0000,1,   1,   3,   1,1.04422915, -17.756233, 1.10000, 0.90000, 1.10000, 0.90000
 1019,'1019        ', 110.0000,1,   1,   3,   1,1.07940304, -11.682846, 1.10000, 0.90000, 1.10000, 0.90000
 1020,'1020        ', 110.0000,1,   1,   3,   1,1.07940471, -11.682876, 1.10000, 0.90000, 1.10000, 0.90000
 1021,'1021        ', 110.0000,2,   1,   3,   1,1.07090998, -16.568700, 1.10000, 0.90000, 1.10000, 0.90000
 1022,'1022        ', 110.0000,2,   1,   3,   1,1.07086957, -16.562973, 1.10000, 0.90000, 1.10000, 0.90000
 1023,'1023        ', 110.0000,2,   1,   3,   1,1.07081783, -16.567911, 1.10000, 0.90000, 1.10000, 0.90000
 1024,'1024        ', 110.0000,1,   1,   3,   1,1.06321776, -16.676505, 1.10000, 0.90000, 1.10000, 0.90000
 1025,'1025        ', 110.0000,1,   1,   3,   1,1.06842566, -12.976863, 1.10000, 0.90000, 1.10000, 0.90000
 1026,'1026        ', 110.0000,1,   1,   3,   1,1.06847990, -12.972395, 1.10000, 0.90000, 1.10000, 0.90000
 1027,'1027        ', 110.0000,1,   1,   3,   1,1.08182025, -10.562170, 1.10000, 0.90000, 1.10000, 0.90000
 1028,'1028        ', 110.0000,1,   1,   3,   1,1.08181119, -10.583164, 1.10000, 0.90000, 1.10000, 0.90000
 1029,'1029        ', 110.0000,1,   1,   3,   1,1.07905328, -11.897394, 1.10000, 0.90000, 1.10000, 0.90000
 1030,'1030        ', 110.0000,1,   1,   3,   1,1.07905293, -11.897389, 1.10000, 0.90000, 1.10000, 0.90000
 1031,'1031        ', 110.0000,1,   1,   3,   1,1.08091235, -10.852892, 1.10000, 0.90000, 1.10000, 0.90000
 1032,'1032        ', 110.0000,2,   1,   3,   1,1.07846463, -15.111782, 1.10000, 0.90000, 1.10000, 0.90000
 1033,'1033        ', 110.0000,1,   1,   3,   1,1.07833254, -15.103748, 1.10000, 0.90000, 1.10000, 0.90000
 1034,'1034        ', 110.0000,1,   1,   3,   1,1.08036220, -12.222306, 1.10000, 0.90000, 1.10000, 0.90000
 1035,'1035        ', 110.0000,1,   1,   3,   1,1.08036149, -12.223166, 1.10000, 0.90000, 1.10000, 0.90000
 1036,'1036        ', 110.0000,1,   1,   3,   1,1.08001256, -11.586709, 1.10000, 0.90000, 1.10000, 0.90000
 1037,'1037        ', 110.0000,1,   1,   3,   1,1.08004642, -11.583862, 1.10000, 0.90000, 1.10000, 0.90000
 1038,'1038        ', 110.0000,1,   1,   3,   1,1.07533062, -11.741570, 1.10000, 0.90000, 1.10000, 0.90000
 1039,'1039        ', 110.0000,1,   1,   3,   1,1.07533050, -11.743428, 1.10000, 0.90000, 1.10000, 0.90000
 1040,'1040        ', 110.0000,1,   1,   3,   1,1.08036256, -12.222242, 1.10000, 0.90000, 1.10000, 0.90000
 1041,'1041        ', 110.0000,1,   1,   3,   1,1.08036149, -12.223166, 1.10000, 0.90000, 1.10000, 0.90000
 1042,'1042        ', 110.0000,1,   1,   3,   1,1.06941211, -12.611246, 1.10000, 0.90000, 1.10000, 0.90000
 1043,'1043        ', 110.0000,1,   1,   3,   1,1.07882833, -11.336402, 1.10000, 0.90000, 1.10000, 0.90000
 1044,'1044        ', 110.0000,1,   1,   3,   1,1.06231487, -16.566597, 1.10000, 0.90000, 1.10000, 0.90000
 1045,'1045        ', 110.0000,1,   1,   3,   1,1.06246662, -16.560581, 1.10000, 0.90000, 1.10000, 0.90000
 1046,'1046        ', 110.0000,1,   1,   3,   1,1.07172966, -14.992999, 1.10000, 0.90000, 1.10000, 0.90000
 1047,'1047        ', 110.0000,1,   1,   3,   1,1.07174087, -14.979725, 1.10000, 0.90000, 1.10000, 0.90000
 1048,'1048        ', 110.0000,1,   1,   3,   1,1.07666993, -12.507616, 1.10000, 0.90000, 1.10000, 0.90000
 1049,'1049        ', 110.0000,1,   1,   3,   1,1.07666063, -12.505550, 1.10000, 0.90000, 1.10000, 0.90000
 1050,'1050        ', 110.0000,1,   1,   3,   1,1.07301056,  -8.421397, 1.10000, 0.90000, 1.10000, 0.90000
 1051,'1051        ', 110.0000,1,   1,   3,   1,1.07240713,  -8.513616, 1.10000, 0.90000, 1.10000, 0.90000
 1052,'1052        ', 110.0000,1,   1,   3,   1,1.08068478, -11.729960, 1.10000, 0.90000, 1.10000, 0.90000
 1053,'1053        ', 110.0000,1,   1,   3,   1,1.08071256, -11.729027, 1.10000, 0.90000, 1.10000, 0.90000
 1054,'1054        ', 110.0000,1,   1,   3,   1,1.06569862, -10.263896, 1.10000, 0.90000, 1.10000, 0.90000
 1055,'1055        ', 110.0000,1,   1,   3,   1,1.06569457, -10.268378, 1.10000, 0.90000, 1.10000, 0.90000
 1056,'1056        ', 110.0000,1,   1,   3,   1,1.07153153, -12.981697, 1.10000, 0.90000, 1.10000, 0.90000
 1057,'1057        ', 110.0000,1,   1,   3,   1,1.07177019, -12.962738, 1.10000, 0.90000, 1.10000, 0.90000
 1058,'1058        ', 110.0000,1,   1,   3,   1,1.07928061, -11.617534, 1.10000, 0.90000, 1.10000, 0.90000
 1059,'1059        ', 110.0000,1,   1,   3,   1,1.07925224, -11.619298, 1.10000, 0.90000, 1.10000, 0.90000
 1060,'1060        ', 110.0000,1,   1,   3,   1,1.04953396, -18.183842, 1.10000, 0.90000, 1.10000, 0.90000
 1061,'1061        ', 110.0000,1,   1,   3,   1,1.04417837, -14.700999, 1.10000, 0.90000, 1.10000, 0.90000
 1062,'1062        ', 110.0000,1,   1,   3,   1,1.04417431, -14.696614, 1.10000, 0.90000, 1.10000, 0.90000
 1063,'1063        ', 110.0000,1,   1,   3,   1,1.06948626, -15.147181, 1.10000, 0.90000, 1.10000, 0.90000
 1064,'1064        ', 110.0000,1,   1,   3,   1,1.06946480, -15.129994, 1.10000, 0.90000, 1.10000, 0.90000
 1065,'1065        ', 110.0000,1,   1,   3,   1,1.06948435, -15.147147, 1.10000, 0.90000, 1.10000, 0.90000
 1066,'1066        ', 110.0000,1,   1,   3,   1,1.06744027,  -8.972296, 1.10000, 0.90000, 1.10000, 0.90000
 1067,'1067        ', 110.0000,1,   1,   3,   1,1.06749094,  -8.966032, 1.10000, 0.90000, 1.10000, 0.90000
 1068,'1068        ', 110.0000,1,   1,   3,   1,1.07732701, -11.934715, 1.10000, 0.90000, 1.10000, 0.90000
 1069,'1069        ', 110.0000,1,   1,   3,   1,1.07741296, -11.923242, 1.10000, 0.90000, 1.10000, 0.90000
 1070,'1070        ', 110.0000,1,   1,   3,   1,1.06924975, -15.662763, 1.10000, 0.90000, 1.10000, 0.90000
 1071,'1071        ', 110.0000,1,   1,   3,   1,1.06925595, -15.673032, 1.10000, 0.90000, 1.10000, 0.90000
 1072,'1072        ', 110.0000,1,   1,   3,   1,1.07730353,  -7.246579, 1.10000, 0.90000, 1.10000, 0.90000
 1073,'1073        ', 110.0000,1,   1,   3,   1,1.07731128,  -7.219626, 1.10000, 0.90000, 1.10000, 0.90000
 1074,'1074        ', 110.0000,1,   1,   3,   1,1.05227995, -18.705576, 1.10000, 0.90000, 1.10000, 0.90000
 1075,'1075        ', 110.0000,1,   1,   3,   1,1.05228376, -18.700559, 1.10000, 0.90000, 1.10000, 0.90000
 1076,'1076        ', 110.0000,2,   1,   3,   1,1.06798768,  -9.873223, 1.10000, 0.90000, 1.10000, 0.90000
 1077,'1077        ', 110.0000,1,   1,   3,   1,1.06798983,  -9.876087, 1.10000, 0.90000, 1.10000, 0.90000
 1078,'1078        ', 110.0000,1,   1,   3,   1,1.07844567, -11.978735, 1.10000, 0.90000, 1.10000, 0.90000
 1079,'1079        ', 110.0000,1,   1,   3,   1,1.07880473, -11.946575, 1.10000, 0.90000, 1.10000, 0.90000
 1080,'1080        ', 110.0000,1,   1,   3,   1,1.07847989, -11.975833, 1.10000, 0.90000, 1.10000, 0.90000
 1081,'1081        ', 110.0000,1,   1,   3,   1,1.07880425, -11.946565, 1.10000, 0.90000, 1.10000, 0.90000
 1082,'1082        ', 110.0000,1,   1,   3,   1,1.07471979,  -7.887598, 1.10000, 0.90000, 1.10000, 0.90000
 1083,'1083        ', 110.0000,1,   1,   3,   1,1.07472658,  -7.908796, 1.10000, 0.90000, 1.10000, 0.90000
 1084,'1084        ', 110.0000,1,   1,   3,   1,1.06175649, -16.532820, 1.10000, 0.90000, 1.10000, 0.90000
 1085,'1085        ', 110.0000,1,   1,   3,   1,1.06177425, -16.538439, 1.10000, 0.90000, 1.10000, 0.90000
 1086,'1086        ', 110.0000,1,   1,   3,   1,1.07309091, -12.239902, 1.10000, 0.90000, 1.10000, 0.90000
 1087,'1087        ', 110.0000,1,   1,   3,   1,1.07312191, -12.223353, 1.10000, 0.90000, 1.10000, 0.90000
 1088,'1088        ', 110.0000,1,   1,   3,   1,1.07240677,  -8.513607, 1.10000, 0.90000, 1.10000, 0.90000
 1089,'1089        ', 110.0000,1,   1,   3,   1,1.07310426,  -8.412829, 1.10000, 0.90000, 1.10000, 0.90000
 1090,'1090        ', 110.0000,1,   1,   3,   1,1.06618762, -16.064426, 1.10000, 0.90000, 1.10000, 0.90000
 1091,'1091        ', 110.0000,1,   1,   3,   1,1.06632280, -16.058183, 1.10000, 0.90000, 1.10000, 0.90000
 1092,'1092        ', 110.0000,1,   1,   3,   1,1.04920578, -18.559912, 1.10000, 0.90000, 1.10000, 0.90000
 1093,'1093        ', 110.0000,1,   1,   3,   1,1.04918051, -18.557042, 1.10000, 0.90000, 1.10000, 0.90000
 1094,'1094        ', 110.0000,1,   1,   3,   1,1.07446885, -12.746048, 1.10000, 0.90000, 1.10000, 0.90000
 1095,'1095        ', 110.0000,1,   1,   3,   1,1.07704234, -12.441676, 1.10000, 0.90000, 1.10000, 0.90000
 1096,'1096        ', 110.0000,1,   1,   3,   1,1.07446694, -12.746000, 1.10000, 0.90000, 1.10000, 0.90000
 1097,'1097        ', 110.0000,1,   1,   3,   1,1.07704139, -12.441658, 1.10000, 0.90000, 1.10000, 0.90000
 1098,'1098        ', 110.0000,1,   1,   3,   1,1.07836270, -11.661980, 1.10000, 0.90000, 1.10000, 0.90000
 1099,'1099        ', 110.0000,1,   1,   3,   1,1.07836699, -11.665662, 1.10000, 0.90000, 1.10000, 0.90000
 1100,'1100        ', 110.0000,1,   1,   3,   1,1.07562351, -13.334585, 1.10000, 0.90000, 1.10000, 0.90000
 1101,'1101        ', 110.0000,1,   1,   3,   1,1.06880903, -13.216226, 1.10000, 0.90000, 1.10000, 0.90000
 1102,'1102        ', 110.0000,1,   1,   3,   1,1.07562017, -13.334527, 1.10000, 0.90000, 1.10000, 0.90000
 1103,'1103        ', 110.0000,1,   1,   3,   1,1.06915629, -13.178643, 1.10000, 0.90000, 1.10000, 0.90000
 1104,'1104        ', 110.0000,1,   1,   3,   1,1.07065749,  -8.678382, 1.10000, 0.90000, 1.10000, 0.90000
 1105,'1105        ', 110.0000,1,   1,   3,   1,1.07064414,  -8.680662, 1.10000, 0.90000, 1.10000, 0.90000
 1106,'1106        ', 110.0000,1,   1,   3,   1,1.08026850, -11.802984, 1.10000, 0.90000, 1.10000, 0.90000
 1107,'1107        ', 110.0000,1,   1,   3,   1,1.08023894, -11.815530, 1.10000, 0.90000, 1.10000, 0.90000
 1108,'1108        ', 110.0000,2,   1,   3,   1,1.06269968, -10.701405, 1.10000, 0.90000, 1.10000, 0.90000
 1109,'1109        ', 110.0000,1,   1,   3,   1,1.04194403, -15.128765, 1.10000, 0.90000, 1.10000, 0.90000
 1110,'1110        ', 110.0000,1,   1,   3,   1,1.07712746, -11.654609, 1.10000, 0.90000, 1.10000, 0.90000
 1111,'1111        ', 110.0000,2,   1,   3,   1,1.07209003, -12.927917, 1.10000, 0.90000, 1.10000, 0.90000
 1112,'1112        ', 110.0000,1,   1,   3,   1,1.07585347, -13.289906, 1.10000, 0.90000, 1.10000, 0.90000
 1113,'1113        ', 110.0000,1,   1,   3,   1,1.07791638,  -7.212092, 1.10000, 0.90000, 1.10000, 0.90000
 1114,'1114        ', 110.0000,2,   1,   3,   1,1.07788765,  -7.233589, 1.10000, 0.90000, 1.10000, 0.90000
 1115,'1115        ', 110.0000,1,   1,   3,   1,1.04248345, -16.411884, 1.10000, 0.90000, 1.10000, 0.90000
 1116,'1116        ', 110.0000,1,   1,   3,   1,1.04264998, -16.387369, 1.10000, 0.90000, 1.10000, 0.90000
 1117,'1117        ', 110.0000,1,   1,   3,   1,1.05243897, -18.141532, 1.10000, 0.90000, 1.10000, 0.90000
 1118,'1118        ', 110.0000,1,   1,   3,   1,1.05251002, -18.123092, 1.10000, 0.90000, 1.10000, 0.90000
 1119,'1119        ', 110.0000,1,   1,   3,   1,1.07703948, -12.016767, 1.10000, 0.90000, 1.10000, 0.90000
 1120,'1120        ', 110.0000,1,   1,   3,   1,1.07703817, -12.016734, 1.10000, 0.90000, 1.10000, 0.90000
 1121,'1121        ', 110.0000,1,   1,   3,   1,1.07830465, -11.665820, 1.10000, 0.90000, 1.10000, 0.90000
 1122,'1122        ', 110.0000,1,   1,   3,   1,1.07837319, -11.668771, 1.10000, 0.90000, 1.10000, 0.90000
 1123,'1123        ', 110.0000,1,   1,   3,   1,1.07838678, -11.658423, 1.10000, 0.90000, 1.10000, 0.90000
 1124,'1124        ', 110.0000,1,   1,   3,   1,1.07837296, -11.668765, 1.10000, 0.90000, 1.10000, 0.90000
 1125,'1125        ', 110.0000,1,   1,   3,   1,1.07793331, -11.758936, 1.10000, 0.90000, 1.10000, 0.90000
 1126,'1126        ', 110.0000,1,   1,   3,   1,1.07840371, -11.693327, 1.10000, 0.90000, 1.10000, 0.90000
 1127,'1127        ', 110.0000,1,   1,   3,   1,1.07795346, -11.755858, 1.10000, 0.90000, 1.10000, 0.90000
 1128,'1128        ', 110.0000,1,   1,   3,   1,1.07840371, -11.693327, 1.10000, 0.90000, 1.10000, 0.90000
 1129,'1129        ', 110.0000,2,   1,   3,   1,1.08796406, -11.769260, 1.10000, 0.90000, 1.10000, 0.90000
 1130,'1130        ', 110.0000,1,   1,   3,   1,1.07771945, -11.774905, 1.10000, 0.90000, 1.10000, 0.90000
 1131,'1131        ', 110.0000,1,   1,   3,   1,1.07750106, -11.808030, 1.10000, 0.90000, 1.10000, 0.90000
 1132,'1132        ', 110.0000,1,   1,   3,   1,1.07751858, -11.803358, 1.10000, 0.90000, 1.10000, 0.90000
 1133,'1133        ', 110.0000,1,   1,   3,   1,1.08031189, -12.236123, 1.10000, 0.90000, 1.10000, 0.90000
 1134,'1134        ', 110.0000,1,   1,   3,   1,1.08029866, -12.241046, 1.10000, 0.90000, 1.10000, 0.90000
 1135,'1135        ', 110.0000,1,   1,   3,   1,1.08169425, -10.796278, 1.10000, 0.90000, 1.10000, 0.90000
 1136,'1136        ', 110.0000,1,   1,   3,   1,1.08088112, -13.133535, 1.10000, 0.90000, 1.10000, 0.90000
 1137,'1137        ', 110.0000,1,   1,   3,   1,1.08084023, -11.345376, 1.10000, 0.90000, 1.10000, 0.90000
 1138,'1138        ', 110.0000,1,   1,   3,   1,1.07816136, -11.563806, 1.10000, 0.90000, 1.10000, 0.90000
 1139,'1139        ', 110.0000,1,   1,   3,   1,1.08084011, -11.345375, 1.10000, 0.90000, 1.10000, 0.90000
 1140,'1140        ', 110.0000,1,   1,   3,   1,1.08107722, -13.115013, 1.10000, 0.90000, 1.10000, 0.90000
 1141,'1141        ', 110.0000,1,   1,   3,   1,1.07978797, -11.425469, 1.10000, 0.90000, 1.10000, 0.90000
 1142,'1142        ', 110.0000,1,   1,   3,   1,1.06797290, -13.272343, 1.10000, 0.90000, 1.10000, 0.90000
 1143,'1143        ', 110.0000,1,   1,   3,   1,1.06796801, -13.273929, 1.10000, 0.90000, 1.10000, 0.90000
 1144,'1144        ', 110.0000,1,   1,   3,   1,1.06803131, -13.264994, 1.10000, 0.90000, 1.10000, 0.90000
 1145,'1145        ', 110.0000,1,   1,   3,   1,1.07652986, -12.398775, 1.10000, 0.90000, 1.10000, 0.90000
 1146,'1146        ', 110.0000,1,   1,   3,   1,1.07858741, -12.180693, 1.10000, 0.90000, 1.10000, 0.90000
 1147,'1147        ', 110.0000,1,   1,   3,   1,1.07601476,  -9.602413, 1.10000, 0.90000, 1.10000, 0.90000
 1148,'1148        ', 110.0000,1,   1,   3,   1,1.07609630,  -9.616374, 1.10000, 0.90000, 1.10000, 0.90000
 1149,'1149        ', 110.0000,1,   1,   3,   1,1.07648516, -11.570728, 1.10000, 0.90000, 1.10000, 0.90000
 1150,'1150        ', 110.0000,1,   1,   3,   1,1.07650006, -11.562604, 1.10000, 0.90000, 1.10000, 0.90000
 1151,'1151        ', 110.0000,2,   1,   3,   1,1.06858230, -15.459064, 1.10000, 0.90000, 1.10000, 0.90000
 1152,'1152        ', 110.0000,2,   1,   3,   1,1.06893075, -15.431641, 1.10000, 0.90000, 1.10000, 0.90000
 1153,'1153        ', 110.0000,2,   1,   3,   1,1.06823647, -15.603584, 1.10000, 0.90000, 1.10000, 0.90000
 1154,'1154        ', 110.0000,1,   1,   3,   1,1.06898570, -15.470930, 1.10000, 0.90000, 1.10000, 0.90000
 1155,'1155        ', 110.0000,1,   1,   3,   1,1.06895661, -15.469699, 1.10000, 0.90000, 1.10000, 0.90000
 1156,'1156        ', 110.0000,1,   1,   3,   1,1.06981003, -15.460111, 1.10000, 0.90000, 1.10000, 0.90000
 1157,'1157        ', 110.0000,1,   1,   3,   1,1.07019305, -15.299793, 1.10000, 0.90000, 1.10000, 0.90000
 1158,'1158        ', 110.0000,1,   1,   3,   1,1.06871331, -15.584832, 1.10000, 0.90000, 1.10000, 0.90000
 1159,'1159        ', 110.0000,1,   1,   3,   1,1.06873631, -15.455793, 1.10000, 0.90000, 1.10000, 0.90000
 1160,'1160        ', 110.0000,1,   1,   3,   1,1.06889415, -15.573188, 1.10000, 0.90000, 1.10000, 0.90000
 1161,'1161        ', 110.0000,1,   1,   3,   1,1.07042670, -15.277685, 1.10000, 0.90000, 1.10000, 0.90000
 1162,'1162        ', 110.0000,1,   1,   3,   1,1.07006407, -15.451109, 1.10000, 0.90000, 1.10000, 0.90000
 1163,'1163        ', 110.0000,1,   1,   3,   1,1.06958890, -15.457328, 1.10000, 0.90000, 1.10000, 0.90000
 1164,'1164        ', 110.0000,1,   1,   3,   1,1.06964135, -15.456020, 1.10000, 0.90000, 1.10000, 0.90000
 1165,'1165        ', 110.0000,1,   1,   3,   1,1.06877553, -15.633721, 1.10000, 0.90000, 1.10000, 0.90000
 1166,'1166        ', 110.0000,2,   1,   3,   1,1.06970108, -15.455443, 1.10000, 0.90000, 1.10000, 0.90000
 1167,'1167        ', 110.0000,1,   1,   3,   1,1.06879759, -15.632438, 1.10000, 0.90000, 1.10000, 0.90000
 1168,'1168        ', 110.0000,1,   1,   3,   1,1.06969643, -15.455728, 1.10000, 0.90000, 1.10000, 0.90000
 1169,'1169        ', 110.0000,1,   1,   3,   1,1.07715023, -12.524362, 1.10000, 0.90000, 1.10000, 0.90000
 1170,'1170        ', 110.0000,1,   1,   3,   1,1.07730556, -12.490916, 1.10000, 0.90000, 1.10000, 0.90000
 1171,'1171        ', 110.0000,1,   1,   3,   1,1.07170498, -13.341753, 1.10000, 0.90000, 1.10000, 0.90000
 1172,'1172        ', 110.0000,1,   1,   3,   1,1.07170606, -13.341521, 1.10000, 0.90000, 1.10000, 0.90000
 1173,'1173        ', 110.0000,1,   1,   3,   1,1.07752299, -14.009451, 1.10000, 0.90000, 1.10000, 0.90000
 1174,'1174        ', 110.0000,1,   1,   3,   1,1.07752883, -14.008778, 1.10000, 0.90000, 1.10000, 0.90000
 1175,'1175        ', 110.0000,1,   1,   3,   1,1.07172835, -13.333726, 1.10000, 0.90000, 1.10000, 0.90000
 1176,'1176        ', 110.0000,1,   1,   3,   1,1.07482421, -15.567557, 1.10000, 0.90000, 1.10000, 0.90000
 1177,'1177        ', 110.0000,1,   1,   3,   1,1.07844758, -13.751331, 1.10000, 0.90000, 1.10000, 0.90000
 1178,'1178        ', 110.0000,2,   1,   3,   1,1.08155000, -11.639728, 1.10000, 0.90000, 1.10000, 0.90000
 1179,'1179        ', 110.0000,2,   1,   3,   1,1.08009005, -13.180485, 1.10000, 0.90000, 1.10000, 0.90000
 1180,'1180        ', 110.0000,1,   1,   3,   1,1.05304575, -18.140479, 1.10000, 0.90000, 1.10000, 0.90000
 1181,'1181        ', 110.0000,1,   1,   3,   1,1.05301762, -18.138447, 1.10000, 0.90000, 1.10000, 0.90000
 1182,'1182        ', 110.0000,1,   1,   3,   1,1.07922578, -12.101822, 1.10000, 0.90000, 1.10000, 0.90000
 1183,'1183        ', 110.0000,1,   1,   3,   1,1.07922578, -12.101822, 1.10000, 0.90000, 1.10000, 0.90000
 1184,'1184        ', 110.0000,1,   1,   3,   1,1.06944835, -13.099265, 1.10000, 0.90000, 1.10000, 0.90000
 1185,'1185        ', 110.0000,1,   1,   3,   1,1.06935573, -13.123655, 1.10000, 0.90000, 1.10000, 0.90000
 1186,'1186        ', 110.0000,1,   1,   3,   1,1.02435660, -15.130168, 1.10000, 0.90000, 1.10000, 0.90000
 1187,'1187        ', 110.0000,2,   1,   3,   1,1.07567000, -12.058076, 1.10000, 0.90000, 1.10000, 0.90000
 1188,'1188        ', 110.0000,2,   1,   3,   1,1.07930958, -11.589941, 1.10000, 0.90000, 1.10000, 0.90000
 1189,'1189        ', 110.0000,1,   1,   3,   1,1.08065426, -10.870430, 1.10000, 0.90000, 1.10000, 0.90000
 1190,'1190        ', 110.0000,1,   1,   3,   1,1.07930958, -11.592789, 1.10000, 0.90000, 1.10000, 0.90000
 1191,'1191        ', 110.0000,1,   1,   3,   1,1.07221341, -15.411629, 1.10000, 0.90000, 1.10000, 0.90000
 1192,'1192        ', 110.0000,1,   1,   3,   1,1.07235742, -15.397217, 1.10000, 0.90000, 1.10000, 0.90000
 1193,'1193        ', 110.0000,1,   1,   3,   1,1.05995989, -14.290111, 1.10000, 0.90000, 1.10000, 0.90000
 1194,'1194        ', 110.0000,1,   1,   3,   1,1.06005514, -14.284865, 1.10000, 0.90000, 1.10000, 0.90000
 1195,'1195        ', 110.0000,1,   1,   3,   1,1.06011295, -14.318038, 1.10000, 0.90000, 1.10000, 0.90000
 1196,'1196        ', 110.0000,1,   1,   3,   1,1.06326449, -14.470242, 1.10000, 0.90000, 1.10000, 0.90000
 1197,'1197        ', 110.0000,1,   1,   3,   1,1.06362975, -14.485453, 1.10000, 0.90000, 1.10000, 0.90000
 1198,'1198        ', 110.0000,1,   1,   3,   1,1.06328893, -14.468699, 1.10000, 0.90000, 1.10000, 0.90000
 1199,'1199        ', 110.0000,1,   1,   3,   1,1.06363666, -14.484912, 1.10000, 0.90000, 1.10000, 0.90000
 1200,'1200        ', 110.0000,1,   1,   3,   1,1.07323730, -15.499735, 1.10000, 0.90000, 1.10000, 0.90000
 1201,'1201        ', 110.0000,1,   1,   3,   1,1.07328904, -15.501118, 1.10000, 0.90000, 1.10000, 0.90000
 1202,'1202        ', 110.0000,1,   1,   3,   1,1.08179510, -10.564858, 1.10000, 0.90000, 1.10000, 0.90000
 1203,'1203        ', 110.0000,1,   1,   3,   1,1.07327414, -12.741808, 1.10000, 0.90000, 1.10000, 0.90000
 1204,'1204        ', 110.0000,1,   1,   3,   1,1.07330501, -12.753363, 1.10000, 0.90000, 1.10000, 0.90000
 1205,'1205        ', 110.0000,1,   1,   3,   1,1.07855153, -11.866369, 1.10000, 0.90000, 1.10000, 0.90000
 1206,'1206        ', 110.0000,1,   1,   3,   1,1.07852089, -11.868743, 1.10000, 0.90000, 1.10000, 0.90000
 1207,'1207        ', 110.0000,1,   1,   3,   1,1.07052696, -15.401745, 1.10000, 0.90000, 1.10000, 0.90000
 1208,'1208        ', 110.0000,1,   1,   3,   1,1.07052720, -15.398521, 1.10000, 0.90000, 1.10000, 0.90000
 1209,'1209        ', 110.0000,1,   1,   3,   1,1.07458925, -15.419758, 1.10000, 0.90000, 1.10000, 0.90000
 1210,'1210        ', 110.0000,1,   1,   3,   1,1.07456553, -15.410087, 1.10000, 0.90000, 1.10000, 0.90000
 1211,'1211        ', 110.0000,1,   1,   3,   1,1.08295548, -10.768982, 1.10000, 0.90000, 1.10000, 0.90000
 1212,'1212        ', 110.0000,1,   1,   3,   1,1.08294427, -10.766937, 1.10000, 0.90000, 1.10000, 0.90000
 1213,'1213        ', 110.0000,1,   1,   3,   1,1.05095994, -17.761343, 1.10000, 0.90000, 1.10000, 0.90000
 1214,'1214        ', 110.0000,1,   1,   3,   1,1.05093431, -17.757486, 1.10000, 0.90000, 1.10000, 0.90000
 1215,'1215        ', 110.0000,1,   1,   3,   1,1.07833254, -11.936550, 1.10000, 0.90000, 1.10000, 0.90000
 1216,'1216        ', 110.0000,1,   1,   3,   1,1.07835662, -11.935680, 1.10000, 0.90000, 1.10000, 0.90000
 1217,'1217        ', 110.0000,1,   1,   3,   1,1.07882428, -11.783214, 1.10000, 0.90000, 1.10000, 0.90000
 1218,'1218        ', 110.0000,1,   1,   3,   1,1.07932627, -12.165177, 1.10000, 0.90000, 1.10000, 0.90000
 1219,'1219        ', 110.0000,1,   1,   3,   1,1.06579530, -16.131599, 1.10000, 0.90000, 1.10000, 0.90000
 1220,'1220        ', 110.0000,1,   1,   3,   1,1.06578660, -16.140048, 1.10000, 0.90000, 1.10000, 0.90000
 1221,'1221        ', 110.0000,1,   1,   3,   1,1.07672787, -12.542227, 1.10000, 0.90000, 1.10000, 0.90000
 1222,'1222        ', 110.0000,1,   1,   3,   1,1.07803118, -12.341599, 1.10000, 0.90000, 1.10000, 0.90000
 1223,'1223        ', 110.0000,1,   1,   3,   1,1.06949747, -16.332606, 1.10000, 0.90000, 1.10000, 0.90000
 1224,'1224        ', 110.0000,1,   1,   3,   1,1.06944287, -16.338458, 1.10000, 0.90000, 1.10000, 0.90000
 1225,'1225        ', 110.0000,1,   1,   3,   1,1.05144465, -18.760808, 1.10000, 0.90000, 1.10000, 0.90000
 1226,'1226        ', 110.0000,2,   1,   3,   1,1.05228889, -18.691492, 1.10000, 0.90000, 1.10000, 0.90000
 1227,'1227        ', 110.0000,1,   1,   3,   1,1.05204570, -18.725590, 1.10000, 0.90000, 1.10000, 0.90000
 1228,'1228        ', 110.0000,1,   1,   3,   1,1.05250156, -18.672018, 1.10000, 0.90000, 1.10000, 0.90000
 1229,'1229        ', 110.0000,1,   1,   3,   1,1.07793927, -11.261512, 1.10000, 0.90000, 1.10000, 0.90000
 1230,'1230        ', 110.0000,1,   1,   3,   1,1.07794118, -11.269072, 1.10000, 0.90000, 1.10000, 0.90000
 1231,'1231        ', 110.0000,1,   1,   3,   1,1.08091128, -10.852873, 1.10000, 0.90000, 1.10000, 0.90000
 1232,'1232        ', 110.0000,1,   1,   3,   1,1.08033764, -11.567634, 1.10000, 0.90000, 1.10000, 0.90000
 1233,'1233        ', 110.0000,1,   1,   3,   1,1.07758594, -11.666568, 1.10000, 0.90000, 1.10000, 0.90000
 1234,'1234        ', 110.0000,1,   1,   3,   1,1.07759333, -11.670963, 1.10000, 0.90000, 1.10000, 0.90000
 1235,'1235        ', 110.0000,1,   1,   3,   1,1.07772636, -11.886937, 1.10000, 0.90000, 1.10000, 0.90000
 1236,'1236        ', 110.0000,1,   1,   3,   1,1.07778978, -11.875129, 1.10000, 0.90000, 1.10000, 0.90000
 1237,'1237        ', 110.0000,1,   1,   3,   1,1.07693565, -11.906526, 1.10000, 0.90000, 1.10000, 0.90000
 1238,'1238        ', 110.0000,1,   1,   3,   1,1.07693565, -11.906526, 1.10000, 0.90000, 1.10000, 0.90000
 1239,'1239        ', 110.0000,1,   1,   3,   1,1.06244850, -16.205744, 1.10000, 0.90000, 1.10000, 0.90000
 1240,'1240        ', 110.0000,1,   1,   3,   1,1.06243646, -16.215158, 1.10000, 0.90000, 1.10000, 0.90000
 1241,'1241        ', 110.0000,1,   1,   3,   1,1.07962132, -11.406741, 1.10000, 0.90000, 1.10000, 0.90000
 1242,'1242        ', 110.0000,1,   1,   3,   1,1.07960236, -11.399610, 1.10000, 0.90000, 1.10000, 0.90000
 1243,'1243        ', 110.0000,1,   1,   3,   1,1.05090249, -16.915066, 1.10000, 0.90000, 1.10000, 0.90000
 1244,'1244        ', 110.0000,1,   1,   3,   1,1.05088115, -16.931078, 1.10000, 0.90000, 1.10000, 0.90000
 1245,'1245        ', 110.0000,2,   1,   3,   1,1.06003726, -13.238950, 1.10000, 0.90000, 1.10000, 0.90000
 1246,'1246        ', 110.0000,2,   1,   3,   1,1.07020509, -12.572169, 1.10000, 0.90000, 1.10000, 0.90000
 1247,'1247        ', 110.0000,2,   1,   3,   1,1.06169128, -16.476750, 1.10000, 0.90000, 1.10000, 0.90000
 1248,'1248        ', 110.0000,1,   1,   3,   1,1.06174195, -16.476465, 1.10000, 0.90000, 1.10000, 0.90000
 1249,'1249        ', 110.0000,1,   1,   3,   1,1.07183564, -12.941042, 1.10000, 0.90000, 1.10000, 0.90000
 1250,'1250        ', 110.0000,1,   1,   3,   1,1.07699823, -11.633324, 1.10000, 0.90000, 1.10000, 0.90000
 1251,'1251        ', 110.0000,1,   1,   3,   1,1.07185817, -12.940089, 1.10000, 0.90000, 1.10000, 0.90000
 1252,'1252        ', 110.0000,1,   1,   3,   1,1.07706106, -11.628751, 1.10000, 0.90000, 1.10000, 0.90000
 1253,'1253        ', 110.0000,1,   1,   3,   1,1.06263423, -16.241575, 1.10000, 0.90000, 1.10000, 0.90000
 1254,'1254        ', 110.0000,1,   1,   3,   1,1.05924189, -16.446259, 1.10000, 0.90000, 1.10000, 0.90000
 1255,'1255        ', 110.0000,1,   1,   3,   1,1.07375550, -14.382961, 1.10000, 0.90000, 1.10000, 0.90000
 1256,'1256        ', 110.0000,1,   1,   3,   1,1.07376790, -14.380350, 1.10000, 0.90000, 1.10000, 0.90000
 1257,'1257        ', 110.0000,1,   1,   3,   1,1.08044910, -12.203248, 1.10000, 0.90000, 1.10000, 0.90000
 1258,'1258        ', 110.0000,1,   1,   3,   1,1.08045697, -12.199992, 1.10000, 0.90000, 1.10000, 0.90000
 1259,'1259        ', 110.0000,1,   1,   3,   1,1.07882738, -11.781290, 1.10000, 0.90000, 1.10000, 0.90000
 1260,'1260        ', 110.0000,1,   1,   3,   1,1.07884705, -11.780018, 1.10000, 0.90000, 1.10000, 0.90000
 1261,'1261        ', 110.0000,1,   1,   3,   1,1.08176720, -10.887963, 1.10000, 0.90000, 1.10000, 0.90000
 1262,'1262        ', 110.0000,1,   1,   3,   1,1.08183789, -10.877106, 1.10000, 0.90000, 1.10000, 0.90000
 1263,'1263        ', 110.0000,1,   1,   3,   1,1.08173740, -12.067204, 1.10000, 0.90000, 1.10000, 0.90000
 1264,'1264        ', 110.0000,1,   1,   3,   1,1.08177686, -12.064489, 1.10000, 0.90000, 1.10000, 0.90000
 1265,'1265        ', 110.0000,1,   1,   3,   1,1.06257725, -10.130385, 1.10000, 0.90000, 1.10000, 0.90000
 1266,'1266        ', 110.0000,1,   1,   3,   1,1.06267929, -10.139067, 1.10000, 0.90000, 1.10000, 0.90000
 1267,'1267        ', 110.0000,1,   1,   3,   1,1.06974125, -12.938337, 1.10000, 0.90000, 1.10000, 0.90000
 1268,'1268        ', 110.0000,1,   1,   3,   1,1.07560742, -13.336722, 1.10000, 0.90000, 1.10000, 0.90000
 1269,'1269        ', 110.0000,1,   1,   3,   1,1.06908917, -13.183815, 1.10000, 0.90000, 1.10000, 0.90000
 1270,'1270        ', 110.0000,1,   1,   3,   1,1.07014287, -12.915291, 1.10000, 0.90000, 1.10000, 0.90000
 1271,'1271        ', 110.0000,1,   1,   3,   1,1.07591248, -12.029745, 1.10000, 0.90000, 1.10000, 0.90000
 1272,'1272        ', 110.0000,1,   1,   3,   1,1.07628226, -11.998921, 1.10000, 0.90000, 1.10000, 0.90000
 1273,'1273        ', 110.0000,1,   1,   3,   1,1.06966794, -16.091434, 1.10000, 0.90000, 1.10000, 0.90000
 1274,'1274        ', 110.0000,1,   1,   3,   1,1.06966782, -16.091430, 1.10000, 0.90000, 1.10000, 0.90000
 1275,'1275        ', 110.0000,1,   1,   3,   1,1.07626987, -11.505819, 1.10000, 0.90000, 1.10000, 0.90000
 1276,'1276        ', 110.0000,1,   1,   3,   1,1.07637906, -11.478246, 1.10000, 0.90000, 1.10000, 0.90000
 1277,'1277        ', 110.0000,1,   1,   3,   1,1.07049656, -13.369958, 1.10000, 0.90000, 1.10000, 0.90000
 1278,'1278        ', 110.0000,1,   1,   3,   1,1.07048774, -13.361872, 1.10000, 0.90000, 1.10000, 0.90000
 1279,'1279        ', 110.0000,2,   1,   3,   1,1.07191682, -13.652488, 1.10000, 0.90000, 1.10000, 0.90000
 1280,'1280        ', 110.0000,1,   1,   3,   1,1.07200217, -13.645837, 1.10000, 0.90000, 1.10000, 0.90000
 1281,'1281        ', 110.0000,1,   1,   3,   1,1.06647396, -13.332031, 1.10000, 0.90000, 1.10000, 0.90000
 1282,'1282        ', 110.0000,1,   1,   3,   1,1.06649446, -13.332297, 1.10000, 0.90000, 1.10000, 0.90000
 1283,'1283        ', 110.0000,1,   1,   3,   1,1.07381451, -15.247607, 1.10000, 0.90000, 1.10000, 0.90000
 1284,'1284        ', 110.0000,1,   1,   3,   1,1.06321371, -16.676433, 1.10000, 0.90000, 1.10000, 0.90000
 1285,'1285        ', 110.0000,2,   1,   3,   1,1.06692517, -16.409987, 1.10000, 0.90000, 1.10000, 0.90000
 1286,'laziska     ', 110.0000,2,   1,   3,   1,1.08182001, -13.425373, 1.10000, 0.90000, 1.10000, 0.90000
 1287,'laziska     ', 110.0000,2,   1,   3,   1,1.08164001, -11.276975, 1.10000, 0.90000, 1.10000, 0.90000
 1288,'1288        ', 110.0000,1,   1,   3,   1,1.07098460, -15.904352, 1.10000, 0.90000, 1.10000, 0.90000
 1289,'1289        ', 110.0000,1,   1,   3,   1,1.07095683, -15.903214, 1.10000, 0.90000, 1.10000, 0.90000
 1290,'1290        ', 110.0000,1,   1,   3,   1,1.05979216, -10.720983, 1.10000, 0.90000, 1.10000, 0.90000
 1291,'1291        ', 110.0000,1,   1,   3,   1,1.05976546, -10.716621, 1.10000, 0.90000, 1.10000, 0.90000
 1292,'1292        ', 110.0000,1,   1,   3,   1,1.07415271, -13.012331, 1.10000, 0.90000, 1.10000, 0.90000
 1293,'1293        ', 110.0000,1,   1,   3,   1,1.07414961, -13.019939, 1.10000, 0.90000, 1.10000, 0.90000
 1294,'1294        ', 110.0000,1,   1,   3,   1,1.07524681, -11.783872, 1.10000, 0.90000, 1.10000, 0.90000
 1295,'1295        ', 110.0000,1,   1,   3,   1,1.07525885, -11.782374, 1.10000, 0.90000, 1.10000, 0.90000
 1296,'1296        ', 110.0000,2,   1,   3,   1,1.06582034,  -9.137253, 1.10000, 0.90000, 1.10000, 0.90000
 1297,'1297        ', 110.0000,1,   1,   3,   1,1.06582999,  -9.135921, 1.10000, 0.90000, 1.10000, 0.90000
 1298,'1298        ', 110.0000,1,   1,   3,   1,1.07108092, -13.279927, 1.10000, 0.90000, 1.10000, 0.90000
 1299,'1299        ', 110.0000,1,   1,   3,   1,1.07116187, -13.284411, 1.10000, 0.90000, 1.10000, 0.90000
 1300,'1300        ', 110.0000,1,   1,   3,   1,1.07741618, -12.314638, 1.10000, 0.90000, 1.10000, 0.90000
 1301,'1301        ', 110.0000,1,   1,   3,   1,1.07741332, -12.316222, 1.10000, 0.90000, 1.10000, 0.90000
 1302,'1302        ', 110.0000,1,   1,   3,   1,1.05358350, -19.048650, 1.10000, 0.90000, 1.10000, 0.90000
 1303,'1303        ', 110.0000,1,   1,   3,   1,1.05357850, -19.047113, 1.10000, 0.90000, 1.10000, 0.90000
 1304,'1304        ', 110.0000,1,   1,   3,   1,1.05176520, -19.111796, 1.10000, 0.90000, 1.10000, 0.90000
 1305,'1305        ', 110.0000,1,   1,   3,   1,1.05176175, -19.110012, 1.10000, 0.90000, 1.10000, 0.90000
 1306,'1306        ', 110.0000,1,   1,   3,   1,1.07447660, -14.435793, 1.10000, 0.90000, 1.10000, 0.90000
 1307,'1307        ', 110.0000,1,   1,   3,   1,1.07447255, -14.443516, 1.10000, 0.90000, 1.10000, 0.90000
 1308,'1308        ', 110.0000,1,   1,   3,   1,1.07595062, -12.079915, 1.10000, 0.90000, 1.10000, 0.90000
 1309,'1309        ', 110.0000,1,   1,   3,   1,1.07594776, -12.079834, 1.10000, 0.90000, 1.10000, 0.90000
 1310,'1310        ', 110.0000,1,   1,   3,   1,1.07645297, -12.570302, 1.10000, 0.90000, 1.10000, 0.90000
 1311,'1311        ', 110.0000,1,   1,   3,   1,1.07645178, -12.571419, 1.10000, 0.90000, 1.10000, 0.90000
 1312,'1312        ', 110.0000,1,   1,   3,   1,1.06464183, -15.853117, 1.10000, 0.90000, 1.10000, 0.90000
 1313,'1313        ', 110.0000,1,   1,   3,   1,1.06466305, -15.870318, 1.10000, 0.90000, 1.10000, 0.90000
 1314,'1314        ', 110.0000,1,   1,   3,   1,1.08001530, -11.616343, 1.10000, 0.90000, 1.10000, 0.90000
 1315,'1315        ', 110.0000,1,   1,   3,   1,1.08003139, -11.612431, 1.10000, 0.90000, 1.10000, 0.90000
 1316,'1316        ', 110.0000,1,   1,   3,   1,1.06941736, -12.868465, 1.10000, 0.90000, 1.10000, 0.90000
 1317,'1317        ', 110.0000,1,   1,   3,   1,1.06944883, -12.866284, 1.10000, 0.90000, 1.10000, 0.90000
 1318,'1318        ', 110.0000,1,   1,   3,   1,1.07858229, -12.256095, 1.10000, 0.90000, 1.10000, 0.90000
 1319,'1319        ', 110.0000,1,   1,   3,   1,1.07059419, -12.796266, 1.10000, 0.90000, 1.10000, 0.90000
 1320,'1320        ', 110.0000,1,   1,   3,   1,1.07857823, -12.255985, 1.10000, 0.90000, 1.10000, 0.90000
 1321,'1321        ', 110.0000,1,   1,   3,   1,1.07059014, -12.796156, 1.10000, 0.90000, 1.10000, 0.90000
 1322,'1322        ', 110.0000,1,   1,   3,   1,1.07375395, -13.480667, 1.10000, 0.90000, 1.10000, 0.90000
 1323,'1323        ', 110.0000,1,   1,   3,   1,1.07372618, -13.485730, 1.10000, 0.90000, 1.10000, 0.90000
 1324,'1324        ', 110.0000,1,   1,   3,   1,1.06999242, -12.691618, 1.10000, 0.90000, 1.10000, 0.90000
 1325,'1325        ', 110.0000,1,   1,   3,   1,1.06337249, -13.118404, 1.10000, 0.90000, 1.10000, 0.90000
 1326,'1326        ', 110.0000,1,   1,   3,   1,1.06999934, -12.691001, 1.10000, 0.90000, 1.10000, 0.90000
 1327,'1327        ', 110.0000,1,   1,   3,   1,1.06337237, -13.118402, 1.10000, 0.90000, 1.10000, 0.90000
 1328,'1328        ', 110.0000,1,   1,   3,   1,1.06910658, -16.035481, 1.10000, 0.90000, 1.10000, 0.90000
 1329,'1329        ', 110.0000,1,   1,   3,   1,1.06912649, -16.018653, 1.10000, 0.90000, 1.10000, 0.90000
 1330,'1330        ', 110.0000,2,   1,   3,   1,1.05298758, -14.021621, 1.10000, 0.90000, 1.10000, 0.90000
 1331,'1331        ', 110.0000,1,   1,   3,   1,1.05299759, -14.015056, 1.10000, 0.90000, 1.10000, 0.90000
 1332,'1332        ', 110.0000,1,   1,   3,   1,1.06308615,  -9.947496, 1.10000, 0.90000, 1.10000, 0.90000
 1333,'1333        ', 110.0000,1,   1,   3,   1,1.06308472,  -9.938910, 1.10000, 0.90000, 1.10000, 0.90000
 1334,'1334        ', 110.0000,1,   1,   3,   1,1.07065690, -12.412642, 1.10000, 0.90000, 1.10000, 0.90000
 1335,'1335        ', 110.0000,1,   1,   3,   1,1.07066333, -12.416194, 1.10000, 0.90000, 1.10000, 0.90000
 1336,'1336        ', 110.0000,1,   1,   3,   1,1.05264354, -18.080925, 1.10000, 0.90000, 1.10000, 0.90000
 1337,'1337        ', 110.0000,1,   1,   3,   1,1.05264568, -18.082955, 1.10000, 0.90000, 1.10000, 0.90000
 1338,'1338        ', 110.0000,1,   1,   3,   1,1.07513273, -11.746930, 1.10000, 0.90000, 1.10000, 0.90000
 1339,'1339        ', 110.0000,1,   1,   3,   1,1.07035851, -12.553780, 1.10000, 0.90000, 1.10000, 0.90000
 1340,'1340        ', 110.0000,1,   1,   3,   1,1.07882178, -11.336299, 1.10000, 0.90000, 1.10000, 0.90000
 1341,'1341        ', 110.0000,2,   1,   3,   1,1.06435680,  -9.093091, 1.10000, 0.90000, 1.10000, 0.90000
 1342,'1342        ', 110.0000,2,   1,   3,   1,1.06433821,  -9.090477, 1.10000, 0.90000, 1.10000, 0.90000
 1343,'1343        ', 110.0000,1,   1,   3,   1,1.06453359, -13.353571, 1.10000, 0.90000, 1.10000, 0.90000
 1344,'1344        ', 110.0000,1,   1,   3,   1,1.06428850,  -9.176049, 1.10000, 0.90000, 1.10000, 0.90000
 1345,'1345        ', 110.0000,1,   1,   3,   1,1.06456602, -13.351155, 1.10000, 0.90000, 1.10000, 0.90000
 1346,'1346        ', 110.0000,1,   1,   3,   1,1.06985140, -13.111225, 1.10000, 0.90000, 1.10000, 0.90000
 1347,'1347        ', 110.0000,1,   1,   3,   1,1.05603063, -13.854140, 1.10000, 0.90000, 1.10000, 0.90000
 1348,'1348        ', 110.0000,1,   1,   3,   1,1.05347598, -16.869918, 1.10000, 0.90000, 1.10000, 0.90000
 1349,'1349        ', 110.0000,1,   1,   3,   1,1.05343580, -16.877264, 1.10000, 0.90000, 1.10000, 0.90000
 1350,'lagisza     ', 110.0000,2,   1,   3,   1,1.08182001, -11.652993, 1.10000, 0.90000, 1.10000, 0.90000
 1351,'lagisza     ', 110.0000,2,   1,   3,   1,1.08182001, -11.576133, 1.10000, 0.90000, 1.10000, 0.90000
 1352,'lagisza     ', 110.0000,1,   1,   3,   1,1.08163095, -10.733568, 1.10000, 0.90000, 1.10000, 0.90000
 1353,'1353        ', 110.0000,1,   1,   3,   1,1.05591536, -18.341484, 1.10000, 0.90000, 1.10000, 0.90000
 1354,'1354        ', 110.0000,1,   1,   3,   1,1.05589306, -18.337926, 1.10000, 0.90000, 1.10000, 0.90000
 1355,'1355        ', 110.0000,1,   1,   3,   1,1.08014429, -13.625476, 1.10000, 0.90000, 1.10000, 0.90000
 1356,'1356        ', 110.0000,1,   1,   3,   1,1.07976723, -11.463922, 1.10000, 0.90000, 1.10000, 0.90000
 1357,'1357        ', 110.0000,1,   1,   3,   1,1.08044744, -13.608586, 1.10000, 0.90000, 1.10000, 0.90000
 1358,'1358        ', 110.0000,1,   1,   3,   1,1.08025110, -11.435559, 1.10000, 0.90000, 1.10000, 0.90000
 1359,'1359        ', 110.0000,1,   1,   3,   1,1.04749894, -17.256512, 1.10000, 0.90000, 1.10000, 0.90000
 1360,'1360        ', 110.0000,1,   1,   3,   1,1.04751658, -17.259229, 1.10000, 0.90000, 1.10000, 0.90000
 1361,'1361        ', 110.0000,1,   1,   3,   1,1.08112860, -11.317516, 1.10000, 0.90000, 1.10000, 0.90000
 1362,'laziska     ', 110.0000,2,   1,   3,   1,1.08182001, -13.066378, 1.10000, 0.90000, 1.10000, 0.90000
 1363,'1363        ', 110.0000,1,   1,   3,   1,1.07694852, -12.482472, 1.10000, 0.90000, 1.10000, 0.90000
 1364,'1364        ', 110.0000,1,   1,   3,   1,1.07696712, -12.477560, 1.10000, 0.90000, 1.10000, 0.90000
 1365,'1365        ', 110.0000,1,   1,   3,   1,1.08253872, -11.658424, 1.10000, 0.90000, 1.10000, 0.90000
 1366,'1366        ', 110.0000,1,   1,   3,   1,1.08265710, -11.665288, 1.10000, 0.90000, 1.10000, 0.90000
 1367,'1367        ', 110.0000,1,   1,   3,   1,1.07482040, -11.692120, 1.10000, 0.90000, 1.10000, 0.90000
 1368,'1368        ', 110.0000,1,   1,   3,   1,1.07483590, -11.694405, 1.10000, 0.90000, 1.10000, 0.90000
 1369,'1369        ', 110.0000,1,   1,   3,   1,1.07119167, -15.190692, 1.10000, 0.90000, 1.10000, 0.90000
 1370,'1370        ', 110.0000,1,   1,   3,   1,1.06730831, -15.355474, 1.10000, 0.90000, 1.10000, 0.90000
 1371,'1371        ', 110.0000,1,   1,   3,   1,1.07118726, -15.190551, 1.10000, 0.90000, 1.10000, 0.90000
 1372,'1372        ', 110.0000,1,   1,   3,   1,1.06806409, -15.321747, 1.10000, 0.90000, 1.10000, 0.90000
 1373,'1373        ', 110.0000,2,   1,   3,   1,1.07335997, -14.808267, 1.10000, 0.90000, 1.10000, 0.90000
 1374,'1374        ', 110.0000,2,   1,   3,   1,1.07345998, -14.812544, 1.10000, 0.90000, 1.10000, 0.90000
 1375,'1375        ', 110.0000,2,   1,   3,   1,1.06982005, -15.759717, 1.10000, 0.90000, 1.10000, 0.90000
 1376,'1376        ', 110.0000,1,   1,   3,   1,1.07791185, -12.429337, 1.10000, 0.90000, 1.10000, 0.90000
 1377,'1377        ', 110.0000,1,   1,   3,   1,1.07787144, -12.438359, 1.10000, 0.90000, 1.10000, 0.90000
 1378,'1378        ', 110.0000,1,   1,   3,   1,1.07278681, -12.316107, 1.10000, 0.90000, 1.10000, 0.90000
 1379,'1379        ', 110.0000,1,   1,   3,   1,1.07271683, -12.327171, 1.10000, 0.90000, 1.10000, 0.90000
 1380,'1380        ', 110.0000,1,   1,   3,   1,1.07953966, -11.020961, 1.10000, 0.90000, 1.10000, 0.90000
 1381,'1381        ', 110.0000,1,   1,   3,   1,1.07950079, -11.032527, 1.10000, 0.90000, 1.10000, 0.90000
 1382,'1382        ', 110.0000,1,   1,   3,   1,1.07033956, -15.477827, 1.10000, 0.90000, 1.10000, 0.90000
 1383,'1383        ', 110.0000,1,   1,   3,   1,1.07033515, -15.477521, 1.10000, 0.90000, 1.10000, 0.90000
 1384,'1384        ', 110.0000,1,   1,   3,   1,1.06766725, -16.125433, 1.10000, 0.90000, 1.10000, 0.90000
 1385,'1385        ', 110.0000,1,   1,   3,   1,1.07106698, -15.622582, 1.10000, 0.90000, 1.10000, 0.90000
 1386,'1386        ', 110.0000,1,   1,   3,   1,1.07565737, -12.689951, 1.10000, 0.90000, 1.10000, 0.90000
 1387,'1387        ', 110.0000,1,   1,   3,   1,1.07570207, -12.678317, 1.10000, 0.90000, 1.10000, 0.90000
 1388,'1388        ', 110.0000,1,   1,   3,   1,1.08705842, -12.965745, 1.10000, 0.90000, 1.10000, 0.90000
 1389,'1389        ', 110.0000,1,   1,   3,   1,1.08701730, -12.991866, 1.10000, 0.90000, 1.10000, 0.90000
 1390,'1390        ', 110.0000,1,   1,   3,   1,1.05794513, -17.999454, 1.10000, 0.90000, 1.10000, 0.90000
 1391,'1391        ', 110.0000,1,   1,   3,   1,1.05792820, -18.006518, 1.10000, 0.90000, 1.10000, 0.90000
 1392,'1392        ', 110.0000,1,   1,   3,   1,1.06896520, -15.442680, 1.10000, 0.90000, 1.10000, 0.90000
 1393,'1393        ', 110.0000,1,   1,   3,   1,1.06889379, -15.573181, 1.10000, 0.90000, 1.10000, 0.90000
 1394,'1394        ', 110.0000,1,   1,   3,   1,1.08077157, -12.118925, 1.10000, 0.90000, 1.10000, 0.90000
 1395,'1395        ', 110.0000,1,   1,   3,   1,1.08099425, -12.104162, 1.10000, 0.90000, 1.10000, 0.90000
 1396,'1396        ', 110.0000,1,   1,   3,   1,1.07904184, -11.698778, 1.10000, 0.90000, 1.10000, 0.90000
 1397,'1397        ', 110.0000,1,   1,   3,   1,1.07906818, -11.697169, 1.10000, 0.90000, 1.10000, 0.90000
 1398,'1398        ', 110.0000,1,   1,   3,   1,1.07043958, -12.890333, 1.10000, 0.90000, 1.10000, 0.90000
 1399,'1399        ', 110.0000,1,   1,   3,   1,1.07043481, -12.890180, 1.10000, 0.90000, 1.10000, 0.90000
 1400,'1400        ', 110.0000,1,   1,   3,   1,1.07082880,  -8.522071, 1.10000, 0.90000, 1.10000, 0.90000
 1401,'1401        ', 110.0000,1,   1,   3,   1,1.07317936,  -8.102101, 1.10000, 0.90000, 1.10000, 0.90000
 1402,'1402        ', 110.0000,1,   1,   3,   1,1.07088804,  -8.517572, 1.10000, 0.90000, 1.10000, 0.90000
 1403,'1403        ', 110.0000,1,   1,   3,   1,1.08052659, -11.626514, 1.10000, 0.90000, 1.10000, 0.90000
 1404,'1404        ', 110.0000,1,   1,   3,   1,1.08054340, -11.620270, 1.10000, 0.90000, 1.10000, 0.90000
 1405,'1405        ', 110.0000,1,   1,   3,   1,1.07603586, -12.225554, 1.10000, 0.90000, 1.10000, 0.90000
 1406,'1406        ', 110.0000,1,   1,   3,   1,1.07458520, -12.345768, 1.10000, 0.90000, 1.10000, 0.90000
 1407,'1407        ', 110.0000,1,   1,   3,   1,1.07617128, -12.216776, 1.10000, 0.90000, 1.10000, 0.90000
 1408,'1408        ', 110.0000,1,   1,   3,   1,1.07465386, -12.340671, 1.10000, 0.90000, 1.10000, 0.90000
 1409,'1409        ', 110.0000,1,   1,   3,   1,1.06391311, -16.044210, 1.10000, 0.90000, 1.10000, 0.90000
 1410,'1410        ', 110.0000,1,   1,   3,   1,1.06394637, -16.059045, 1.10000, 0.90000, 1.10000, 0.90000
 1411,'1411        ', 110.0000,1,   1,   3,   1,1.06409812, -16.529997, 1.10000, 0.90000, 1.10000, 0.90000
 1412,'1412        ', 110.0000,1,   1,   3,   1,1.06428492, -16.518432, 1.10000, 0.90000, 1.10000, 0.90000
 1413,'1413        ', 110.0000,1,   1,   3,   1,1.07652843, -12.398712, 1.10000, 0.90000, 1.10000, 0.90000
 1414,'1414        ', 110.0000,1,   1,   3,   1,1.07867324, -12.179003, 1.10000, 0.90000, 1.10000, 0.90000
 1415,'1415        ', 110.0000,1,   1,   3,   1,1.07755923, -12.029835, 1.10000, 0.90000, 1.10000, 0.90000
 1416,'1416        ', 110.0000,2,   1,   3,   1,1.07674193, -11.898948, 1.10000, 0.90000, 1.10000, 0.90000
 1417,'1417        ', 110.0000,1,   1,   3,   1,1.07521057, -12.697639, 1.10000, 0.90000, 1.10000, 0.90000
 1418,'1418        ', 110.0000,1,   1,   3,   1,1.07521307, -12.695473, 1.10000, 0.90000, 1.10000, 0.90000
 1419,'1419        ', 110.0000,1,   1,   3,   1,1.07862914, -11.940417, 1.10000, 0.90000, 1.10000, 0.90000
 1420,'1420        ', 110.0000,1,   1,   3,   1,1.07863200, -11.939413, 1.10000, 0.90000, 1.10000, 0.90000
 1421,'1421        ', 110.0000,1,   1,   3,   1,1.08167899, -10.619064, 1.10000, 0.90000, 1.10000, 0.90000
 1422,'1422        ', 110.0000,1,   1,   3,   1,1.08167779, -10.614031, 1.10000, 0.90000, 1.10000, 0.90000
 1423,'1423        ', 110.0000,1,   1,   3,   1,1.07620966, -12.002399, 1.10000, 0.90000, 1.10000, 0.90000
 1424,'1424        ', 110.0000,1,   1,   3,   1,1.07625914, -11.992317, 1.10000, 0.90000, 1.10000, 0.90000
 1425,'1425        ', 110.0000,1,   1,   3,   1,1.07016838, -13.001423, 1.10000, 0.90000, 1.10000, 0.90000
 1426,'1426        ', 110.0000,1,   1,   3,   1,1.07023275, -12.999452, 1.10000, 0.90000, 1.10000, 0.90000
 1427,'1427        ', 110.0000,1,   1,   3,   1,1.06835258, -16.694782, 1.10000, 0.90000, 1.10000, 0.90000
 1428,'1428        ', 110.0000,1,   1,   3,   1,1.06847227, -16.685131, 1.10000, 0.90000, 1.10000, 0.90000
 1429,'1429        ', 110.0000,2,   1,   3,   1,1.03922439, -16.716278, 1.10000, 0.90000, 1.10000, 0.90000
 1430,'1430        ', 110.0000,1,   1,   3,   1,1.03898036, -16.750276, 1.10000, 0.90000, 1.10000, 0.90000
 1431,'1431        ', 110.0000,1,   1,   3,   1,1.08164084, -11.471897, 1.10000, 0.90000, 1.10000, 0.90000
 1432,'1432        ', 110.0000,1,   1,   3,   1,1.08164108, -11.471874, 1.10000, 0.90000, 1.10000, 0.90000
 1433,'1433        ', 110.0000,2,   1,   3,   1,1.06328654, -14.835396, 1.10000, 0.90000, 1.10000, 0.90000
 1434,'1434        ', 110.0000,2,   1,   3,   1,1.06020403, -14.218230, 1.10000, 0.90000, 1.10000, 0.90000
 1435,'1435        ', 110.0000,2,   1,   3,   1,1.06919813, -13.517878, 1.10000, 0.90000, 1.10000, 0.90000
 1436,'1436        ', 110.0000,2,   1,   3,   1,1.07104754, -13.343475, 1.10000, 0.90000, 1.10000, 0.90000
 1437,'1437        ', 110.0000,1,   1,   3,   1,1.06962442, -13.498893, 1.10000, 0.90000, 1.10000, 0.90000
 1438,'1438        ', 110.0000,1,   1,   3,   1,1.06576598, -16.871749, 1.10000, 0.90000, 1.10000, 0.90000
 1439,'1439        ', 110.0000,1,   1,   3,   1,1.06572998, -16.886318, 1.10000, 0.90000, 1.10000, 0.90000
 1440,'Jaworzno (~1', 110.0000,2,   1,   3,   1,1.08182001, -11.411597, 1.10000, 0.90000, 1.10000, 0.90000
 1441,'1441        ', 110.0000,1,   1,   3,   1,1.08169270, -11.434211, 1.10000, 0.90000, 1.10000, 0.90000
 1442,'1442        ', 110.0000,1,   1,   3,   1,1.07818985, -15.583524, 1.10000, 0.90000, 1.10000, 0.90000
 1443,'1443        ', 110.0000,1,   1,   3,   1,1.07818770, -15.583481, 1.10000, 0.90000, 1.10000, 0.90000
 1444,'1444        ', 110.0000,2,   1,   3,   1,1.07495093, -14.439455, 1.10000, 0.90000, 1.10000, 0.90000
 1445,'1445        ', 110.0000,1,   1,   3,   1,1.07281613, -14.394499, 1.10000, 0.90000, 1.10000, 0.90000
 1446,'1446        ', 110.0000,1,   1,   3,   1,1.07512772, -14.408035, 1.10000, 0.90000, 1.10000, 0.90000
 1447,'1447        ', 110.0000,1,   1,   3,   1,1.07313061, -14.349691, 1.10000, 0.90000, 1.10000, 0.90000
 1448,'1448        ', 110.0000,1,   1,   3,   1,1.05191612, -19.074019, 1.10000, 0.90000, 1.10000, 0.90000
 1449,'1449        ', 110.0000,1,   1,   3,   1,1.05191267, -19.076302, 1.10000, 0.90000, 1.10000, 0.90000
 1450,'1450        ', 110.0000,1,   1,   3,   1,1.07556987, -12.657576, 1.10000, 0.90000, 1.10000, 0.90000
 1451,'1451        ', 110.0000,1,   1,   3,   1,1.07557333, -12.657513, 1.10000, 0.90000, 1.10000, 0.90000
 1452,'1452        ', 110.0000,1,   1,   3,   1,1.07501388, -12.327049, 1.10000, 0.90000, 1.10000, 0.90000
 1453,'1453        ', 110.0000,1,   1,   3,   1,1.07499790, -12.330078, 1.10000, 0.90000, 1.10000, 0.90000
 1454,'1454        ', 110.0000,1,   1,   3,   1,1.06429434,  -8.723978, 1.10000, 0.90000, 1.10000, 0.90000
 1455,'1455        ', 110.0000,1,   1,   3,   1,1.06432319,  -8.734205, 1.10000, 0.90000, 1.10000, 0.90000
 1456,'1456        ', 110.0000,1,   1,   3,   1,1.05138052, -18.951910, 1.10000, 0.90000, 1.10000, 0.90000
 1457,'1457        ', 110.0000,1,   1,   3,   1,1.05138147, -18.948560, 1.10000, 0.90000, 1.10000, 0.90000
 1458,'1458        ', 110.0000,1,   1,   3,   1,1.08080459, -11.687492, 1.10000, 0.90000, 1.10000, 0.90000
 1459,'1459        ', 110.0000,1,   1,   3,   1,1.08075964, -11.690802, 1.10000, 0.90000, 1.10000, 0.90000
 1460,'1460        ', 110.0000,1,   1,   3,   1,1.06357408, -16.206176, 1.10000, 0.90000, 1.10000, 0.90000
 1461,'1461        ', 110.0000,1,   1,   3,   1,1.06355071, -16.207610, 1.10000, 0.90000, 1.10000, 0.90000
 1462,'Niedzica    ', 110.0000,2,   1,   3,   1,1.05405545, -18.934519, 1.10000, 0.90000, 1.10000, 0.90000
 1463,'1463        ', 110.0000,1,   1,   3,   1,1.05405533, -18.939107, 1.10000, 0.90000, 1.10000, 0.90000
 1464,'1464        ', 110.0000,1,   1,   3,   1,1.05724990, -17.623850, 1.10000, 0.90000, 1.10000, 0.90000
 1465,'1465        ', 110.0000,1,   1,   3,   1,1.05725610, -17.615676, 1.10000, 0.90000, 1.10000, 0.90000
 1466,'1466        ', 110.0000,1,   1,   3,   1,1.08091593, -11.525394, 1.10000, 0.90000, 1.10000, 0.90000
 1467,'1467        ', 110.0000,1,   1,   3,   1,1.08092284, -11.524860, 1.10000, 0.90000, 1.10000, 0.90000
 1468,'1468        ', 110.0000,1,   1,   3,   1,1.07522273, -11.777373, 1.10000, 0.90000, 1.10000, 0.90000
 1469,'1469        ', 110.0000,1,   1,   3,   1,1.07742274, -11.430788, 1.10000, 0.90000, 1.10000, 0.90000
 1470,'1470        ', 110.0000,1,   1,   3,   1,1.07522893, -11.776911, 1.10000, 0.90000, 1.10000, 0.90000
 1471,'1471        ', 110.0000,1,   1,   3,   1,1.07742703, -11.430483, 1.10000, 0.90000, 1.10000, 0.90000
 1472,'1472        ', 110.0000,1,   1,   3,   1,1.07513773, -13.230921, 1.10000, 0.90000, 1.10000, 0.90000
 1473,'1473        ', 110.0000,1,   1,   3,   1,1.07502270, -13.237887, 1.10000, 0.90000, 1.10000, 0.90000
 1474,'1474        ', 110.0000,1,   1,   3,   1,1.05914855, -16.641437, 1.10000, 0.90000, 1.10000, 0.90000
 1475,'1475        ', 110.0000,1,   1,   3,   1,1.05922759, -16.644008, 1.10000, 0.90000, 1.10000, 0.90000
 1476,'1476        ', 110.0000,1,   1,   3,   1,1.07360792, -11.870927, 1.10000, 0.90000, 1.10000, 0.90000
 1477,'1477        ', 110.0000,1,   1,   3,   1,1.07364309, -11.854348, 1.10000, 0.90000, 1.10000, 0.90000
 1478,'1478        ', 110.0000,1,   1,   3,   1,1.07726133, -12.502404, 1.10000, 0.90000, 1.10000, 0.90000
 1479,'1479        ', 110.0000,1,   1,   3,   1,1.07722235, -12.510695, 1.10000, 0.90000, 1.10000, 0.90000
 1480,'1480        ', 110.0000,1,   1,   3,   1,1.07565272, -12.692308, 1.10000, 0.90000, 1.10000, 0.90000
 1481,'1481        ', 110.0000,1,   1,   3,   1,1.07548177, -12.696364, 1.10000, 0.90000, 1.10000, 0.90000
 1482,'1482        ', 110.0000,1,   1,   3,   1,1.07001734, -14.954837, 1.10000, 0.90000, 1.10000, 0.90000
 1483,'1483        ', 110.0000,1,   1,   3,   1,1.07001436, -14.974425, 1.10000, 0.90000, 1.10000, 0.90000
 1484,'1484        ', 110.0000,1,   1,   3,   1,1.06355429,  -9.898036, 1.10000, 0.90000, 1.10000, 0.90000
 1485,'1485        ', 110.0000,1,   1,   3,   1,1.06354773,  -9.893245, 1.10000, 0.90000, 1.10000, 0.90000
 1486,'1486        ', 110.0000,1,   1,   3,   1,1.07385111, -15.244540, 1.10000, 0.90000, 1.10000, 0.90000
 1487,'1487        ', 110.0000,1,   1,   3,   1,1.07446742, -14.300978, 1.10000, 0.90000, 1.10000, 0.90000
 1488,'1488        ', 110.0000,1,   1,   3,   1,1.05921233, -17.353774, 1.10000, 0.90000, 1.10000, 0.90000
 1489,'1489        ', 110.0000,1,   1,   3,   1,1.05922425, -17.345991, 1.10000, 0.90000, 1.10000, 0.90000
 1490,'1490        ', 110.0000,1,   1,   3,   1,1.08086383, -13.162358, 1.10000, 0.90000, 1.10000, 0.90000
 1491,'1491        ', 110.0000,1,   1,   3,   1,1.07910204, -11.494055, 1.10000, 0.90000, 1.10000, 0.90000
 1492,'1492        ', 110.0000,1,   1,   3,   1,1.08087420, -13.160787, 1.10000, 0.90000, 1.10000, 0.90000
 1493,'1493        ', 110.0000,1,   1,   3,   1,1.06217468, -10.799558, 1.10000, 0.90000, 1.10000, 0.90000
 1494,'1494        ', 110.0000,2,   1,   3,   1,1.06216574, -10.797538, 1.10000, 0.90000, 1.10000, 0.90000
 1495,'1495        ', 110.0000,1,   1,   3,   1,1.08089697, -11.497247, 1.10000, 0.90000, 1.10000, 0.90000
 1496,'1496        ', 110.0000,1,   1,   3,   1,1.08096623, -11.486546, 1.10000, 0.90000, 1.10000, 0.90000
 1497,'1497        ', 110.0000,1,   1,   3,   1,1.05000734, -16.374117, 1.10000, 0.90000, 1.10000, 0.90000
 1498,'1498        ', 110.0000,1,   1,   3,   1,1.05005598, -16.360180, 1.10000, 0.90000, 1.10000, 0.90000
 1499,'1499        ', 110.0000,1,   1,   3,   1,1.06594563, -16.082370, 1.10000, 0.90000, 1.10000, 0.90000
 1500,'1500        ', 110.0000,1,   1,   3,   1,1.06598341, -16.078677, 1.10000, 0.90000, 1.10000, 0.90000
 1501,'1501        ', 110.0000,1,   1,   3,   1,1.07088804,  -8.517572, 1.10000, 0.90000, 1.10000, 0.90000
 1502,'1502        ', 110.0000,1,   1,   3,   1,1.07318938,  -8.101202, 1.10000, 0.90000, 1.10000, 0.90000
 1503,'1503        ', 110.0000,1,   1,   3,   1,1.05730569, -15.137881, 1.10000, 0.90000, 1.10000, 0.90000
 1504,'1504        ', 110.0000,1,   1,   3,   1,1.05728531, -15.118672, 1.10000, 0.90000, 1.10000, 0.90000
 1505,'1505        ', 110.0000,1,   1,   3,   1,1.07341290, -15.256269, 1.10000, 0.90000, 1.10000, 0.90000
 1506,'1506        ', 110.0000,1,   1,   3,   1,1.07452059, -14.244824, 1.10000, 0.90000, 1.10000, 0.90000
 1507,'1507        ', 110.0000,1,   1,   3,   1,1.07520711, -14.183587, 1.10000, 0.90000, 1.10000, 0.90000
 1508,'1508        ', 110.0000,1,   1,   3,   1,1.07194877, -13.650594, 1.10000, 0.90000, 1.10000, 0.90000
 1509,'1509        ', 110.0000,1,   1,   3,   1,1.07189870, -13.656086, 1.10000, 0.90000, 1.10000, 0.90000
 1510,'1510        ', 110.0000,1,   1,   3,   1,1.07754767, -10.882820, 1.10000, 0.90000, 1.10000, 0.90000
 1511,'1511        ', 110.0000,1,   1,   3,   1,1.07762444, -10.882129, 1.10000, 0.90000, 1.10000, 0.90000
 1512,'1512        ', 110.0000,1,   1,   3,   1,1.08130097, -11.302021, 1.10000, 0.90000, 1.10000, 0.90000
 1513,'1513        ', 110.0000,1,   1,   3,   1,1.07225275, -14.518795, 1.10000, 0.90000, 1.10000, 0.90000
 1514,'1514        ', 110.0000,1,   1,   3,   1,1.07627869, -12.620809, 1.10000, 0.90000, 1.10000, 0.90000
 1515,'1515        ', 110.0000,1,   1,   3,   1,1.07813084, -12.344553, 1.10000, 0.90000, 1.10000, 0.90000
 1516,'1516        ', 110.0000,1,   1,   3,   1,1.07628357, -12.617749, 1.10000, 0.90000, 1.10000, 0.90000
 1517,'1517        ', 110.0000,1,   1,   3,   1,1.07813084, -12.344553, 1.10000, 0.90000, 1.10000, 0.90000
 1518,'1518        ', 110.0000,1,   1,   3,   1,1.07601130,  -9.086581, 1.10000, 0.90000, 1.10000, 0.90000
 1519,'1519        ', 110.0000,2,   1,   3,   1,1.07596326,  -9.071808, 1.10000, 0.90000, 1.10000, 0.90000
 1520,'1520        ', 110.0000,2,   1,   3,   1,1.06243861, -10.955814, 1.10000, 0.90000, 1.10000, 0.90000
 1521,'1521        ', 110.0000,2,   1,   3,   1,1.06243706, -10.956656, 1.10000, 0.90000, 1.10000, 0.90000
 1522,'1522        ', 110.0000,1,   1,   3,   1,1.08182704, -11.298865, 1.10000, 0.90000, 1.10000, 0.90000
 1523,'1523        ', 110.0000,1,   1,   3,   1,1.08182585, -11.292456, 1.10000, 0.90000, 1.10000, 0.90000
 1524,'1524        ', 110.0000,1,   1,   3,   1,1.04366243, -16.186833, 1.10000, 0.90000, 1.10000, 0.90000
 1525,'1525        ', 110.0000,1,   1,   3,   1,1.04372036, -16.180938, 1.10000, 0.90000, 1.10000, 0.90000
 1526,'1526        ', 110.0000,1,   1,   3,   1,1.07891464, -11.171807, 1.10000, 0.90000, 1.10000, 0.90000
 1527,'1527        ', 110.0000,1,   1,   3,   1,1.07893074, -11.163101, 1.10000, 0.90000, 1.10000, 0.90000
 1528,'1528        ', 110.0000,1,   1,   3,   1,1.05122709, -19.125841, 1.10000, 0.90000, 1.10000, 0.90000
 1529,'1529        ', 110.0000,1,   1,   3,   1,1.05123377, -19.125899, 1.10000, 0.90000, 1.10000, 0.90000
 1530,'1530        ', 110.0000,1,   1,   3,   1,1.07986462, -11.669131, 1.10000, 0.90000, 1.10000, 0.90000
 1531,'1531        ', 110.0000,1,   1,   3,   1,1.08002102, -11.661262, 1.10000, 0.90000, 1.10000, 0.90000
 1532,'1532        ', 110.0000,1,   1,   3,   1,1.06605148,  -9.115993, 1.10000, 0.90000, 1.10000, 0.90000
 1533,'1533        ', 110.0000,1,   1,   3,   1,1.06976449,  -8.774975, 1.10000, 0.90000, 1.10000, 0.90000
 1534,'1534        ', 110.0000,1,   1,   3,   1,1.06637037,  -9.096559, 1.10000, 0.90000, 1.10000, 0.90000
 1535,'1535        ', 110.0000,1,   1,   3,   1,1.06976283,  -8.774919, 1.10000, 0.90000, 1.10000, 0.90000
 1536,'1536        ', 110.0000,1,   1,   3,   1,1.06698036, -16.525692, 1.10000, 0.90000, 1.10000, 0.90000
 1537,'1537        ', 110.0000,1,   1,   3,   1,1.06697619, -16.526899, 1.10000, 0.90000, 1.10000, 0.90000
 1538,'1538        ', 110.0000,1,   1,   3,   1,1.06252289, -13.218694, 1.10000, 0.90000, 1.10000, 0.90000
 1539,'1539        ', 110.0000,1,   1,   3,   1,1.05914235, -13.528859, 1.10000, 0.90000, 1.10000, 0.90000
 1540,'1540        ', 110.0000,1,   1,   3,   1,1.06252289, -13.218694, 1.10000, 0.90000, 1.10000, 0.90000
 1541,'1541        ', 110.0000,1,   1,   3,   1,1.05177653, -18.731143, 1.10000, 0.90000, 1.10000, 0.90000
 1542,'1542        ', 110.0000,1,   1,   3,   1,1.06910408, -15.908279, 1.10000, 0.90000, 1.10000, 0.90000
 1543,'1543        ', 110.0000,2,   1,   3,   1,1.06910646, -15.924115, 1.10000, 0.90000, 1.10000, 0.90000
 1544,'1544        ', 110.0000,1,   1,   3,   1,1.06336641, -14.668359, 1.10000, 0.90000, 1.10000, 0.90000
 1545,'1545        ', 110.0000,1,   1,   3,   1,1.06339359, -14.674004, 1.10000, 0.90000, 1.10000, 0.90000
 1546,'1546        ', 110.0000,2,   1,   3,   1,1.05798316, -14.891636, 1.10000, 0.90000, 1.10000, 0.90000
 1547,'1547        ', 110.0000,2,   1,   3,   1,1.05547607, -14.975345, 1.10000, 0.90000, 1.10000, 0.90000
 1548,'1548        ', 110.0000,1,   1,   3,   1,1.05974972, -14.330037, 1.10000, 0.90000, 1.10000, 0.90000
 1549,'1549        ', 110.0000,1,   1,   3,   1,1.05978525, -14.330492, 1.10000, 0.90000, 1.10000, 0.90000
 1550,'1550        ', 110.0000,1,   1,   3,   1,1.07611215, -12.022147, 1.10000, 0.90000, 1.10000, 0.90000
 1551,'1551        ', 110.0000,1,   1,   3,   1,1.07617044, -12.014155, 1.10000, 0.90000, 1.10000, 0.90000
 1552,'1552        ', 110.0000,1,   1,   3,   1,1.07464015, -12.227451, 1.10000, 0.90000, 1.10000, 0.90000
 1553,'1553        ', 110.0000,1,   1,   3,   1,1.07800174, -11.894909, 1.10000, 0.90000, 1.10000, 0.90000
 1554,'1554        ', 110.0000,1,   1,   3,   1,1.07484841, -12.215950, 1.10000, 0.90000, 1.10000, 0.90000
 1555,'1555        ', 110.0000,1,   1,   3,   1,1.07800424, -11.894954, 1.10000, 0.90000, 1.10000, 0.90000
 1556,'1556        ', 110.0000,1,   1,   3,   1,1.07544851, -12.673617, 1.10000, 0.90000, 1.10000, 0.90000
 1557,'1557        ', 110.0000,1,   1,   3,   1,1.07545459, -12.673661, 1.10000, 0.90000, 1.10000, 0.90000
 1558,'1558        ', 110.0000,1,   1,   3,   1,1.07361817,  -7.478899, 1.10000, 0.90000, 1.10000, 0.90000
 1559,'1559        ', 110.0000,1,   1,   3,   1,1.07364023,  -7.493124, 1.10000, 0.90000, 1.10000, 0.90000
 1560,'1560        ', 110.0000,1,   1,   3,   1,1.07232881, -15.059698, 1.10000, 0.90000, 1.10000, 0.90000
 1561,'1561        ', 110.0000,1,   1,   3,   1,1.07231915, -15.073828, 1.10000, 0.90000, 1.10000, 0.90000
 1562,'1562        ', 110.0000,1,   1,   3,   1,1.07994962, -11.781392, 1.10000, 0.90000, 1.10000, 0.90000
 1563,'1563        ', 110.0000,1,   1,   3,   1,1.07992780, -11.781014, 1.10000, 0.90000, 1.10000, 0.90000
 1564,'1564        ', 110.0000,1,   1,   3,   1,1.06016004, -16.692004, 1.10000, 0.90000, 1.10000, 0.90000
 1565,'1565        ', 110.0000,1,   1,   3,   1,1.06024158, -16.694005, 1.10000, 0.90000, 1.10000, 0.90000
 1566,'1566        ', 110.0000,1,   1,   3,   1,1.07368505, -12.453269, 1.10000, 0.90000, 1.10000, 0.90000
 1567,'1567        ', 110.0000,1,   1,   3,   1,1.07478869, -12.351326, 1.10000, 0.90000, 1.10000, 0.90000
 1568,'1568        ', 110.0000,1,   1,   3,   1,1.07392657, -12.433871, 1.10000, 0.90000, 1.10000, 0.90000
 1569,'1569        ', 110.0000,1,   1,   3,   1,1.07478809, -12.351315, 1.10000, 0.90000, 1.10000, 0.90000
 1570,'1570        ', 110.0000,1,   1,   3,   1,1.06756604, -10.649115, 1.10000, 0.90000, 1.10000, 0.90000
 1571,'1571        ', 110.0000,1,   1,   3,   1,1.06748617, -10.645224, 1.10000, 0.90000, 1.10000, 0.90000
 1572,'1572        ', 110.0000,1,   1,   3,   1,1.06768632, -15.779100, 1.10000, 0.90000, 1.10000, 0.90000
 1573,'1573        ', 110.0000,1,   1,   3,   1,1.06757617, -15.796757, 1.10000, 0.90000, 1.10000, 0.90000
 1574,'1574        ', 110.0000,1,   1,   3,   1,1.06789207, -16.072504, 1.10000, 0.90000, 1.10000, 0.90000
 1575,'1575        ', 110.0000,1,   1,   3,   1,1.07138300, -15.551029, 1.10000, 0.90000, 1.10000, 0.90000
 1576,'1576        ', 110.0000,1,   1,   3,   1,1.08314669, -12.153453, 1.10000, 0.90000, 1.10000, 0.90000
 1577,'1577        ', 110.0000,1,   1,   3,   1,1.08318877, -12.143353, 1.10000, 0.90000, 1.10000, 0.90000
 1578,'1578        ', 110.0000,1,   1,   3,   1,1.06713057, -16.099473, 1.10000, 0.90000, 1.10000, 0.90000
 1579,'1579        ', 110.0000,1,   1,   3,   1,1.06712270, -16.093579, 1.10000, 0.90000, 1.10000, 0.90000
 1580,'1580        ', 110.0000,2,   1,   3,   1,1.04023302, -15.162663, 1.10000, 0.90000, 1.10000, 0.90000
 1581,'1581        ', 110.0000,1,   1,   3,   1,1.04024398, -15.164992, 1.10000, 0.90000, 1.10000, 0.90000
 1582,'1582        ', 110.0000,1,   1,   3,   1,1.07020152, -12.732080, 1.10000, 0.90000, 1.10000, 0.90000
 1583,'1583        ', 110.0000,1,   1,   3,   1,1.07017064, -12.747514, 1.10000, 0.90000, 1.10000, 0.90000
 1584,'1584        ', 110.0000,1,   1,   3,   1,1.06209910, -16.377617, 1.10000, 0.90000, 1.10000, 0.90000
 1585,'1585        ', 110.0000,1,   1,   3,   1,1.06211078, -16.384215, 1.10000, 0.90000, 1.10000, 0.90000
 1586,'1586        ', 110.0000,1,   1,   3,   1,1.06906629, -15.345345, 1.10000, 0.90000, 1.10000, 0.90000
 1587,'1587        ', 110.0000,1,   1,   3,   1,1.06917179, -15.344537, 1.10000, 0.90000, 1.10000, 0.90000
 1588,'1588        ', 110.0000,1,   1,   3,   1,1.06372726, -14.373051, 1.10000, 0.90000, 1.10000, 0.90000
 1589,'1589        ', 110.0000,1,   1,   3,   1,1.06372702, -14.365908, 1.10000, 0.90000, 1.10000, 0.90000
 1590,'1590        ', 110.0000,1,   1,   3,   1,1.06833541, -15.439556, 1.10000, 0.90000, 1.10000, 0.90000
 1591,'1591        ', 110.0000,1,   1,   3,   1,1.06830251, -15.463290, 1.10000, 0.90000, 1.10000, 0.90000
 1592,'1592        ', 110.0000,1,   1,   3,   1,1.07785964, -11.837035, 1.10000, 0.90000, 1.10000, 0.90000
 1593,'1593        ', 110.0000,1,   1,   3,   1,1.07791185, -11.855587, 1.10000, 0.90000, 1.10000, 0.90000
 1594,'1594        ', 110.0000,2,   1,   3,   1,1.06072390, -16.171777, 1.10000, 0.90000, 1.10000, 0.90000
 1595,'1595        ', 110.0000,1,   1,   3,   1,1.06076276, -16.152363, 1.10000, 0.90000, 1.10000, 0.90000
 1596,'1596        ', 110.0000,1,   1,   3,   1,1.06222355, -13.257987, 1.10000, 0.90000, 1.10000, 0.90000
 1597,'1597        ', 110.0000,1,   1,   3,   1,1.06225955, -13.242099, 1.10000, 0.90000, 1.10000, 0.90000
 1598,'1598        ', 110.0000,1,   1,   3,   1,1.07894468, -11.261743, 1.10000, 0.90000, 1.10000, 0.90000
 1599,'1599        ', 110.0000,1,   1,   3,   1,1.07901239, -11.255176, 1.10000, 0.90000, 1.10000, 0.90000
 1600,'1600        ', 110.0000,1,   1,   3,   1,1.07685387, -12.179510, 1.10000, 0.90000, 1.10000, 0.90000
 1601,'1601        ', 110.0000,1,   1,   3,   1,1.07687688, -12.180520, 1.10000, 0.90000, 1.10000, 0.90000
 1602,'1602        ', 110.0000,1,   1,   3,   1,1.05687916, -13.770970, 1.10000, 0.90000, 1.10000, 0.90000
 1603,'1603        ', 110.0000,1,   1,   3,   1,1.05689418, -13.769796, 1.10000, 0.90000, 1.10000, 0.90000
 1604,'1604        ', 110.0000,1,   1,   3,   1,1.06168616, -16.697984, 1.10000, 0.90000, 1.10000, 0.90000
 1605,'1605        ', 110.0000,1,   1,   3,   1,1.06166995, -16.692376, 1.10000, 0.90000, 1.10000, 0.90000
 1606,'1606        ', 110.0000,1,   1,   3,   1,1.05776680, -18.085965, 1.10000, 0.90000, 1.10000, 0.90000
 1607,'1607        ', 110.0000,1,   1,   3,   1,1.05777490, -18.093663, 1.10000, 0.90000, 1.10000, 0.90000
 1608,'1608        ', 110.0000,1,   1,   3,   1,1.06343412, -16.357779, 1.10000, 0.90000, 1.10000, 0.90000
 1609,'1609        ', 110.0000,1,   1,   3,   1,1.06347036, -16.369390, 1.10000, 0.90000, 1.10000, 0.90000
 1610,'1610        ', 110.0000,1,   1,   3,   1,1.05634606, -17.469850, 1.10000, 0.90000, 1.10000, 0.90000
 1611,'1611        ', 110.0000,1,   1,   3,   1,1.05631232, -17.473084, 1.10000, 0.90000, 1.10000, 0.90000
 1612,'1612        ', 110.0000,1,   1,   3,   1,1.08795798, -11.770999, 1.10000, 0.90000, 1.10000, 0.90000
 1613,'1613        ', 110.0000,1,   1,   3,   1,1.08796585, -11.770627, 1.10000, 0.90000, 1.10000, 0.90000
 1614,'1614        ', 110.0000,1,   1,   3,   1,1.07126200, -12.330819, 1.10000, 0.90000, 1.10000, 0.90000
 1615,'1615        ', 110.0000,1,   1,   3,   1,1.07124782, -12.319419, 1.10000, 0.90000, 1.10000, 0.90000
 1616,'1616        ', 110.0000,1,   1,   3,   1,1.07245696, -14.976293, 1.10000, 0.90000, 1.10000, 0.90000
 1617,'1617        ', 110.0000,1,   1,   3,   1,1.07244897, -14.984453, 1.10000, 0.90000, 1.10000, 0.90000
 1618,'1618        ', 110.0000,1,   1,   3,   1,1.07990348,  -7.577601, 1.10000, 0.90000, 1.10000, 0.90000
 1619,'1619        ', 110.0000,1,   1,   3,   1,1.07977009,  -7.576120, 1.10000, 0.90000, 1.10000, 0.90000
 1620,'1620        ', 110.0000,1,   1,   3,   1,1.07740152, -11.924110, 1.10000, 0.90000, 1.10000, 0.90000
 1621,'1621        ', 110.0000,1,   1,   3,   1,1.07737637, -11.924557, 1.10000, 0.90000, 1.10000, 0.90000
 1622,'1622        ', 110.0000,1,   1,   3,   1,1.07091415, -13.365350, 1.10000, 0.90000, 1.10000, 0.90000
 1623,'1623        ', 110.0000,1,   1,   3,   1,1.07109070, -13.341533, 1.10000, 0.90000, 1.10000, 0.90000
 1624,'1624        ', 110.0000,1,   1,   3,   1,1.07641530, -11.683221, 1.10000, 0.90000, 1.10000, 0.90000
 1625,'1625        ', 110.0000,1,   1,   3,   1,1.07646847, -11.678751, 1.10000, 0.90000, 1.10000, 0.90000
 1626,'1626        ', 110.0000,1,   1,   3,   1,1.07846439, -11.657302, 1.10000, 0.90000, 1.10000, 0.90000
 1627,'1627        ', 110.0000,1,   1,   3,   1,1.07845998, -11.660385, 1.10000, 0.90000, 1.10000, 0.90000
 1628,'1628        ', 110.0000,1,   1,   3,   1,1.07485342, -12.032967, 1.10000, 0.90000, 1.10000, 0.90000
 1629,'1629        ', 110.0000,1,   1,   3,   1,1.07498455, -12.016716, 1.10000, 0.90000, 1.10000, 0.90000
 1630,'1630        ', 110.0000,1,   1,   3,   1,1.06796741, -13.034518, 1.10000, 0.90000, 1.10000, 0.90000
 1631,'1631        ', 110.0000,1,   1,   3,   1,1.06801498, -13.023343, 1.10000, 0.90000, 1.10000, 0.90000
 1632,'1632        ', 110.0000,1,   1,   3,   1,1.07892442, -11.936933, 1.10000, 0.90000, 1.10000, 0.90000
 1633,'1633        ', 110.0000,1,   1,   3,   1,1.07881451, -11.946920, 1.10000, 0.90000, 1.10000, 0.90000
 1634,'1634        ', 110.0000,1,   1,   3,   1,1.07776117, -12.503866, 1.10000, 0.90000, 1.10000, 0.90000
 1635,'1635        ', 110.0000,1,   1,   3,   1,1.07735634, -12.021311, 1.10000, 0.90000, 1.10000, 0.90000
 1636,'1636        ', 110.0000,1,   1,   3,   1,1.07730734, -12.027897, 1.10000, 0.90000, 1.10000, 0.90000
 1637,'1637        ', 110.0000,1,   1,   3,   1,1.06899714, -16.141316, 1.10000, 0.90000, 1.10000, 0.90000
 1638,'1638        ', 110.0000,1,   1,   3,   1,1.06897080, -16.142724, 1.10000, 0.90000, 1.10000, 0.90000
 1639,'1639        ', 110.0000,1,   1,   3,   1,1.07824540, -11.702117, 1.10000, 0.90000, 1.10000, 0.90000
 1640,'1640        ', 110.0000,1,   1,   3,   1,1.07825089, -11.699039, 1.10000, 0.90000, 1.10000, 0.90000
 1641,'1641        ', 110.0000,1,   1,   3,   1,1.07825041, -11.695963, 1.10000, 0.90000, 1.10000, 0.90000
 1642,'1642        ', 110.0000,1,   1,   3,   1,1.07825041, -11.695963, 1.10000, 0.90000, 1.10000, 0.90000
 1643,'1643        ', 110.0000,1,   1,   3,   1,1.07389045, -11.984789, 1.10000, 0.90000, 1.10000, 0.90000
 1644,'1644        ', 110.0000,1,   1,   3,   1,1.06525326, -14.159092, 1.10000, 0.90000, 1.10000, 0.90000
 1645,'1645        ', 110.0000,1,   1,   3,   1,1.07157612, -13.329025, 1.10000, 0.90000, 1.10000, 0.90000
 1646,'1646        ', 110.0000,1,   1,   3,   1,1.07157528, -13.329010, 1.10000, 0.90000, 1.10000, 0.90000
 1647,'1647        ', 110.0000,2,   1,   3,   1,1.05778623, -17.791861, 1.10000, 0.90000, 1.10000, 0.90000
 1648,'1648        ', 110.0000,2,   1,   3,   1,1.05779409, -17.786578, 1.10000, 0.90000, 1.10000, 0.90000
 1649,'1649        ', 110.0000,1,   1,   3,   1,1.08135605, -11.303216, 1.10000, 0.90000, 1.10000, 0.90000
 1650,'1650        ', 110.0000,1,   1,   3,   1,1.08181274, -13.426893, 1.10000, 0.90000, 1.10000, 0.90000
 1651,'1651        ', 110.0000,1,   1,   3,   1,1.08135700, -11.303011, 1.10000, 0.90000, 1.10000, 0.90000
 1652,'1652        ', 110.0000,1,   1,   3,   1,1.05791175, -15.974499, 1.10000, 0.90000, 1.10000, 0.90000
 1653,'1653        ', 110.0000,1,   1,   3,   1,1.05796325, -15.967225, 1.10000, 0.90000, 1.10000, 0.90000
 1654,'1654        ', 110.0000,1,   1,   3,   1,1.07933712, -13.180639, 1.10000, 0.90000, 1.10000, 0.90000
 1655,'1655        ', 110.0000,1,   1,   3,   1,1.07940531, -13.175934, 1.10000, 0.90000, 1.10000, 0.90000
 1656,'1656        ', 110.0000,1,   1,   3,   1,1.07142103, -15.704203, 1.10000, 0.90000, 1.10000, 0.90000
 1657,'1657        ', 110.0000,1,   1,   3,   1,1.07146370, -15.698058, 1.10000, 0.90000, 1.10000, 0.90000
 1658,'1658        ', 110.0000,1,   1,   3,   1,1.07526481, -11.740007, 1.10000, 0.90000, 1.10000, 0.90000
 1659,'1659        ', 110.0000,1,   1,   3,   1,1.07535231, -11.729657, 1.10000, 0.90000, 1.10000, 0.90000
 1660,'1660        ', 110.0000,1,   1,   3,   1,1.06279302, -10.440773, 1.10000, 0.90000, 1.10000, 0.90000
 1661,'1661        ', 110.0000,1,   1,   3,   1,1.06287038, -10.435526, 1.10000, 0.90000, 1.10000, 0.90000
 1662,'1662        ', 110.0000,1,   1,   3,   1,1.07448411, -14.326363, 1.10000, 0.90000, 1.10000, 0.90000
 1663,'1663        ', 110.0000,1,   1,   3,   1,1.07446837, -14.322638, 1.10000, 0.90000, 1.10000, 0.90000
 1664,'1664        ', 110.0000,1,   1,   3,   1,1.05825031, -16.581551, 1.10000, 0.90000, 1.10000, 0.90000
 1665,'1665        ', 110.0000,1,   1,   3,   1,1.06549013, -16.894586, 1.10000, 0.90000, 1.10000, 0.90000
 1666,'1666        ', 110.0000,1,   1,   3,   1,1.06545961, -16.898924, 1.10000, 0.90000, 1.10000, 0.90000
 1667,'1667        ', 110.0000,1,   1,   3,   1,1.07549703, -14.297281, 1.10000, 0.90000, 1.10000, 0.90000
 1668,'1668        ', 110.0000,1,   1,   3,   1,1.07558584, -14.290992, 1.10000, 0.90000, 1.10000, 0.90000
 1669,'1669        ', 110.0000,1,   1,   3,   1,1.05635786, -17.700888, 1.10000, 0.90000, 1.10000, 0.90000
 1670,'1670        ', 110.0000,1,   1,   3,   1,1.05635452, -17.700830, 1.10000, 0.90000, 1.10000, 0.90000
 1671,'1671        ', 110.0000,1,   1,   3,   1,1.06958795, -13.783525, 1.10000, 0.90000, 1.10000, 0.90000
 1672,'1672        ', 110.0000,1,   1,   3,   1,1.06960404, -13.783629, 1.10000, 0.90000, 1.10000, 0.90000
 1673,'1673        ', 110.0000,1,   1,   3,   1,1.07309234, -12.239677, 1.10000, 0.90000, 1.10000, 0.90000
 1674,'1674        ', 110.0000,1,   1,   3,   1,1.07312191, -12.223352, 1.10000, 0.90000, 1.10000, 0.90000
 1675,'Siersza     ', 110.0000,2,   1,   3,   1,1.08182001, -15.436929, 1.10000, 0.90000, 1.10000, 0.90000
 1676,'Siersza     ', 110.0000,2,   1,   3,   1,1.08182001, -14.491139, 1.10000, 0.90000, 1.10000, 0.90000
 1677,'Siersza     ', 110.0000,1,   1,   3,   1,1.07846749, -13.728428, 1.10000, 0.90000, 1.10000, 0.90000
 1678,'1678        ', 110.0000,1,   1,   3,   1,1.07859623, -11.580780, 1.10000, 0.90000, 1.10000, 0.90000
 1679,'1679        ', 110.0000,1,   1,   3,   1,1.07863438, -11.572677, 1.10000, 0.90000, 1.10000, 0.90000
 1680,'1680        ', 110.0000,1,   1,   3,   1,1.07956505,  -6.787008, 1.10000, 0.90000, 1.10000, 0.90000
 1681,'1681        ', 110.0000,1,   1,   3,   1,1.07960236,  -6.803467, 1.10000, 0.90000, 1.10000, 0.90000
 1682,'1682        ', 110.0000,1,   1,   3,   1,1.07655632, -12.418396, 1.10000, 0.90000, 1.10000, 0.90000
 1683,'1683        ', 110.0000,1,   1,   3,   1,1.07656896, -12.420480, 1.10000, 0.90000, 1.10000, 0.90000
 1684,'1684        ', 110.0000,1,   1,   3,   1,1.07851934, -12.155794, 1.10000, 0.90000, 1.10000, 0.90000
 1685,'1685        ', 110.0000,1,   1,   3,   1,1.07317448, -12.947079, 1.10000, 0.90000, 1.10000, 0.90000
 1686,'1686        ', 110.0000,1,   1,   3,   1,1.07314432, -12.960460, 1.10000, 0.90000, 1.10000, 0.90000
 1687,'1687        ', 110.0000,2,   1,   3,   1,1.07159448, -15.933658, 1.10000, 0.90000, 1.10000, 0.90000
 1688,'Skawina     ', 110.0000,2,   1,   3,   1,1.07567441, -15.864943, 1.10000, 0.90000, 1.10000, 0.90000
 1689,'1689        ', 110.0000,1,   1,   3,   1,1.05179012, -18.768467, 1.10000, 0.90000, 1.10000, 0.90000
 1690,'1690        ', 110.0000,1,   1,   3,   1,1.05178833, -18.768076, 1.10000, 0.90000, 1.10000, 0.90000
 1691,'1691        ', 110.0000,1,   1,   3,   1,1.07038546, -13.798492, 1.10000, 0.90000, 1.10000, 0.90000
 1692,'1692        ', 110.0000,1,   1,   3,   1,1.07037067, -13.786998, 1.10000, 0.90000, 1.10000, 0.90000
 1693,'1693        ', 110.0000,1,   1,   3,   1,1.07464230, -15.956261, 1.10000, 0.90000, 1.10000, 0.90000
 1694,'1694        ', 110.0000,1,   1,   3,   1,1.07140291, -16.017509, 1.10000, 0.90000, 1.10000, 0.90000
 1695,'1695        ', 110.0000,1,   1,   3,   1,1.07707787, -12.369624, 1.10000, 0.90000, 1.10000, 0.90000
 1696,'1696        ', 110.0000,1,   1,   3,   1,1.06953907,  -8.708053, 1.10000, 0.90000, 1.10000, 0.90000
 1697,'1697        ', 110.0000,1,   1,   3,   1,1.05041075, -16.420816, 1.10000, 0.90000, 1.10000, 0.90000
 1698,'1698        ', 110.0000,1,   1,   3,   1,1.05033183, -16.428984, 1.10000, 0.90000, 1.10000, 0.90000
 1699,'1699        ', 110.0000,1,   1,   3,   1,1.07865727, -13.639732, 1.10000, 0.90000, 1.10000, 0.90000
 1700,'1700        ', 110.0000,1,   1,   3,   1,1.07863855, -13.616012, 1.10000, 0.90000, 1.10000, 0.90000
 1701,'1701        ', 110.0000,1,   1,   3,   1,1.07744002, -13.986857, 1.10000, 0.90000, 1.10000, 0.90000
 1702,'1702        ', 110.0000,1,   1,   3,   1,1.07512617, -15.589350, 1.10000, 0.90000, 1.10000, 0.90000
 1703,'1703        ', 110.0000,1,   1,   3,   1,1.07795048, -13.964959, 1.10000, 0.90000, 1.10000, 0.90000
 1704,'1704        ', 110.0000,1,   1,   3,   1,1.07580101, -15.566430, 1.10000, 0.90000, 1.10000, 0.90000
 1705,'1705        ', 110.0000,1,   1,   3,   1,1.07680535, -11.685147, 1.10000, 0.90000, 1.10000, 0.90000
 1706,'1706        ', 110.0000,1,   1,   3,   1,1.07534027, -11.730251, 1.10000, 0.90000, 1.10000, 0.90000
 1707,'1707        ', 110.0000,1,   1,   3,   1,1.07712328, -11.655270, 1.10000, 0.90000, 1.10000, 0.90000
 1708,'1708        ', 110.0000,1,   1,   3,   1,1.06485176, -15.926794, 1.10000, 0.90000, 1.10000, 0.90000
 1709,'1709        ', 110.0000,1,   1,   3,   1,1.06484187, -15.930971, 1.10000, 0.90000, 1.10000, 0.90000
 1710,'1710        ', 110.0000,1,   1,   3,   1,1.07202196, -13.158442, 1.10000, 0.90000, 1.10000, 0.90000
 1711,'1711        ', 110.0000,1,   1,   3,   1,1.07204425, -13.145946, 1.10000, 0.90000, 1.10000, 0.90000
 1712,'1712        ', 110.0000,1,   1,   3,   1,1.08092177, -10.809352, 1.10000, 0.90000, 1.10000, 0.90000
 1713,'1713        ', 110.0000,1,   1,   3,   1,1.08073676, -10.895095, 1.10000, 0.90000, 1.10000, 0.90000
 1714,'1714        ', 110.0000,1,   1,   3,   1,1.08138251, -10.792151, 1.10000, 0.90000, 1.10000, 0.90000
 1715,'1715        ', 110.0000,1,   1,   3,   1,1.08100152, -10.886132, 1.10000, 0.90000, 1.10000, 0.90000
 1716,'1716        ', 110.0000,1,   1,   3,   1,1.07858276, -13.530641, 1.10000, 0.90000, 1.10000, 0.90000
 1717,'1717        ', 110.0000,1,   1,   3,   1,1.07860434, -13.544651, 1.10000, 0.90000, 1.10000, 0.90000
 1718,'1718        ', 110.0000,1,   1,   3,   1,1.06255114, -16.485249, 1.10000, 0.90000, 1.10000, 0.90000
 1719,'1719        ', 110.0000,1,   1,   3,   1,1.06249106, -16.485394, 1.10000, 0.90000, 1.10000, 0.90000
 1720,'1720        ', 110.0000,1,   1,   3,   1,1.06944907, -12.868203, 1.10000, 0.90000, 1.10000, 0.90000
 1721,'1721        ', 110.0000,1,   1,   3,   1,1.06944871, -12.864589, 1.10000, 0.90000, 1.10000, 0.90000
 1722,'1722        ', 110.0000,1,   1,   3,   1,1.06458127,  -9.724814, 1.10000, 0.90000, 1.10000, 0.90000
 1723,'1723        ', 110.0000,1,   1,   3,   1,1.06459010,  -9.729616, 1.10000, 0.90000, 1.10000, 0.90000
 1724,'1724        ', 110.0000,1,   1,   3,   1,1.08002019, -11.846444, 1.10000, 0.90000, 1.10000, 0.90000
 1725,'1725        ', 110.0000,1,   1,   3,   1,1.07965183, -11.748072, 1.10000, 0.90000, 1.10000, 0.90000
 1726,'1726        ', 110.0000,1,   1,   3,   1,1.08003521, -11.845480, 1.10000, 0.90000, 1.10000, 0.90000
 1727,'1727        ', 110.0000,1,   1,   3,   1,1.07977343, -11.738252, 1.10000, 0.90000, 1.10000, 0.90000
 1728,'1728        ', 110.0000,1,   1,   3,   1,1.05321324, -17.561612, 1.10000, 0.90000, 1.10000, 0.90000
 1729,'1729        ', 110.0000,1,   1,   3,   1,1.05322134, -17.562628, 1.10000, 0.90000, 1.10000, 0.90000
 1730,'1730        ', 110.0000,1,   1,   3,   1,1.08196461, -11.249249, 1.10000, 0.90000, 1.10000, 0.90000
 1731,'1731        ', 110.0000,1,   1,   3,   1,1.08196616, -11.255660, 1.10000, 0.90000, 1.10000, 0.90000
 1732,'1732        ', 110.0000,1,   1,   3,   1,1.08022952, -11.876657, 1.10000, 0.90000, 1.10000, 0.90000
 1733,'1733        ', 110.0000,1,   1,   3,   1,1.08025122, -11.864587, 1.10000, 0.90000, 1.10000, 0.90000
 1734,'1734        ', 110.0000,1,   1,   3,   1,1.07909608, -11.605750, 1.10000, 0.90000, 1.10000, 0.90000
 1735,'1735        ', 110.0000,1,   1,   3,   1,1.05699992, -16.057963, 1.10000, 0.90000, 1.10000, 0.90000
 1736,'1736        ', 110.0000,1,   1,   3,   1,1.07584846, -12.631877, 1.10000, 0.90000, 1.10000, 0.90000
 1737,'1737        ', 110.0000,1,   1,   3,   1,1.06797934,  -8.883414, 1.10000, 0.90000, 1.10000, 0.90000
 1738,'1738        ', 110.0000,1,   1,   3,   1,1.06797647,  -8.883949, 1.10000, 0.90000, 1.10000, 0.90000
 1739,'1739        ', 110.0000,1,   1,   3,   1,1.06686282, -13.342036, 1.10000, 0.90000, 1.10000, 0.90000
 1740,'1740        ', 110.0000,1,   1,   3,   1,1.07437849, -12.391569, 1.10000, 0.90000, 1.10000, 0.90000
 1741,'1741        ', 110.0000,1,   1,   3,   1,1.04964614, -18.177201, 1.10000, 0.90000, 1.10000, 0.90000
 1742,'1742        ', 110.0000,2,   1,   3,   1,1.04968035, -18.177519, 1.10000, 0.90000, 1.10000, 0.90000
 1743,'1743        ', 110.0000,1,   1,   3,   1,1.07731402, -11.681877, 1.10000, 0.90000, 1.10000, 0.90000
 1744,'1744        ', 110.0000,1,   1,   3,   1,1.07694173, -11.708427, 1.10000, 0.90000, 1.10000, 0.90000
 1745,'1745        ', 110.0000,1,   1,   3,   1,1.04714334, -17.281104, 1.10000, 0.90000, 1.10000, 0.90000
 1746,'1746        ', 110.0000,1,   1,   3,   1,1.04729009, -17.278471, 1.10000, 0.90000, 1.10000, 0.90000
 1747,'1747        ', 110.0000,1,   1,   3,   1,1.06999075,  -8.624846, 1.10000, 0.90000, 1.10000, 0.90000
 1748,'1748        ', 110.0000,1,   1,   3,   1,1.06997693,  -8.629883, 1.10000, 0.90000, 1.10000, 0.90000
 1749,'1749        ', 110.0000,2,   1,   3,   1,1.05579412, -15.698790, 1.10000, 0.90000, 1.10000, 0.90000
 1750,'1750        ', 110.0000,1,   1,   3,   1,1.05583930, -15.713484, 1.10000, 0.90000, 1.10000, 0.90000
 1751,'1751        ', 110.0000,1,   1,   3,   1,1.05409634, -18.638879, 1.10000, 0.90000, 1.10000, 0.90000
 1752,'1752        ', 110.0000,1,   1,   3,   1,1.05411577, -18.632432, 1.10000, 0.90000, 1.10000, 0.90000
 1753,'1753        ', 110.0000,1,   1,   3,   1,1.05998683, -13.472514, 1.10000, 0.90000, 1.10000, 0.90000
 1754,'1754        ', 110.0000,1,   1,   3,   1,1.05998933, -13.463165, 1.10000, 0.90000, 1.10000, 0.90000
 1755,'1755        ', 110.0000,1,   1,   3,   1,1.05405867, -17.307105, 1.10000, 0.90000, 1.10000, 0.90000
 1756,'1756        ', 110.0000,1,   1,   3,   1,1.05409396, -17.297020, 1.10000, 0.90000, 1.10000, 0.90000
 1757,'1757        ', 110.0000,1,   1,   3,   1,1.07611823,  -7.349751, 1.10000, 0.90000, 1.10000, 0.90000
 1758,'1758        ', 110.0000,1,   1,   3,   1,1.07604277,  -7.380357, 1.10000, 0.90000, 1.10000, 0.90000
 1759,'1759        ', 110.0000,1,   1,   3,   1,1.07049787, -13.915482, 1.10000, 0.90000, 1.10000, 0.90000
 1760,'1760        ', 110.0000,2,   1,   3,   1,1.07034862, -13.932304, 1.10000, 0.90000, 1.10000, 0.90000
 1761,'1761        ', 110.0000,1,   1,   3,   1,1.07466924,  -7.918016, 1.10000, 0.90000, 1.10000, 0.90000
 1762,'1762        ', 110.0000,1,   1,   3,   1,1.07458770,  -7.917147, 1.10000, 0.90000, 1.10000, 0.90000
 1763,'1763        ', 110.0000,1,   1,   3,   1,1.07583773, -12.631692, 1.10000, 0.90000, 1.10000, 0.90000
 1764,'1764        ', 110.0000,1,   1,   3,   1,1.07584953, -12.632727, 1.10000, 0.90000, 1.10000, 0.90000
 1765,'1765        ', 110.0000,1,   1,   3,   1,1.06632185, -16.529387, 1.10000, 0.90000, 1.10000, 0.90000
 1766,'1766        ', 110.0000,1,   1,   3,   1,1.06626332, -16.542935, 1.10000, 0.90000, 1.10000, 0.90000
 1767,'1767        ', 110.0000,1,   1,   3,   1,1.06035900, -16.579656, 1.10000, 0.90000, 1.10000, 0.90000
 1768,'1768        ', 110.0000,1,   1,   3,   1,1.05946648, -16.476691, 1.10000, 0.90000, 1.10000, 0.90000
 1769,'1769        ', 110.0000,1,   1,   3,   1,1.07065153, -12.992268, 1.10000, 0.90000, 1.10000, 0.90000
 1770,'1770        ', 110.0000,1,   1,   3,   1,1.07069767, -13.000607, 1.10000, 0.90000, 1.10000, 0.90000
 1771,'1771        ', 110.0000,1,   1,   3,   1,1.06572032, -15.891215, 1.10000, 0.90000, 1.10000, 0.90000
 1772,'1772        ', 110.0000,1,   1,   3,   1,1.06573224, -15.888632, 1.10000, 0.90000, 1.10000, 0.90000
 1773,'1773        ', 110.0000,1,   1,   3,   1,1.08088124, -11.489923, 1.10000, 0.90000, 1.10000, 0.90000
 1774,'1774        ', 110.0000,2,   1,   3,   1,1.08089328, -11.485782, 1.10000, 0.90000, 1.10000, 0.90000
 1775,'1775        ', 110.0000,1,   1,   3,   1,1.08209836, -11.364473, 1.10000, 0.90000, 1.10000, 0.90000
 1776,'1776        ', 110.0000,1,   1,   3,   1,1.08208644, -11.350016, 1.10000, 0.90000, 1.10000, 0.90000
 1777,'1777        ', 110.0000,1,   1,   3,   1,1.05639386, -18.430943, 1.10000, 0.90000, 1.10000, 0.90000
 1778,'1778        ', 110.0000,1,   1,   3,   1,1.05633354, -18.431984, 1.10000, 0.90000, 1.10000, 0.90000
 1779,'1779        ', 110.0000,1,   1,   3,   1,1.07586157, -12.099972, 1.10000, 0.90000, 1.10000, 0.90000
 1780,'1780        ', 110.0000,1,   1,   3,   1,1.07592213, -12.085365, 1.10000, 0.90000, 1.10000, 0.90000
 1781,'1781        ', 110.0000,1,   1,   3,   1,1.08049524, -11.545577, 1.10000, 0.90000, 1.10000, 0.90000
 1782,'1782        ', 110.0000,1,   1,   3,   1,1.08050823, -11.541439, 1.10000, 0.90000, 1.10000, 0.90000
 1783,'1783        ', 110.0000,1,   1,   3,   1,1.07690120, -11.605415, 1.10000, 0.90000, 1.10000, 0.90000
 1784,'1784        ', 110.0000,1,   1,   3,   1,1.07706714, -11.588474, 1.10000, 0.90000, 1.10000, 0.90000
 1785,'1785        ', 110.0000,1,   1,   3,   1,1.08039176, -11.546473, 1.10000, 0.90000, 1.10000, 0.90000
 1786,'1786        ', 110.0000,1,   1,   3,   1,1.08041108, -11.543160, 1.10000, 0.90000, 1.10000, 0.90000
 1787,'1787        ', 110.0000,1,   1,   3,   1,1.07579374, -12.256103, 1.10000, 0.90000, 1.10000, 0.90000
 1788,'1788        ', 110.0000,1,   1,   3,   1,1.07699132, -12.230631, 1.10000, 0.90000, 1.10000, 0.90000
 1789,'1789        ', 110.0000,1,   1,   3,   1,1.07612014, -12.239978, 1.10000, 0.90000, 1.10000, 0.90000
 1790,'1790        ', 110.0000,1,   1,   3,   1,1.07731700, -12.215228, 1.10000, 0.90000, 1.10000, 0.90000
 1791,'1791        ', 110.0000,1,   1,   3,   1,1.05879569, -16.559742, 1.10000, 0.90000, 1.10000, 0.90000
 1792,'1792        ', 110.0000,1,   1,   3,   1,1.05884588, -16.565592, 1.10000, 0.90000, 1.10000, 0.90000
 1793,'1793        ', 110.0000,1,   1,   3,   1,1.07210386,  -8.531763, 1.10000, 0.90000, 1.10000, 0.90000
 1794,'1794        ', 110.0000,1,   1,   3,   1,1.07211709,  -8.528921, 1.10000, 0.90000, 1.10000, 0.90000
 1795,'1795        ', 110.0000,1,   1,   3,   1,1.06227839, -16.748447, 1.10000, 0.90000, 1.10000, 0.90000
 1796,'1796        ', 110.0000,1,   1,   3,   1,1.06205201, -16.763586, 1.10000, 0.90000, 1.10000, 0.90000
 1797,'1797        ', 110.0000,1,   1,   3,   1,1.09246838, -12.134766, 1.10000, 0.90000, 1.10000, 0.90000
 1798,'1798        ', 110.0000,2,   1,   3,   1,1.08666515, -11.647423, 1.10000, 0.90000, 1.10000, 0.90000
 1799,'1799        ', 110.0000,2,   1,   3,   1,1.06944001, -14.920920, 1.10000, 0.90000, 1.10000, 0.90000
 1800,'1800        ', 110.0000,1,   1,   3,   1,1.06932151, -14.935460, 1.10000, 0.90000, 1.10000, 0.90000
 1801,'1801        ', 110.0000,1,   1,   3,   1,1.06926048, -14.797875, 1.10000, 0.90000, 1.10000, 0.90000
 1802,'1802        ', 110.0000,1,   1,   3,   1,1.06924605, -14.809141, 1.10000, 0.90000, 1.10000, 0.90000
 1803,'1803        ', 110.0000,1,   1,   3,   1,1.08051229, -10.940689, 1.10000, 0.90000, 1.10000, 0.90000
 1804,'1804        ', 110.0000,1,   1,   3,   1,1.08020818, -11.573856, 1.10000, 0.90000, 1.10000, 0.90000
 1805,'1805        ', 110.0000,1,   1,   3,   1,1.08054185, -10.939236, 1.10000, 0.90000, 1.10000, 0.90000
 1806,'1806        ', 110.0000,1,   1,   3,   1,1.06735027, -13.111608, 1.10000, 0.90000, 1.10000, 0.90000
 1807,'1807        ', 110.0000,1,   1,   3,   1,1.06733644, -13.117404, 1.10000, 0.90000, 1.10000, 0.90000
 1808,'1808        ', 110.0000,1,   1,   3,   1,1.07730663, -15.004657, 1.10000, 0.90000, 1.10000, 0.90000
 1809,'1809        ', 110.0000,1,   1,   3,   1,1.07817364, -15.582950, 1.10000, 0.90000, 1.10000, 0.90000
 1810,'1810        ', 110.0000,1,   1,   3,   1,1.05909860, -17.144629, 1.10000, 0.90000, 1.10000, 0.90000
 1811,'1811        ', 110.0000,1,   1,   3,   1,1.05913377, -17.135922, 1.10000, 0.90000, 1.10000, 0.90000
 1812,'1812        ', 110.0000,1,   1,   3,   1,1.06793034,  -9.951631, 1.10000, 0.90000, 1.10000, 0.90000
 1813,'1813        ', 110.0000,1,   1,   3,   1,1.06793034,  -9.951631, 1.10000, 0.90000, 1.10000, 0.90000
 1814,'1814        ', 110.0000,1,   1,   3,   1,1.06707799, -15.166514, 1.10000, 0.90000, 1.10000, 0.90000
 1815,'1815        ', 110.0000,1,   1,   3,   1,1.06701124, -15.190219, 1.10000, 0.90000, 1.10000, 0.90000
 1816,'1816        ', 110.0000,1,   1,   3,   1,1.04381704, -16.744045, 1.10000, 0.90000, 1.10000, 0.90000
 1817,'1817        ', 110.0000,1,   1,   3,   1,1.04368377, -16.751572, 1.10000, 0.90000, 1.10000, 0.90000
 1818,'1818        ', 110.0000,1,   1,   3,   1,1.06335759, -16.326292, 1.10000, 0.90000, 1.10000, 0.90000
 1819,'1819        ', 110.0000,1,   1,   3,   1,1.06373584, -16.310471, 1.10000, 0.90000, 1.10000, 0.90000
 1820,'1820        ', 110.0000,1,   1,   3,   1,1.06905878, -13.176617, 1.10000, 0.90000, 1.10000, 0.90000
 1821,'1821        ', 110.0000,1,   1,   3,   1,1.06906140, -13.176465, 1.10000, 0.90000, 1.10000, 0.90000
 1822,'1822        ', 110.0000,1,   1,   3,   1,1.07066584, -15.263666, 1.10000, 0.90000, 1.10000, 0.90000
 1823,'1823        ', 110.0000,1,   1,   3,   1,1.07012868, -15.443121, 1.10000, 0.90000, 1.10000, 0.90000
 1824,'1824        ', 110.0000,1,   1,   3,   1,1.06476676, -16.796982, 1.10000, 0.90000, 1.10000, 0.90000
 1825,'1825        ', 110.0000,1,   1,   3,   1,1.06484509, -16.794556, 1.10000, 0.90000, 1.10000, 0.90000
 1826,'1826        ', 110.0000,1,   1,   3,   1,1.07652128, -11.955528, 1.10000, 0.90000, 1.10000, 0.90000
 1827,'1827        ', 110.0000,1,   1,   3,   1,1.07654929, -11.962622, 1.10000, 0.90000, 1.10000, 0.90000
 1828,'1828        ', 110.0000,1,   1,   3,   1,1.07178664, -15.205161, 1.10000, 0.90000, 1.10000, 0.90000
 1829,'1829        ', 110.0000,1,   1,   3,   1,1.07179940, -15.228060, 1.10000, 0.90000, 1.10000, 0.90000
 1830,'1830        ', 110.0000,1,   1,   3,   1,1.05957472,  -9.739945, 1.10000, 0.90000, 1.10000, 0.90000
 1831,'1831        ', 110.0000,1,   1,   3,   1,1.05949104,  -9.735952, 1.10000, 0.90000, 1.10000, 0.90000
 1832,'1832        ', 110.0000,1,   1,   3,   1,1.08061516, -10.870308, 1.10000, 0.90000, 1.10000, 0.90000
 1833,'1833        ', 110.0000,1,   1,   3,   1,1.07759368, -11.286185, 1.10000, 0.90000, 1.10000, 0.90000
 1834,'1834        ', 110.0000,1,   1,   3,   1,1.07761550, -11.284412, 1.10000, 0.90000, 1.10000, 0.90000
 1835,'1835        ', 110.0000,1,   1,   3,   1,1.05332649, -17.648852, 1.10000, 0.90000, 1.10000, 0.90000
 1836,'1836        ', 110.0000,1,   1,   3,   1,1.05332446, -17.647870, 1.10000, 0.90000, 1.10000, 0.90000
 1837,'1837        ', 110.0000,1,   1,   3,   1,1.08624887, -11.997088, 1.10000, 0.90000, 1.10000, 0.90000
 1838,'1838        ', 110.0000,1,   1,   3,   1,1.08640683, -11.998537, 1.10000, 0.90000, 1.10000, 0.90000
 1839,'1839        ', 110.0000,1,   1,   3,   1,1.07099760, -12.979284, 1.10000, 0.90000, 1.10000, 0.90000
 1840,'1840        ', 110.0000,1,   1,   3,   1,1.07096696, -12.980602, 1.10000, 0.90000, 1.10000, 0.90000
 1841,'Rybnik      ', 110.0000,2,   1,   3,   1,1.08182001, -10.867799, 1.10000, 0.90000, 1.10000, 0.90000
 1842,'1842        ', 110.0000,1,   1,   3,   1,1.07758832, -13.101250, 1.10000, 0.90000, 1.10000, 0.90000
 1843,'Rybnik      ', 110.0000,2,   1,   3,   1,1.08132994, -12.053309, 1.10000, 0.90000, 1.10000, 0.90000
 1844,'1844        ', 110.0000,1,   1,   3,   1,1.07550585, -11.717596, 1.10000, 0.90000, 1.10000, 0.90000
 1845,'1845        ', 110.0000,1,   1,   3,   1,1.07557797, -11.709230, 1.10000, 0.90000, 1.10000, 0.90000
 1846,'1846        ', 110.0000,1,   1,   3,   1,1.04256606, -16.866083, 1.10000, 0.90000, 1.10000, 0.90000
 1847,'1847        ', 110.0000,2,   1,   3,   1,1.08628964, -11.667114, 1.10000, 0.90000, 1.10000, 0.90000
 1848,'1848        ', 110.0000,1,   1,   3,   1,1.06116474, -17.097376, 1.10000, 0.90000, 1.10000, 0.90000
 1849,'1849        ', 110.0000,2,   1,   3,   1,1.06114817, -17.111278, 1.10000, 0.90000, 1.10000, 0.90000
 1850,'1850        ', 110.0000,1,   1,   3,   1,1.07888985, -15.603902, 1.10000, 0.90000, 1.10000, 0.90000
 1851,'1851        ', 110.0000,1,   1,   3,   1,1.07885444, -15.603396, 1.10000, 0.90000, 1.10000, 0.90000
 1852,'1852        ', 110.0000,2,   1,   3,   1,1.07748222, -11.390642, 1.10000, 0.90000, 1.10000, 0.90000
 1853,'1853        ', 110.0000,1,   1,   3,   1,1.07748091, -11.399426, 1.10000, 0.90000, 1.10000, 0.90000
 1854,'1854        ', 110.0000,1,   1,   3,   1,1.06228054, -14.638492, 1.10000, 0.90000, 1.10000, 0.90000
 1855,'1855        ', 110.0000,1,   1,   3,   1,1.06229842, -14.645997, 1.10000, 0.90000, 1.10000, 0.90000
 1856,'1856        ', 110.0000,1,   1,   3,   1,1.07649732, -15.073517, 1.10000, 0.90000, 1.10000, 0.90000
 1857,'1857        ', 110.0000,1,   1,   3,   1,1.07646334, -15.080827, 1.10000, 0.90000, 1.10000, 0.90000
 1858,'1858        ', 110.0000,1,   1,   3,   1,1.06582463, -15.879964, 1.10000, 0.90000, 1.10000, 0.90000
 1859,'1859        ', 110.0000,1,   1,   3,   1,1.06586909, -15.870344, 1.10000, 0.90000, 1.10000, 0.90000
 1860,'1860        ', 110.0000,1,   1,   3,   1,1.07847857, -13.728619, 1.10000, 0.90000, 1.10000, 0.90000
 1861,'1861        ', 110.0000,1,   1,   3,   1,1.08112025, -15.505749, 1.10000, 0.90000, 1.10000, 0.90000
 1862,'1862        ', 110.0000,1,   1,   3,   1,1.08181155, -10.583168, 1.10000, 0.90000, 1.10000, 0.90000
 1863,'1863        ', 110.0000,1,   1,   3,   1,1.07842398, -11.717305, 1.10000, 0.90000, 1.10000, 0.90000
 1864,'1864        ', 110.0000,1,   1,   3,   1,1.08813679, -11.773241, 1.10000, 0.90000, 1.10000, 0.90000
 1865,'1865        ', 110.0000,2,   1,   3,   1,1.04960215, -18.184998, 1.10000, 0.90000, 1.10000, 0.90000
 1866,'1866        ', 110.0000,1,   1,   3,   1,1.04961252, -18.185134, 1.10000, 0.90000, 1.10000, 0.90000
 1867,'1867        ', 110.0000,1,   1,   3,   1,1.05247867, -18.131688, 1.10000, 0.90000, 1.10000, 0.90000
 1868,'1868        ', 110.0000,1,   1,   3,   1,1.05251360, -18.122450, 1.10000, 0.90000, 1.10000, 0.90000
 1869,'1869        ', 110.0000,1,   1,   3,   1,1.08197618, -12.082022, 1.10000, 0.90000, 1.10000, 0.90000
 1870,'1870        ', 110.0000,1,   1,   3,   1,1.08190084, -12.093931, 1.10000, 0.90000, 1.10000, 0.90000
 1871,'1871        ', 110.0000,1,   1,   3,   1,1.07071900, -15.319988, 1.10000, 0.90000, 1.10000, 0.90000
 1872,'1872        ', 110.0000,1,   1,   3,   1,1.07058930, -15.332701, 1.10000, 0.90000, 1.10000, 0.90000
 1873,'1873        ', 110.0000,1,   1,   3,   1,1.06657016, -14.041074, 1.10000, 0.90000, 1.10000, 0.90000
 1874,'1874        ', 110.0000,1,   1,   3,   1,1.07560968, -12.657807, 1.10000, 0.90000, 1.10000, 0.90000
 1875,'1875        ', 110.0000,1,   1,   3,   1,1.07555437, -12.663745, 1.10000, 0.90000, 1.10000, 0.90000
 1876,'1876        ', 110.0000,1,   1,   3,   1,1.03760684, -16.879643, 1.10000, 0.90000, 1.10000, 0.90000
 1877,'1877        ', 110.0000,1,   1,   3,   1,1.07011843, -12.993040, 1.10000, 0.90000, 1.10000, 0.90000
 1878,'1878        ', 110.0000,2,   1,   3,   1,1.07918024, -11.881644, 1.10000, 0.90000, 1.10000, 0.90000
 1879,'1879        ', 110.0000,1,   1,   3,   1,1.07199275, -12.149550, 1.10000, 0.90000, 1.10000, 0.90000
 1880,'1880        ', 110.0000,1,   1,   3,   1,1.07947087, -11.115920, 1.10000, 0.90000, 1.10000, 0.90000
 1881,'1881        ', 110.0000,1,   1,   3,   1,1.07199681, -12.149308, 1.10000, 0.90000, 1.10000, 0.90000
 1882,'1882        ', 110.0000,1,   1,   3,   1,1.07947695, -11.115563, 1.10000, 0.90000, 1.10000, 0.90000
 1883,'1883        ', 110.0000,1,   1,   3,   1,1.08142781, -10.995140, 1.10000, 0.90000, 1.10000, 0.90000
 1884,'1884        ', 110.0000,1,   1,   3,   1,1.08141959, -10.984960, 1.10000, 0.90000, 1.10000, 0.90000
 1885,'1885        ', 110.0000,2,   1,   3,   1,1.07968128,  -6.899058, 1.10000, 0.90000, 1.10000, 0.90000
 1886,'1886        ', 110.0000,1,   1,   3,   1,1.07963943,  -6.924967, 1.10000, 0.90000, 1.10000, 0.90000
 1887,'1887        ', 110.0000,1,   1,   3,   1,1.06978869, -13.057751, 1.10000, 0.90000, 1.10000, 0.90000
 1888,'1888        ', 110.0000,1,   1,   3,   1,1.06981421, -13.057426, 1.10000, 0.90000, 1.10000, 0.90000
 1889,'1889        ', 110.0000,1,   1,   3,   1,1.06422937, -16.672265, 1.10000, 0.90000, 1.10000, 0.90000
 1890,'1890        ', 110.0000,1,   1,   3,   1,1.06423211, -16.662965, 1.10000, 0.90000, 1.10000, 0.90000
 1891,'1891        ', 110.0000,1,   1,   3,   1,1.06597710, -16.168700, 1.10000, 0.90000, 1.10000, 0.90000
 1892,'1892        ', 110.0000,1,   1,   3,   1,1.06594062, -16.168154, 1.10000, 0.90000, 1.10000, 0.90000
 1893,'1893        ', 110.0000,1,   1,   3,   1,1.07709455, -12.367663, 1.10000, 0.90000, 1.10000, 0.90000
 1894,'1894        ', 110.0000,1,   1,   3,   1,1.06963873,  -8.700641, 1.10000, 0.90000, 1.10000, 0.90000
 1895,'1895        ', 110.0000,1,   1,   3,   1,1.07063890, -13.771257, 1.10000, 0.90000, 1.10000, 0.90000
 1896,'1896        ', 110.0000,1,   1,   3,   1,1.07049847, -13.784235, 1.10000, 0.90000, 1.10000, 0.90000
 1897,'1897        ', 110.0000,1,   1,   3,   1,1.07250285, -15.477922, 1.10000, 0.90000, 1.10000, 0.90000
 1898,'1898        ', 110.0000,1,   1,   3,   1,1.07248688, -15.481469, 1.10000, 0.90000, 1.10000, 0.90000
 1899,'1899        ', 110.0000,1,   1,   3,   1,1.06500828,  -9.118088, 1.10000, 0.90000, 1.10000, 0.90000
 1900,'1900        ', 110.0000,1,   1,   3,   1,1.06507087,  -9.121444, 1.10000, 0.90000, 1.10000, 0.90000
 1901,'1901        ', 110.0000,1,   1,   3,   1,1.07543814, -12.701888, 1.10000, 0.90000, 1.10000, 0.90000
 1902,'1902        ', 110.0000,1,   1,   3,   1,1.07548153, -12.698565, 1.10000, 0.90000, 1.10000, 0.90000
 1903,'1903        ', 110.0000,1,   1,   3,   1,1.07616448, -11.622712, 1.10000, 0.90000, 1.10000, 0.90000
 1904,'1904        ', 110.0000,1,   1,   3,   1,1.07617533, -11.622036, 1.10000, 0.90000, 1.10000, 0.90000
 1905,'1905        ', 110.0000,1,   1,   3,   1,1.06160116, -15.690591, 1.10000, 0.90000, 1.10000, 0.90000
 1906,'1906        ', 110.0000,1,   1,   3,   1,1.06150770, -15.702699, 1.10000, 0.90000, 1.10000, 0.90000
 1907,'1907        ', 110.0000,1,   1,   3,   1,1.05888224, -16.510283, 1.10000, 0.90000, 1.10000, 0.90000
 1908,'1908        ', 110.0000,1,   1,   3,   1,1.05889726, -16.500854, 1.10000, 0.90000, 1.10000, 0.90000
 1909,'1909        ', 110.0000,1,   1,   3,   1,1.07550526, -12.682512, 1.10000, 0.90000, 1.10000, 0.90000
 1910,'1910        ', 110.0000,1,   1,   3,   1,1.07551348, -12.677815, 1.10000, 0.90000, 1.10000, 0.90000
 1911,'1911        ', 110.0000,2,   1,   3,   1,1.05996227, -14.334996, 1.10000, 0.90000, 1.10000, 0.90000
 1912,'1912        ', 110.0000,2,   1,   3,   1,1.05992997, -14.334923, 1.10000, 0.90000, 1.10000, 0.90000
 1913,'1913        ', 110.0000,1,   1,   3,   1,1.05996692, -14.334649, 1.10000, 0.90000, 1.10000, 0.90000
 1914,'1914        ', 110.0000,1,   1,   3,   1,1.05996692, -14.334649, 1.10000, 0.90000, 1.10000, 0.90000
 1915,'1915        ', 110.0000,1,   1,   3,   1,1.06646037, -14.058461, 1.10000, 0.90000, 1.10000, 0.90000
 1916,'1916        ', 110.0000,1,   1,   3,   1,1.08027375, -12.237229, 1.10000, 0.90000, 1.10000, 0.90000
 1917,'1917        ', 110.0000,1,   1,   3,   1,1.06655562, -14.042890, 1.10000, 0.90000, 1.10000, 0.90000
 1918,'1918        ', 110.0000,1,   1,   3,   1,1.07588935, -12.635189, 1.10000, 0.90000, 1.10000, 0.90000
 1919,'1919        ', 110.0000,1,   1,   3,   1,1.07592297, -12.621242, 1.10000, 0.90000, 1.10000, 0.90000
 1920,'1920        ', 110.0000,1,   1,   3,   1,1.07548797, -12.686813, 1.10000, 0.90000, 1.10000, 0.90000
 1921,'1921        ', 110.0000,1,   1,   3,   1,1.07549846, -12.683940, 1.10000, 0.90000, 1.10000, 0.90000
 1922,'1922        ', 110.0000,1,   1,   3,   1,1.07148468, -13.566759, 1.10000, 0.90000, 1.10000, 0.90000
 1923,'1923        ', 110.0000,1,   1,   3,   1,1.07149255, -13.559163, 1.10000, 0.90000, 1.10000, 0.90000
 1924,'1924        ', 110.0000,1,   1,   3,   1,1.07958233, -11.474364, 1.10000, 0.90000, 1.10000, 0.90000
 1925,'1925        ', 110.0000,1,   1,   3,   1,1.07907701, -11.519135, 1.10000, 0.90000, 1.10000, 0.90000
 1926,'1926        ', 110.0000,1,   1,   3,   1,1.07431734, -14.246772, 1.10000, 0.90000, 1.10000, 0.90000
 1927,'1927        ', 110.0000,1,   1,   3,   1,1.07438481, -14.230540, 1.10000, 0.90000, 1.10000, 0.90000
 1928,'1928        ', 110.0000,1,   1,   3,   1,1.07917309, -11.075784, 1.10000, 0.90000, 1.10000, 0.90000
 1929,'1929        ', 110.0000,1,   1,   3,   1,1.07914746, -11.085891, 1.10000, 0.90000, 1.10000, 0.90000
 1930,'1930        ', 110.0000,2,   1,   3,   1,1.05441511, -17.473164, 1.10000, 0.90000, 1.10000, 0.90000
 1931,'1931        ', 110.0000,1,   1,   3,   1,1.06257308, -17.036814, 1.10000, 0.90000, 1.10000, 0.90000
 1932,'Adamow      ', 110.0000,2,   1,   4,   1,1.08265483, -12.021306, 1.10000, 0.90000, 1.10000, 0.90000
 1933,'Adamow      ', 110.0000,2,   1,   4,   1,1.08182001, -12.508528, 1.10000, 0.90000, 1.10000, 0.90000
 1934,'1934        ', 110.0000,1,   1,   4,   1,1.08227670, -12.081385, 1.10000, 0.90000, 1.10000, 0.90000
 1935,'1935        ', 110.0000,1,   1,   4,   1,1.08186066, -12.175102, 1.10000, 0.90000, 1.10000, 0.90000
 1936,'1936        ', 110.0000,1,   1,   4,   1,1.07039583, -25.397025, 1.10000, 0.90000, 1.10000, 0.90000
 1937,'1937        ', 110.0000,1,   1,   4,   1,1.05279243, -20.664830, 1.10000, 0.90000, 1.10000, 0.90000
 1938,'1938        ', 110.0000,1,   1,   4,   1,1.07652259, -25.685447, 1.10000, 0.90000, 1.10000, 0.90000
 1939,'1939        ', 110.0000,1,   1,   4,   1,1.05933940, -25.932785, 1.10000, 0.90000, 1.10000, 0.90000
 1940,'1940        ', 110.0000,1,   1,   4,   1,1.06769812, -14.786996, 1.10000, 0.90000, 1.10000, 0.90000
 1941,'1941        ', 110.0000,1,   1,   4,   1,1.07341862, -18.258771, 1.10000, 0.90000, 1.10000, 0.90000
 1942,'1942        ', 110.0000,1,   1,   4,   1,1.07341814, -18.258767, 1.10000, 0.90000, 1.10000, 0.90000
 1943,'1943        ', 110.0000,1,   1,   4,   1,1.07101274, -26.209038, 1.10000, 0.90000, 1.10000, 0.90000
 1944,'1944        ', 110.0000,1,   1,   4,   1,1.07495093, -15.520792, 1.10000, 0.90000, 1.10000, 0.90000
 1945,'1945        ', 110.0000,1,   1,   4,   1,1.07292569, -26.297249, 1.10000, 0.90000, 1.10000, 0.90000
 1946,'1946        ', 110.0000,1,   1,   4,   1,1.06946790, -25.786778, 1.10000, 0.90000, 1.10000, 0.90000
 1947,'1947        ', 110.0000,1,   1,   4,   1,1.06947017, -25.797809, 1.10000, 0.90000, 1.10000, 0.90000
 1948,'1948        ', 110.0000,1,   1,   4,   1,1.07698274, -25.808686, 1.10000, 0.90000, 1.10000, 0.90000
 1949,'1949        ', 110.0000,2,   1,   4,   1,1.08344412, -15.936208, 1.10000, 0.90000, 1.10000, 0.90000
 1950,'1950        ', 110.0000,1,   1,   4,   1,1.08343112, -15.942102, 1.10000, 0.90000, 1.10000, 0.90000
 1951,'1951        ', 110.0000,1,   1,   4,   1,1.08245289, -16.026101, 1.10000, 0.90000, 1.10000, 0.90000
 1952,'1952        ', 110.0000,2,   1,   4,   1,1.07557631, -17.587478, 1.10000, 0.90000, 1.10000, 0.90000
 1953,'1953        ', 110.0000,1,   1,   4,   1,1.07557023, -17.588968, 1.10000, 0.90000, 1.10000, 0.90000
 1954,'1954        ', 110.0000,1,   1,   4,   1,1.06908071, -25.939248, 1.10000, 0.90000, 1.10000, 0.90000
 1955,'1955        ', 110.0000,1,   1,   4,   1,1.07241499, -18.453124, 1.10000, 0.90000, 1.10000, 0.90000
 1956,'1956        ', 110.0000,1,   1,   4,   1,1.07159710, -18.505800, 1.10000, 0.90000, 1.10000, 0.90000
 1957,'1957        ', 110.0000,1,   1,   4,   1,1.04552495, -22.445603, 1.10000, 0.90000, 1.10000, 0.90000
 1958,'1958        ', 110.0000,1,   1,   4,   1,1.05012095, -25.123394, 1.10000, 0.90000, 1.10000, 0.90000
 1959,'1959        ', 110.0000,1,   1,   4,   1,1.05253053, -26.810118, 1.10000, 0.90000, 1.10000, 0.90000
 1960,'1960        ', 110.0000,1,   1,   4,   1,1.05559766, -23.105799, 1.10000, 0.90000, 1.10000, 0.90000
 1961,'1961        ', 110.0000,1,   1,   4,   1,1.07643139, -24.152131, 1.10000, 0.90000, 1.10000, 0.90000
 1962,'1962        ', 110.0000,2,   1,   4,   1,1.08441603, -15.405999, 1.10000, 0.90000, 1.10000, 0.90000
 1963,'1963        ', 110.0000,1,   1,   4,   1,1.07805026, -18.250131, 1.10000, 0.90000, 1.10000, 0.90000
 1964,'1964        ', 110.0000,1,   1,   4,   1,1.08357298, -24.528548, 1.10000, 0.90000, 1.10000, 0.90000
 1965,'1965        ', 110.0000,1,   1,   4,   1,1.07237160, -26.437395, 1.10000, 0.90000, 1.10000, 0.90000
 1966,'1966        ', 110.0000,1,   1,   4,   1,1.05068815, -25.543794, 1.10000, 0.90000, 1.10000, 0.90000
 1967,'1967        ', 110.0000,2,   1,   4,   1,1.06766009, -18.396140, 1.10000, 0.90000, 1.10000, 0.90000
 1968,'1968        ', 110.0000,1,   1,   4,   1,1.06765974, -18.396138, 1.10000, 0.90000, 1.10000, 0.90000
 1969,'1969        ', 110.0000,2,   1,   4,   1,1.07635999, -13.888260, 1.10000, 0.90000, 1.10000, 0.90000
 1970,'1970        ', 110.0000,2,   1,   4,   1,1.07856691, -14.739598, 1.10000, 0.90000, 1.10000, 0.90000
 1971,'1971        ', 110.0000,1,   1,   4,   1,1.07495582, -13.930973, 1.10000, 0.90000, 1.10000, 0.90000
 1972,'1972        ', 110.0000,1,   1,   4,   1,1.05498433, -29.046004, 1.10000, 0.90000, 1.10000, 0.90000
 1973,'1973        ', 110.0000,1,   1,   4,   1,1.07673907, -25.635578, 1.10000, 0.90000, 1.10000, 0.90000
 1974,'1974        ', 110.0000,1,   1,   4,   1,1.07097292, -18.495459, 1.10000, 0.90000, 1.10000, 0.90000
 1975,'1975        ', 110.0000,1,   1,   4,   1,1.08310723, -27.390609, 1.10000, 0.90000, 1.10000, 0.90000
 1976,'1976        ', 110.0000,1,   1,   4,   1,1.06758058, -22.414567, 1.10000, 0.90000, 1.10000, 0.90000
 1977,'1977        ', 110.0000,1,   1,   4,   1,1.07727838, -16.269599, 1.10000, 0.90000, 1.10000, 0.90000
 1978,'1978        ', 110.0000,1,   1,   4,   1,1.07165253, -25.136034, 1.10000, 0.90000, 1.10000, 0.90000
 1979,'1979        ', 110.0000,1,   1,   4,   1,1.07897818, -18.100800, 1.10000, 0.90000, 1.10000, 0.90000
 1980,'1980        ', 110.0000,1,   1,   4,   1,1.07897818, -18.100800, 1.10000, 0.90000, 1.10000, 0.90000
 1981,'1981        ', 110.0000,1,   1,   4,   1,1.07236838, -18.378104, 1.10000, 0.90000, 1.10000, 0.90000
 1982,'1982        ', 110.0000,1,   1,   4,   1,1.07313371, -16.074085, 1.10000, 0.90000, 1.10000, 0.90000
 1983,'1983        ', 110.0000,1,   1,   4,   1,1.08385432, -15.976509, 1.10000, 0.90000, 1.10000, 0.90000
 1984,'1984        ', 110.0000,1,   1,   4,   1,1.07040048, -28.116084, 1.10000, 0.90000, 1.10000, 0.90000
 1985,'1985        ', 110.0000,1,   1,   4,   1,1.07029152, -25.499618, 1.10000, 0.90000, 1.10000, 0.90000
 1986,'1986        ', 110.0000,1,   1,   4,   1,1.06163704, -26.142428, 1.10000, 0.90000, 1.10000, 0.90000
 1987,'1987        ', 110.0000,1,   1,   4,   1,1.07194388, -25.204773, 1.10000, 0.90000, 1.10000, 0.90000
 1988,'1988        ', 110.0000,1,   1,   4,   1,1.07188427, -25.217383, 1.10000, 0.90000, 1.10000, 0.90000
 1989,'1989        ', 110.0000,1,   1,   4,   1,1.05386698, -29.205083, 1.10000, 0.90000, 1.10000, 0.90000
 1990,'1990        ', 110.0000,1,   1,   4,   1,1.07524490, -26.366818, 1.10000, 0.90000, 1.10000, 0.90000
 1991,'1991        ', 110.0000,1,   1,   4,   1,1.07818401, -24.354279, 1.10000, 0.90000, 1.10000, 0.90000
 1992,'1992        ', 110.0000,1,   1,   4,   1,1.06629694, -16.122013, 1.10000, 0.90000, 1.10000, 0.90000
 1993,'1993        ', 110.0000,1,   1,   4,   1,1.06876266, -28.099139, 1.10000, 0.90000, 1.10000, 0.90000
 1994,'1994        ', 110.0000,1,   1,   4,   1,1.06736350, -26.552673, 1.10000, 0.90000, 1.10000, 0.90000
 1995,'1995        ', 110.0000,1,   1,   4,   1,1.07164800, -27.944367, 1.10000, 0.90000, 1.10000, 0.90000
 1996,'Dolna Odra  ', 110.0000,2,   1,   4,   1,1.08360493, -24.512391, 1.10000, 0.90000, 1.10000, 0.90000
 1997,'1997        ', 110.0000,1,   1,   4,   1,1.08360493, -24.512391, 1.10000, 0.90000, 1.10000, 0.90000
 1998,'1998        ', 110.0000,1,   1,   4,   1,1.07128978, -27.259032, 1.10000, 0.90000, 1.10000, 0.90000
 1999,'1999        ', 110.0000,1,   1,   4,   1,1.07128990, -27.260164, 1.10000, 0.90000, 1.10000, 0.90000
 2000,'2000        ', 110.0000,1,   1,   4,   1,1.06921935, -27.762993, 1.10000, 0.90000, 1.10000, 0.90000
 2001,'2001        ', 110.0000,1,   1,   4,   1,1.06285143, -19.091654, 1.10000, 0.90000, 1.10000, 0.90000
 2002,'Dychow      ', 110.0000,1,   1,   4,   1,1.06403458, -25.373574, 1.10000, 0.90000, 1.10000, 0.90000
 2003,'2003        ', 110.0000,1,   1,   4,   1,1.06403458, -25.373574, 1.10000, 0.90000, 1.10000, 0.90000
 2004,'2004        ', 110.0000,1,   1,   4,   1,1.07326496, -18.521342, 1.10000, 0.90000, 1.10000, 0.90000
 2005,'2005        ', 110.0000,1,   1,   4,   1,1.07527828, -17.554580, 1.10000, 0.90000, 1.10000, 0.90000
 2006,'2006        ', 110.0000,2,   1,   4,   1,1.07164001, -25.094069, 1.10000, 0.90000, 1.10000, 0.90000
 2007,'2007        ', 110.0000,2,   1,   4,   1,1.07159257, -25.124622, 1.10000, 0.90000, 1.10000, 0.90000
 2008,'2008        ', 110.0000,1,   1,   4,   1,1.06595480, -25.637139, 1.10000, 0.90000, 1.10000, 0.90000
 2009,'2009        ', 110.0000,1,   1,   4,   1,1.07941782, -28.323186, 1.10000, 0.90000, 1.10000, 0.90000
 2010,'2010        ', 110.0000,1,   1,   4,   1,1.07385385, -25.827566, 1.10000, 0.90000, 1.10000, 0.90000
 2011,'2011        ', 110.0000,1,   1,   4,   1,1.06418645, -26.367483, 1.10000, 0.90000, 1.10000, 0.90000
 2012,'2012        ', 110.0000,2,   1,   4,   1,1.07281268, -29.507203, 1.10000, 0.90000, 1.10000, 0.90000
 2013,'2013        ', 110.0000,1,   1,   4,   1,1.06852746, -26.538061, 1.10000, 0.90000, 1.10000, 0.90000
 2014,'2014        ', 110.0000,1,   1,   4,   1,1.06834733, -26.546881, 1.10000, 0.90000, 1.10000, 0.90000
 2015,'2015        ', 110.0000,1,   1,   4,   1,1.06506956, -25.149716, 1.10000, 0.90000, 1.10000, 0.90000
 2016,'2016        ', 110.0000,2,   1,   4,   1,1.06410754, -25.614980, 1.10000, 0.90000, 1.10000, 0.90000
 2017,'2017        ', 110.0000,1,   1,   4,   1,1.06414092, -25.627780, 1.10000, 0.90000, 1.10000, 0.90000
 2018,'2018        ', 110.0000,2,   1,   4,   1,1.05672240, -23.710247, 1.10000, 0.90000, 1.10000, 0.90000
 2019,'2019        ', 110.0000,2,   1,   4,   1,1.08616161, -24.463427, 1.10000, 0.90000, 1.10000, 0.90000
 2020,'2020        ', 110.0000,2,   1,   4,   1,1.07884729, -25.318849, 1.10000, 0.90000, 1.10000, 0.90000
 2021,'2021        ', 110.0000,1,   1,   4,   1,1.06164265, -27.902971, 1.10000, 0.90000, 1.10000, 0.90000
 2022,'2022        ', 110.0000,1,   1,   4,   1,1.07972968, -25.250508, 1.10000, 0.90000, 1.10000, 0.90000
 2023,'2023        ', 110.0000,1,   1,   4,   1,1.07974923, -25.245288, 1.10000, 0.90000, 1.10000, 0.90000
 2024,'2024        ', 110.0000,1,   1,   4,   1,1.06764555, -17.106147, 1.10000, 0.90000, 1.10000, 0.90000
 2025,'2025        ', 110.0000,1,   1,   4,   1,1.07048059, -26.933741, 1.10000, 0.90000, 1.10000, 0.90000
 2026,'2026        ', 110.0000,1,   1,   4,   1,1.07068217, -18.525876, 1.10000, 0.90000, 1.10000, 0.90000
 2027,'2027        ', 110.0000,1,   1,   4,   1,1.08134389, -24.959390, 1.10000, 0.90000, 1.10000, 0.90000
 2028,'2028        ', 110.0000,1,   1,   4,   1,1.06923389, -18.714242, 1.10000, 0.90000, 1.10000, 0.90000
 2029,'2029        ', 110.0000,1,   1,   4,   1,1.06923378, -18.714240, 1.10000, 0.90000, 1.10000, 0.90000
 2030,'2030        ', 110.0000,1,   1,   4,   1,1.08115757, -25.140915, 1.10000, 0.90000, 1.10000, 0.90000
 2031,'2031        ', 110.0000,1,   1,   4,   1,1.08225989, -25.053535, 1.10000, 0.90000, 1.10000, 0.90000
 2032,'2032        ', 110.0000,2,   1,   4,   1,1.05296314, -22.545022, 1.10000, 0.90000, 1.10000, 0.90000
 2033,'2033        ', 110.0000,1,   1,   4,   1,1.06157064, -25.782982, 1.10000, 0.90000, 1.10000, 0.90000
 2034,'2034        ', 110.0000,1,   1,   4,   1,1.07127416, -26.487890, 1.10000, 0.90000, 1.10000, 0.90000
 2035,'2035        ', 110.0000,1,   1,   4,   1,1.07909119, -25.297523, 1.10000, 0.90000, 1.10000, 0.90000
 2036,'2036        ', 110.0000,1,   1,   4,   1,1.05951703, -26.992400, 1.10000, 0.90000, 1.10000, 0.90000
 2037,'2037        ', 110.0000,1,   1,   4,   1,1.06545722, -20.800868, 1.10000, 0.90000, 1.10000, 0.90000
 2038,'2038        ', 110.0000,1,   1,   4,   1,1.06548512, -20.818512, 1.10000, 0.90000, 1.10000, 0.90000
 2039,'2039        ', 110.0000,1,   1,   4,   1,1.04521096, -24.846230, 1.10000, 0.90000, 1.10000, 0.90000
 2040,'2040        ', 110.0000,2,   1,   4,   1,1.05778539, -23.010229, 1.10000, 0.90000, 1.10000, 0.90000
 2041,'2041        ', 110.0000,1,   1,   4,   1,1.05130553, -25.026704, 1.10000, 0.90000, 1.10000, 0.90000
 2042,'2042        ', 110.0000,1,   1,   4,   1,1.04672909, -25.316158, 1.10000, 0.90000, 1.10000, 0.90000
 2043,'2043        ', 110.0000,1,   1,   4,   1,1.05567431, -23.291174, 1.10000, 0.90000, 1.10000, 0.90000
 2044,'2044        ', 110.0000,2,   1,   4,   1,1.06537843, -18.348299, 1.10000, 0.90000, 1.10000, 0.90000
 2045,'2045        ', 110.0000,1,   1,   4,   1,1.06524026, -18.360768, 1.10000, 0.90000, 1.10000, 0.90000
 2046,'Konin (con~1', 110.0000,2,   1,   4,   1,1.08090997, -16.205700, 1.10000, 0.90000, 1.10000, 0.90000
 2047,'2047        ', 110.0000,1,   1,   4,   1,1.08061421, -16.237723, 1.10000, 0.90000, 1.10000, 0.90000
 2048,'2048        ', 110.0000,1,   1,   4,   1,1.07983899, -13.997516, 1.10000, 0.90000, 1.10000, 0.90000
 2049,'2049        ', 110.0000,1,   1,   4,   1,1.07926571, -15.076521, 1.10000, 0.90000, 1.10000, 0.90000
 2050,'2050        ', 110.0000,1,   1,   4,   1,1.06308460, -25.585508, 1.10000, 0.90000, 1.10000, 0.90000
 2051,'2051        ', 110.0000,2,   1,   4,   1,1.07401443, -18.253559, 1.10000, 0.90000, 1.10000, 0.90000
 2052,'2052        ', 110.0000,1,   1,   4,   1,1.07401228, -18.254427, 1.10000, 0.90000, 1.10000, 0.90000
 2053,'2053        ', 110.0000,1,   1,   4,   1,1.05160785, -26.504047, 1.10000, 0.90000, 1.10000, 0.90000
 2054,'2054        ', 110.0000,1,   1,   4,   1,1.08598363, -24.521614, 1.10000, 0.90000, 1.10000, 0.90000
 2055,'2055        ', 110.0000,1,   1,   4,   1,1.07560158, -15.151950, 1.10000, 0.90000, 1.10000, 0.90000
 2056,'2056        ', 110.0000,1,   1,   4,   1,1.07684457, -18.362941, 1.10000, 0.90000, 1.10000, 0.90000
 2057,'2057        ', 110.0000,1,   1,   4,   1,1.07159245, -25.966212, 1.10000, 0.90000, 1.10000, 0.90000
 2058,'2058        ', 110.0000,1,   1,   4,   1,1.08136177, -20.222445, 1.10000, 0.90000, 1.10000, 0.90000
 2059,'2059        ', 110.0000,2,   1,   4,   1,1.06130707, -19.227707, 1.10000, 0.90000, 1.10000, 0.90000
 2060,'2060        ', 110.0000,1,   1,   4,   1,1.06220353, -19.329855, 1.10000, 0.90000, 1.10000, 0.90000
 2061,'2061        ', 110.0000,2,   1,   4,   1,1.05274975, -29.916714, 1.10000, 0.90000, 1.10000, 0.90000
 2062,'2062        ', 110.0000,1,   1,   4,   1,1.07741165, -12.393472, 1.10000, 0.90000, 1.10000, 0.90000
 2063,'2063        ', 110.0000,2,   1,   4,   1,1.06583738, -18.521426, 1.10000, 0.90000, 1.10000, 0.90000
 2064,'2064        ', 110.0000,1,   1,   4,   1,1.07787216, -18.262234, 1.10000, 0.90000, 1.10000, 0.90000
 2065,'2065        ', 110.0000,1,   1,   4,   1,1.07869077, -18.144252, 1.10000, 0.90000, 1.10000, 0.90000
 2066,'2066        ', 110.0000,1,   1,   4,   1,1.06753623, -15.517848, 1.10000, 0.90000, 1.10000, 0.90000
 2067,'2067        ', 110.0000,2,   1,   4,   1,1.07308960, -18.553529, 1.10000, 0.90000, 1.10000, 0.90000
 2068,'2068        ', 110.0000,2,   1,   4,   1,1.06829047, -15.259532, 1.10000, 0.90000, 1.10000, 0.90000
 2069,'2069        ', 110.0000,1,   1,   4,   1,1.06401646, -17.075729, 1.10000, 0.90000, 1.10000, 0.90000
 2070,'2070        ', 110.0000,1,   1,   4,   1,1.06649435, -16.091417, 1.10000, 0.90000, 1.10000, 0.90000
 2071,'2071        ', 110.0000,1,   1,   4,   1,1.08070862, -20.237442, 1.10000, 0.90000, 1.10000, 0.90000
 2072,'2072        ', 110.0000,2,   1,   4,   1,1.05986023, -25.443114, 1.10000, 0.90000, 1.10000, 0.90000
 2073,'2073        ', 110.0000,1,   1,   4,   1,1.07555974, -21.680180, 1.10000, 0.90000, 1.10000, 0.90000
 2074,'2074        ', 110.0000,1,   1,   4,   1,1.07975447, -16.334995, 1.10000, 0.90000, 1.10000, 0.90000
 2075,'2075        ', 110.0000,1,   1,   4,   1,1.06434464, -18.883323, 1.10000, 0.90000, 1.10000, 0.90000
 2076,'2076        ', 110.0000,2,   1,   4,   1,1.06432545, -18.884353, 1.10000, 0.90000, 1.10000, 0.90000
 2077,'2077        ', 110.0000,1,   1,   4,   1,1.06661868, -26.518636, 1.10000, 0.90000, 1.10000, 0.90000
 2078,'2078        ', 110.0000,1,   1,   4,   1,1.06699097, -17.298007, 1.10000, 0.90000, 1.10000, 0.90000
 2079,'2079        ', 110.0000,1,   1,   4,   1,1.05793774, -11.059471, 1.10000, 0.90000, 1.10000, 0.90000
 2080,'2080        ', 110.0000,1,   1,   4,   1,1.05157971, -26.212401, 1.10000, 0.90000, 1.10000, 0.90000
 2081,'2081        ', 110.0000,1,   1,   4,   1,1.07634509, -14.284617, 1.10000, 0.90000, 1.10000, 0.90000
 2082,'2082        ', 110.0000,1,   1,   4,   1,1.07601428, -15.356721, 1.10000, 0.90000, 1.10000, 0.90000
 2083,'2083        ', 110.0000,2,   1,   4,   1,1.03282177, -26.404528, 1.10000, 0.90000, 1.10000, 0.90000
 2084,'2084        ', 110.0000,1,   1,   4,   1,1.04579461, -23.955511, 1.10000, 0.90000, 1.10000, 0.90000
 2085,'2085        ', 110.0000,1,   1,   4,   1,1.04216349, -25.882351, 1.10000, 0.90000, 1.10000, 0.90000
 2086,'2086        ', 110.0000,1,   1,   4,   1,1.05622625, -21.232014, 1.10000, 0.90000, 1.10000, 0.90000
 2087,'2087        ', 110.0000,1,   1,   4,   1,1.06458998, -14.655612, 1.10000, 0.90000, 1.10000, 0.90000
 2088,'2088        ', 110.0000,1,   1,   4,   1,1.04546261, -25.512561, 1.10000, 0.90000, 1.10000, 0.90000
 2089,'2089        ', 110.0000,1,   1,   4,   1,1.03490543, -26.274980, 1.10000, 0.90000, 1.10000, 0.90000
 2090,'2090        ', 110.0000,1,   1,   4,   1,1.06015384, -19.016473, 1.10000, 0.90000, 1.10000, 0.90000
 2091,'2091        ', 110.0000,1,   1,   4,   1,1.07603586, -29.003032, 1.10000, 0.90000, 1.10000, 0.90000
 2092,'2092        ', 110.0000,1,   1,   4,   1,1.06569445, -25.132272, 1.10000, 0.90000, 1.10000, 0.90000
 2093,'2093        ', 110.0000,1,   1,   4,   1,1.07979941, -16.328896, 1.10000, 0.90000, 1.10000, 0.90000
 2094,'2094        ', 110.0000,1,   1,   4,   1,1.07023752, -14.812139, 1.10000, 0.90000, 1.10000, 0.90000
 2095,'Konin       ', 110.0000,2,   1,   4,   1,1.08087361, -16.137353, 1.10000, 0.90000, 1.10000, 0.90000
 2096,'Konin       ', 110.0000,2,   1,   4,   1,1.08125436, -20.641303, 1.10000, 0.90000, 1.10000, 0.90000
 2097,'2097        ', 110.0000,1,   1,   4,   1,1.08108008, -16.274210, 1.10000, 0.90000, 1.10000, 0.90000
 2098,'Konin       ',  15.0000,2,   1,   4,   1,1.03199005, -16.609929, 1.10000, 0.90000, 1.10000, 0.90000
 2099,'2099        ', 110.0000,1,   1,   4,   1,1.06170225, -18.749807, 1.10000, 0.90000, 1.10000, 0.90000
 2100,'2100        ', 110.0000,1,   1,   4,   1,1.07486510, -18.426645, 1.10000, 0.90000, 1.10000, 0.90000
 2101,'2101        ', 110.0000,2,   1,   4,   1,1.04604805, -23.886674, 1.10000, 0.90000, 1.10000, 0.90000
 2102,'2102        ', 110.0000,1,   1,   4,   1,1.04664540, -23.863923, 1.10000, 0.90000, 1.10000, 0.90000
 2103,'2103        ', 110.0000,1,   1,   4,   1,1.04623413, -25.466316, 1.10000, 0.90000, 1.10000, 0.90000
 2104,'2104        ', 110.0000,1,   1,   4,   1,1.04570651, -25.507787, 1.10000, 0.90000, 1.10000, 0.90000
 2105,'2105        ', 110.0000,1,   1,   4,   1,1.06553495, -14.720789, 1.10000, 0.90000, 1.10000, 0.90000
 2106,'2106        ', 110.0000,1,   1,   4,   1,1.04379034, -25.633546, 1.10000, 0.90000, 1.10000, 0.90000
 2107,'2107        ', 110.0000,1,   1,   4,   1,1.04381919, -25.629764, 1.10000, 0.90000, 1.10000, 0.90000
 2108,'2108        ', 110.0000,1,   1,   4,   1,1.08366144, -24.546132, 1.10000, 0.90000, 1.10000, 0.90000
 2109,'2109        ', 110.0000,1,   1,   4,   1,1.05073798, -22.517747, 1.10000, 0.90000, 1.10000, 0.90000
 2110,'2110        ', 110.0000,1,   1,   4,   1,1.08061171, -16.167418, 1.10000, 0.90000, 1.10000, 0.90000
 2111,'2111        ', 110.0000,1,   1,   4,   1,1.08064198, -16.163901, 1.10000, 0.90000, 1.10000, 0.90000
 2112,'2112        ', 110.0000,1,   1,   4,   1,1.04499066, -23.802410, 1.10000, 0.90000, 1.10000, 0.90000
 2113,'2113        ', 110.0000,1,   1,   4,   1,1.04520738, -25.549680, 1.10000, 0.90000, 1.10000, 0.90000
 2114,'2114        ', 110.0000,1,   1,   4,   1,1.04776239, -23.398053, 1.10000, 0.90000, 1.10000, 0.90000
 2115,'2115        ', 110.0000,1,   1,   4,   1,1.04531276, -25.544300, 1.10000, 0.90000, 1.10000, 0.90000
 2116,'2116        ', 110.0000,1,   1,   4,   1,1.07168567, -16.310125, 1.10000, 0.90000, 1.10000, 0.90000
 2117,'2117        ', 110.0000,1,   1,   4,   1,1.04807460, -23.217505, 1.10000, 0.90000, 1.10000, 0.90000
 2118,'2118        ', 110.0000,1,   1,   4,   1,1.04815578, -23.230008, 1.10000, 0.90000, 1.10000, 0.90000
 2119,'2119        ', 110.0000,1,   1,   4,   1,1.04606211, -23.742410, 1.10000, 0.90000, 1.10000, 0.90000
 2120,'2120        ', 110.0000,1,   1,   4,   1,1.04585636, -25.511984, 1.10000, 0.90000, 1.10000, 0.90000
 2121,'2121        ', 110.0000,1,   1,   4,   1,1.04819024, -25.266255, 1.10000, 0.90000, 1.10000, 0.90000
 2122,'2122        ', 110.0000,1,   1,   4,   1,1.07017863, -12.893549, 1.10000, 0.90000, 1.10000, 0.90000
 2123,'2123        ', 110.0000,2,   1,   4,   1,1.05994201, -26.984783, 1.10000, 0.90000, 1.10000, 0.90000
 2124,'2124        ', 110.0000,1,   1,   4,   1,1.04837489, -24.350094, 1.10000, 0.90000, 1.10000, 0.90000
 2125,'2125        ', 110.0000,1,   1,   4,   1,1.04847157, -24.361651, 1.10000, 0.90000, 1.10000, 0.90000
 2126,'2126        ', 110.0000,1,   1,   4,   1,1.04499459, -25.531887, 1.10000, 0.90000, 1.10000, 0.90000
 2127,'2127        ', 110.0000,1,   1,   4,   1,1.04640579, -23.920689, 1.10000, 0.90000, 1.10000, 0.90000
 2128,'2128        ', 110.0000,2,   1,   4,   1,1.05858397, -19.130653, 1.10000, 0.90000, 1.10000, 0.90000
 2129,'2129        ', 110.0000,1,   1,   4,   1,1.05944347, -18.701010, 1.10000, 0.90000, 1.10000, 0.90000
 2130,'2130        ', 110.0000,1,   1,   4,   1,1.06994987, -26.034939, 1.10000, 0.90000, 1.10000, 0.90000
 2131,'2131        ', 110.0000,1,   1,   4,   1,1.05958796, -18.667218, 1.10000, 0.90000, 1.10000, 0.90000
 2132,'2132        ', 110.0000,1,   1,   4,   1,1.06218660, -19.169242, 1.10000, 0.90000, 1.10000, 0.90000
 2133,'2133        ', 110.0000,1,   1,   4,   1,1.06218421, -19.170596, 1.10000, 0.90000, 1.10000, 0.90000
 2134,'2134        ', 110.0000,1,   1,   4,   1,1.07020831, -16.266029, 1.10000, 0.90000, 1.10000, 0.90000
 2135,'2135        ', 110.0000,1,   1,   4,   1,1.04159081, -25.934401, 1.10000, 0.90000, 1.10000, 0.90000
 2136,'2136        ', 110.0000,2,   1,   4,   1,1.06715286, -18.488805, 1.10000, 0.90000, 1.10000, 0.90000
 2137,'2137        ', 110.0000,1,   1,   4,   1,1.07462323, -14.412266, 1.10000, 0.90000, 1.10000, 0.90000
 2138,'2138        ', 110.0000,1,   1,   4,   1,1.06919563, -14.826594, 1.10000, 0.90000, 1.10000, 0.90000
 2139,'2139        ', 110.0000,1,   1,   4,   1,1.07532191, -17.292518, 1.10000, 0.90000, 1.10000, 0.90000
 2140,'2140        ', 110.0000,1,   1,   4,   1,1.07531524, -17.294579, 1.10000, 0.90000, 1.10000, 0.90000
 2141,'2141        ', 110.0000,1,   1,   4,   1,1.06899178, -28.223993, 1.10000, 0.90000, 1.10000, 0.90000
 2142,'2142        ', 110.0000,1,   1,   4,   1,1.06598425, -16.163585, 1.10000, 0.90000, 1.10000, 0.90000
 2143,'2143        ', 110.0000,1,   1,   4,   1,1.06430602, -17.038308, 1.10000, 0.90000, 1.10000, 0.90000
 2144,'2144        ', 110.0000,1,   1,   4,   1,1.06959462, -26.481654, 1.10000, 0.90000, 1.10000, 0.90000
 2145,'2145        ', 110.0000,2,   1,   4,   1,1.08224010, -16.009680, 1.10000, 0.90000, 1.10000, 0.90000
 2146,'2146        ', 110.0000,1,   1,   4,   1,1.07295990, -18.581876, 1.10000, 0.90000, 1.10000, 0.90000
 2147,'2147        ', 110.0000,1,   1,   4,   1,1.05962181, -18.530771, 1.10000, 0.90000, 1.10000, 0.90000
 2148,'2148        ', 110.0000,1,   1,   4,   1,1.06885159, -17.975560, 1.10000, 0.90000, 1.10000, 0.90000
 2149,'2149        ', 110.0000,1,   1,   4,   1,1.06885147, -17.975560, 1.10000, 0.90000, 1.10000, 0.90000
 2150,'2150        ', 110.0000,1,   1,   4,   1,1.05350840, -24.030291, 1.10000, 0.90000, 1.10000, 0.90000
 2151,'2151        ', 110.0000,1,   1,   4,   1,1.05347526, -24.040714, 1.10000, 0.90000, 1.10000, 0.90000
 2152,'2152        ', 110.0000,1,   1,   4,   1,1.06706393, -17.818002, 1.10000, 0.90000, 1.10000, 0.90000
 2153,'2153        ', 110.0000,1,   1,   4,   1,1.06513643, -18.113373, 1.10000, 0.90000, 1.10000, 0.90000
 2154,'2154        ', 110.0000,1,   1,   4,   1,1.06733513, -17.917292, 1.10000, 0.90000, 1.10000, 0.90000
 2155,'2155        ', 110.0000,1,   1,   4,   1,1.06616366, -18.096024, 1.10000, 0.90000, 1.10000, 0.90000
 2156,'2156        ', 110.0000,1,   1,   4,   1,1.05205142, -23.840545, 1.10000, 0.90000, 1.10000, 0.90000
 2157,'2157        ', 110.0000,1,   1,   4,   1,1.07749534, -26.612772, 1.10000, 0.90000, 1.10000, 0.90000
 2158,'2158        ', 110.0000,1,   1,   4,   1,1.07516170, -24.013016, 1.10000, 0.90000, 1.10000, 0.90000
 2159,'2159        ', 110.0000,1,   1,   4,   1,1.07391691, -23.870401, 1.10000, 0.90000, 1.10000, 0.90000
 2160,'2160        ', 110.0000,1,   1,   4,   1,1.06673384, -26.257047, 1.10000, 0.90000, 1.10000, 0.90000
 2161,'2161        ', 110.0000,1,   1,   4,   1,1.06552339, -19.666847, 1.10000, 0.90000, 1.10000, 0.90000
 2162,'2162        ', 110.0000,1,   1,   4,   1,1.07493162, -25.849177, 1.10000, 0.90000, 1.10000, 0.90000
 2163,'2163        ', 110.0000,1,   1,   4,   1,1.08426774, -24.543028, 1.10000, 0.90000, 1.10000, 0.90000
 2164,'2164        ', 110.0000,1,   1,   4,   1,1.07827950, -23.933586, 1.10000, 0.90000, 1.10000, 0.90000
 2165,'2165        ', 110.0000,1,   1,   4,   1,1.08093917, -16.191254, 1.10000, 0.90000, 1.10000, 0.90000
 2166,'2166        ', 110.0000,1,   1,   4,   1,1.07332182, -18.533527, 1.10000, 0.90000, 1.10000, 0.90000
 2167,'2167        ', 110.0000,1,   1,   4,   1,1.08172405, -27.747807, 1.10000, 0.90000, 1.10000, 0.90000
 2168,'2168        ', 110.0000,1,   1,   4,   1,1.07047558, -18.611251, 1.10000, 0.90000, 1.10000, 0.90000
 2169,'2169        ', 110.0000,1,   1,   4,   1,1.04352343, -24.790411, 1.10000, 0.90000, 1.10000, 0.90000
 2170,'2170        ', 110.0000,1,   1,   4,   1,1.06765091, -26.642864, 1.10000, 0.90000, 1.10000, 0.90000
 2171,'2171        ', 110.0000,1,   1,   4,   1,1.05638683, -28.653637, 1.10000, 0.90000, 1.10000, 0.90000
 2172,'2172        ', 110.0000,1,   1,   4,   1,1.07106674, -27.033247, 1.10000, 0.90000, 1.10000, 0.90000
 2173,'2173        ', 110.0000,1,   1,   4,   1,1.07834470, -26.294784, 1.10000, 0.90000, 1.10000, 0.90000
 2174,'2174        ', 110.0000,1,   1,   4,   1,1.07448673, -18.488446, 1.10000, 0.90000, 1.10000, 0.90000
 2175,'2175        ', 110.0000,1,   1,   4,   1,1.08558667, -15.517368, 1.10000, 0.90000, 1.10000, 0.90000
 2176,'2176        ', 110.0000,1,   1,   4,   1,1.08548605, -15.215450, 1.10000, 0.90000, 1.10000, 0.90000
 2177,'2177        ', 110.0000,1,   1,   4,   1,1.04631019, -30.872428, 1.10000, 0.90000, 1.10000, 0.90000
 2178,'2178        ', 110.0000,1,   1,   4,   1,1.07635033, -28.263198, 1.10000, 0.90000, 1.10000, 0.90000
 2179,'2179        ', 110.0000,1,   1,   4,   1,1.06541002, -17.436063, 1.10000, 0.90000, 1.10000, 0.90000
 2180,'2180        ', 110.0000,2,   1,   4,   1,1.07568562, -15.146079, 1.10000, 0.90000, 1.10000, 0.90000
 2181,'2181        ', 110.0000,2,   1,   4,   1,1.07782209, -26.508326, 1.10000, 0.90000, 1.10000, 0.90000
 2182,'2182        ', 110.0000,1,   1,   4,   1,1.08183920, -27.027403, 1.10000, 0.90000, 1.10000, 0.90000
 2183,'2183        ', 110.0000,1,   1,   4,   1,1.06560969, -25.603845, 1.10000, 0.90000, 1.10000, 0.90000
 2184,'2184        ', 110.0000,1,   1,   4,   1,1.07665849, -25.931071, 1.10000, 0.90000, 1.10000, 0.90000
 2185,'2185        ', 110.0000,1,   1,   4,   1,1.07833922, -25.699842, 1.10000, 0.90000, 1.10000, 0.90000
 2186,'2186        ', 110.0000,1,   1,   4,   1,1.07618177, -28.931093, 1.10000, 0.90000, 1.10000, 0.90000
 2187,'2187        ', 110.0000,1,   1,   4,   1,1.07118678, -25.160382, 1.10000, 0.90000, 1.10000, 0.90000
 2188,'2188        ', 110.0000,1,   1,   4,   1,1.07006717, -25.429353, 1.10000, 0.90000, 1.10000, 0.90000
 2189,'2189        ', 110.0000,1,   1,   4,   1,1.06515765, -25.911818, 1.10000, 0.90000, 1.10000, 0.90000
 2190,'2190        ', 110.0000,1,   1,   4,   1,1.07096362, -25.308989, 1.10000, 0.90000, 1.10000, 0.90000
 2191,'2191        ', 110.0000,1,   1,   4,   1,1.07845986, -20.605600, 1.10000, 0.90000, 1.10000, 0.90000
 2192,'2192        ', 110.0000,1,   1,   4,   1,1.05905664, -25.063815, 1.10000, 0.90000, 1.10000, 0.90000
 2193,'2193        ', 110.0000,1,   1,   4,   1,1.07498944, -24.146411, 1.10000, 0.90000, 1.10000, 0.90000
 2194,'2194        ', 110.0000,1,   1,   4,   1,1.07187033, -29.740775, 1.10000, 0.90000, 1.10000, 0.90000
 2195,'2195        ', 110.0000,1,   1,   4,   1,1.07058167, -26.489862, 1.10000, 0.90000, 1.10000, 0.90000
 2196,'2196        ', 110.0000,1,   1,   4,   1,1.05035055, -25.997715, 1.10000, 0.90000, 1.10000, 0.90000
 2197,'2197        ', 110.0000,1,   1,   4,   1,1.06992662, -26.948844, 1.10000, 0.90000, 1.10000, 0.90000
 2198,'2198        ', 110.0000,1,   1,   4,   1,1.05052400, -26.112527, 1.10000, 0.90000, 1.10000, 0.90000
 2199,'2199        ', 110.0000,1,   1,   4,   1,1.08008099, -15.572889, 1.10000, 0.90000, 1.10000, 0.90000
 2200,'2200        ', 110.0000,1,   1,   4,   1,1.08056474, -28.004594, 1.10000, 0.90000, 1.10000, 0.90000
 2201,'2201        ', 110.0000,1,   1,   4,   1,1.07098806, -18.365214, 1.10000, 0.90000, 1.10000, 0.90000
 2202,'2202        ', 110.0000,1,   1,   4,   1,1.07098198, -18.366720, 1.10000, 0.90000, 1.10000, 0.90000
 2203,'2203        ', 110.0000,1,   1,   4,   1,1.06196928, -26.745679, 1.10000, 0.90000, 1.10000, 0.90000
 2204,'2204        ', 110.0000,1,   1,   4,   1,1.07005870, -16.536513, 1.10000, 0.90000, 1.10000, 0.90000
 2205,'2205        ', 110.0000,1,   1,   4,   1,1.06977713, -16.636106, 1.10000, 0.90000, 1.10000, 0.90000
 2206,'2206        ', 110.0000,2,   1,   4,   1,1.05285478, -29.954648, 1.10000, 0.90000, 1.10000, 0.90000
 2207,'2207        ', 110.0000,2,   1,   4,   1,1.07510579, -12.060053, 1.10000, 0.90000, 1.10000, 0.90000
 2208,'2208        ', 110.0000,1,   1,   4,   1,1.07231951, -15.824257, 1.10000, 0.90000, 1.10000, 0.90000
 2209,'2209        ', 110.0000,2,   1,   4,   1,1.07112348, -26.776397, 1.10000, 0.90000, 1.10000, 0.90000
 2210,'2210        ', 110.0000,1,   1,   4,   1,1.06956077, -16.647828, 1.10000, 0.90000, 1.10000, 0.90000
 2211,'2211        ', 110.0000,1,   1,   4,   1,1.06651306, -16.911234, 1.10000, 0.90000, 1.10000, 0.90000
 2212,'2212        ', 110.0000,2,   1,   4,   1,1.06830108, -16.765218, 1.10000, 0.90000, 1.10000, 0.90000
 2213,'2213        ', 110.0000,1,   1,   4,   1,1.06980848, -16.607803, 1.10000, 0.90000, 1.10000, 0.90000
 2214,'2214        ', 110.0000,1,   1,   4,   1,1.06980240, -16.631019, 1.10000, 0.90000, 1.10000, 0.90000
 2215,'2215        ', 110.0000,1,   1,   4,   1,1.06692088, -17.291595, 1.10000, 0.90000, 1.10000, 0.90000
 2216,'2216        ', 110.0000,1,   1,   4,   1,1.07530153, -14.594123, 1.10000, 0.90000, 1.10000, 0.90000
 2217,'2217        ', 110.0000,1,   1,   4,   1,1.07840610, -15.038989, 1.10000, 0.90000, 1.10000, 0.90000
 2218,'Patnow      ', 110.0000,2,   1,   4,   1,1.08186972, -16.091169, 1.10000, 0.90000, 1.10000, 0.90000
 2219,'Patnow      ', 110.0000,2,   1,   4,   1,1.08182001, -20.162196, 1.10000, 0.90000, 1.10000, 0.90000
 2220,'2220        ', 110.0000,1,   1,   4,   1,1.06537366, -18.350037, 1.10000, 0.90000, 1.10000, 0.90000
 2221,'2221        ', 110.0000,1,   1,   4,   1,1.06536329, -18.350247, 1.10000, 0.90000, 1.10000, 0.90000
 2222,'2222        ', 110.0000,1,   1,   4,   1,1.07801783, -18.189123, 1.10000, 0.90000, 1.10000, 0.90000
 2223,'2223        ', 110.0000,1,   1,   4,   1,1.07819521, -18.151067, 1.10000, 0.90000, 1.10000, 0.90000
 2224,'2224        ', 110.0000,1,   1,   4,   1,1.07782781, -16.269596, 1.10000, 0.90000, 1.10000, 0.90000
 2225,'2225        ', 110.0000,1,   1,   4,   1,1.07350802, -18.338846, 1.10000, 0.90000, 1.10000, 0.90000
 2226,'2226        ', 110.0000,1,   1,   4,   1,1.07350481, -18.340204, 1.10000, 0.90000, 1.10000, 0.90000
 2227,'2227        ', 110.0000,1,   1,   4,   1,1.05550158, -20.778566, 1.10000, 0.90000, 1.10000, 0.90000
 2228,'2228        ', 110.0000,1,   1,   4,   1,1.07910144, -13.978806, 1.10000, 0.90000, 1.10000, 0.90000
 2229,'2229        ', 110.0000,1,   1,   4,   1,1.07908273, -13.990516, 1.10000, 0.90000, 1.10000, 0.90000
 2230,'2230        ', 110.0000,1,   1,   4,   1,1.07092500, -25.261292, 1.10000, 0.90000, 1.10000, 0.90000
 2231,'2231        ', 110.0000,2,   1,   4,   1,1.06960523, -26.024742, 1.10000, 0.90000, 1.10000, 0.90000
 2232,'2232        ', 110.0000,2,   1,   4,   1,1.05218017, -29.812594, 1.10000, 0.90000, 1.10000, 0.90000
 2233,'2233        ', 110.0000,1,   1,   4,   1,1.07180035, -18.488222, 1.10000, 0.90000, 1.10000, 0.90000
 2234,'2234        ', 110.0000,1,   1,   4,   1,1.07179987, -18.488221, 1.10000, 0.90000, 1.10000, 0.90000
 2235,'2235        ', 110.0000,1,   1,   4,   1,1.05286312, -29.726172, 1.10000, 0.90000, 1.10000, 0.90000
 2236,'2236        ', 110.0000,1,   1,   4,   1,1.07025397, -25.552853, 1.10000, 0.90000, 1.10000, 0.90000
 2237,'2237        ', 110.0000,1,   1,   4,   1,1.05389023, -29.447609, 1.10000, 0.90000, 1.10000, 0.90000
 2238,'2238        ', 110.0000,1,   1,   4,   1,1.05506814, -29.345706, 1.10000, 0.90000, 1.10000, 0.90000
 2239,'2239        ', 110.0000,2,   1,   4,   1,1.05881310, -26.538785, 1.10000, 0.90000, 1.10000, 0.90000
 2240,'2240        ', 110.0000,1,   1,   4,   1,1.05960941, -26.474136, 1.10000, 0.90000, 1.10000, 0.90000
 2241,'2241        ', 110.0000,1,   1,   4,   1,1.06822002, -26.261884, 1.10000, 0.90000, 1.10000, 0.90000
 2242,'2242        ', 110.0000,1,   1,   4,   1,1.07458711, -25.770078, 1.10000, 0.90000, 1.10000, 0.90000
 2243,'2243        ', 110.0000,1,   1,   4,   1,1.04626417, -25.464882, 1.10000, 0.90000, 1.10000, 0.90000
 2244,'2244        ', 110.0000,1,   1,   4,   1,1.04704106, -23.844651, 1.10000, 0.90000, 1.10000, 0.90000
 2245,'2245        ', 110.0000,1,   1,   4,   1,1.07797229, -23.817749, 1.10000, 0.90000, 1.10000, 0.90000
 2246,'2246        ', 110.0000,1,   1,   4,   1,1.04715776, -23.951038, 1.10000, 0.90000, 1.10000, 0.90000
 2247,'2247        ', 110.0000,1,   1,   4,   1,1.05511904, -24.317454, 1.10000, 0.90000, 1.10000, 0.90000
 2248,'2248        ', 110.0000,1,   1,   4,   1,1.06752360, -26.765512, 1.10000, 0.90000, 1.10000, 0.90000
 2249,'2249        ', 110.0000,1,   1,   4,   1,1.07216001, -26.710498, 1.10000, 0.90000, 1.10000, 0.90000
 2250,'2250        ', 110.0000,1,   1,   4,   1,1.06698799, -27.334755, 1.10000, 0.90000, 1.10000, 0.90000
 2251,'2251        ', 110.0000,1,   1,   4,   1,1.06698799, -27.334755, 1.10000, 0.90000, 1.10000, 0.90000
 2252,'2252        ', 110.0000,1,   1,   4,   1,1.08391035, -15.922202, 1.10000, 0.90000, 1.10000, 0.90000
 2253,'2253        ', 110.0000,1,   1,   4,   1,1.06804430, -25.543711, 1.10000, 0.90000, 1.10000, 0.90000
 2254,'2254        ', 110.0000,1,   1,   4,   1,1.07021272, -25.423709, 1.10000, 0.90000, 1.10000, 0.90000
 2255,'2255        ', 110.0000,1,   1,   4,   1,1.04704309, -23.844298, 1.10000, 0.90000, 1.10000, 0.90000
 2256,'2256        ', 110.0000,1,   1,   4,   1,1.04626977, -25.464222, 1.10000, 0.90000, 1.10000, 0.90000
 2257,'2257        ', 110.0000,2,   1,   4,   1,1.07394004, -26.223072, 1.10000, 0.90000, 1.10000, 0.90000
 2258,'2258        ', 110.0000,2,   1,   4,   1,1.07396007, -26.235363, 1.10000, 0.90000, 1.10000, 0.90000
 2259,'2259        ', 110.0000,1,   1,   4,   1,1.06947088, -25.631989, 1.10000, 0.90000, 1.10000, 0.90000
 2260,'2260        ', 110.0000,1,   1,   4,   1,1.07043993, -25.498544, 1.10000, 0.90000, 1.10000, 0.90000
 2261,'2261        ', 110.0000,1,   1,   4,   1,1.07110274, -25.454641, 1.10000, 0.90000, 1.10000, 0.90000
 2262,'2262        ', 110.0000,1,   1,   4,   1,1.06592500, -26.253832, 1.10000, 0.90000, 1.10000, 0.90000
 2263,'2263        ', 110.0000,1,   1,   4,   1,1.05239618, -29.811494, 1.10000, 0.90000, 1.10000, 0.90000
 2264,'2264        ', 110.0000,1,   1,   4,   1,1.06683648, -26.438156, 1.10000, 0.90000, 1.10000, 0.90000
 2265,'2265        ', 110.0000,1,   1,   4,   1,1.07179546, -25.664262, 1.10000, 0.90000, 1.10000, 0.90000
 2266,'2266        ', 110.0000,1,   1,   4,   1,1.07153165, -18.485548, 1.10000, 0.90000, 1.10000, 0.90000
 2267,'2267        ', 110.0000,1,   1,   4,   1,1.04078591, -26.070941, 1.10000, 0.90000, 1.10000, 0.90000
 2268,'2268        ', 110.0000,1,   1,   4,   1,1.07306015, -16.048011, 1.10000, 0.90000, 1.10000, 0.90000
 2269,'2269        ', 110.0000,2,   1,   4,   1,1.07513118, -14.429905, 1.10000, 0.90000, 1.10000, 0.90000
 2270,'2270        ', 110.0000,1,   1,   4,   1,1.06969953, -25.620157, 1.10000, 0.90000, 1.10000, 0.90000
 2271,'2271        ', 110.0000,1,   1,   4,   1,1.07030261, -18.143679, 1.10000, 0.90000, 1.10000, 0.90000
 2272,'2272        ', 110.0000,1,   1,   4,   1,1.06268144, -18.223983, 1.10000, 0.90000, 1.10000, 0.90000
 2273,'2273        ', 110.0000,1,   1,   4,   1,1.07792187, -14.719852, 1.10000, 0.90000, 1.10000, 0.90000
 2274,'2274        ', 110.0000,1,   1,   4,   1,1.07506704, -14.003161, 1.10000, 0.90000, 1.10000, 0.90000
 2275,'2275        ', 110.0000,1,   1,   4,   1,1.07571101, -17.203355, 1.10000, 0.90000, 1.10000, 0.90000
 2276,'2276        ', 110.0000,1,   1,   4,   1,1.07629836, -26.323310, 1.10000, 0.90000, 1.10000, 0.90000
 2277,'2277        ', 110.0000,2,   1,   4,   1,1.05193400, -20.937638, 1.10000, 0.90000, 1.10000, 0.90000
 2278,'2278        ', 110.0000,1,   1,   4,   1,1.05183160, -20.917234, 1.10000, 0.90000, 1.10000, 0.90000
 2279,'2279        ', 110.0000,1,   1,   4,   1,1.08038116, -16.206806, 1.10000, 0.90000, 1.10000, 0.90000
 2280,'2280        ', 110.0000,1,   1,   4,   1,1.07454634, -16.296251, 1.10000, 0.90000, 1.10000, 0.90000
 2281,'2281        ', 110.0000,1,   1,   4,   1,1.05300975, -29.060437, 1.10000, 0.90000, 1.10000, 0.90000
 2282,'2282        ', 110.0000,2,   1,   4,   1,1.07852948, -28.611563, 1.10000, 0.90000, 1.10000, 0.90000
 2283,'2283        ', 110.0000,1,   1,   4,   1,1.06023550, -27.269117, 1.10000, 0.90000, 1.10000, 0.90000
 2284,'2284        ', 110.0000,1,   1,   4,   1,1.05701065, -16.266736, 1.10000, 0.90000, 1.10000, 0.90000
 2285,'2285        ', 110.0000,2,   1,   4,   1,1.07557404, -16.971082, 1.10000, 0.90000, 1.10000, 0.90000
 2286,'2286        ', 110.0000,1,   1,   4,   1,1.07092583, -18.521929, 1.10000, 0.90000, 1.10000, 0.90000
 2287,'2287        ', 110.0000,1,   1,   4,   1,1.06075060, -26.579958, 1.10000, 0.90000, 1.10000, 0.90000
 2288,'2288        ', 110.0000,1,   1,   4,   1,1.06004536, -26.925415, 1.10000, 0.90000, 1.10000, 0.90000
 2289,'2289        ', 110.0000,1,   1,   4,   1,1.07281590, -25.773454, 1.10000, 0.90000, 1.10000, 0.90000
 2290,'2290        ', 110.0000,1,   1,   4,   1,1.07233036, -25.972669, 1.10000, 0.90000, 1.10000, 0.90000
 2291,'2291        ', 110.0000,1,   1,   4,   1,1.07331824, -18.382956, 1.10000, 0.90000, 1.10000, 0.90000
 2292,'2292        ', 110.0000,1,   1,   4,   1,1.07194507, -18.696574, 1.10000, 0.90000, 1.10000, 0.90000
 2293,'2293        ', 110.0000,1,   1,   4,   1,1.07196724, -18.706843, 1.10000, 0.90000, 1.10000, 0.90000
 2294,'2294        ', 110.0000,1,   1,   4,   1,1.07486784, -18.293653, 1.10000, 0.90000, 1.10000, 0.90000
 2295,'2295        ', 110.0000,1,   1,   4,   1,1.07486761, -18.293651, 1.10000, 0.90000, 1.10000, 0.90000
 2296,'2296        ', 110.0000,1,   1,   4,   1,1.06447637, -26.058323, 1.10000, 0.90000, 1.10000, 0.90000
 2297,'2297        ', 110.0000,2,   1,   4,   1,1.06732047, -26.692195, 1.10000, 0.90000, 1.10000, 0.90000
 2298,'2298        ', 110.0000,1,   1,   4,   1,1.06820714, -26.566651, 1.10000, 0.90000, 1.10000, 0.90000
 2299,'2299        ', 110.0000,2,   1,   4,   1,1.07786608, -18.218348, 1.10000, 0.90000, 1.10000, 0.90000
 2300,'2300        ', 110.0000,2,   1,   4,   1,1.08189607, -25.506209, 1.10000, 0.90000, 1.10000, 0.90000
 2301,'2301        ', 110.0000,1,   1,   4,   1,1.06813562, -18.694332, 1.10000, 0.90000, 1.10000, 0.90000
 2302,'2302        ', 110.0000,2,   1,   4,   1,1.06953132, -16.886668, 1.10000, 0.90000, 1.10000, 0.90000
 2303,'2303        ', 110.0000,1,   1,   4,   1,1.06592739, -25.006540, 1.10000, 0.90000, 1.10000, 0.90000
 2304,'2304        ', 110.0000,2,   1,   4,   1,1.07173634, -16.606136, 1.10000, 0.90000, 1.10000, 0.90000
 2305,'2305        ', 110.0000,1,   1,   4,   1,1.07437813, -18.237474, 1.10000, 0.90000, 1.10000, 0.90000
 2306,'2306        ', 110.0000,1,   1,   4,   1,1.05556166, -25.492537, 1.10000, 0.90000, 1.10000, 0.90000
 2307,'2307        ', 110.0000,1,   1,   4,   1,1.05699849, -24.978485, 1.10000, 0.90000, 1.10000, 0.90000
 2308,'2308        ', 110.0000,2,   1,   4,   1,1.06398201, -27.776352, 1.10000, 0.90000, 1.10000, 0.90000
 2309,'2309        ', 110.0000,1,   1,   4,   1,1.06321454, -23.256712, 1.10000, 0.90000, 1.10000, 0.90000
 2310,'2310        ', 110.0000,1,   1,   4,   1,1.07642508, -17.186487, 1.10000, 0.90000, 1.10000, 0.90000
 2311,'2311        ', 110.0000,1,   1,   4,   1,1.06805706, -18.700068, 1.10000, 0.90000, 1.10000, 0.90000
 2312,'2312        ', 110.0000,2,   1,   4,   1,1.04486167, -24.877149, 1.10000, 0.90000, 1.10000, 0.90000
 2313,'2313        ', 110.0000,1,   1,   4,   1,1.06816757, -27.278283, 1.10000, 0.90000, 1.10000, 0.90000
 2314,'2314        ', 110.0000,2,   1,   4,   1,1.04154611, -25.089704, 1.10000, 0.90000, 1.10000, 0.90000
 2315,'2315        ', 110.0000,2,   1,   4,   1,1.07433605, -15.844150, 1.10000, 0.90000, 1.10000, 0.90000
 2316,'2316        ', 110.0000,1,   1,   4,   1,1.07008410, -16.525749, 1.10000, 0.90000, 1.10000, 0.90000
 2317,'2317        ', 110.0000,1,   1,   4,   1,1.04060996, -26.037436, 1.10000, 0.90000, 1.10000, 0.90000
 2318,'2318        ', 110.0000,1,   1,   4,   1,1.07142973, -16.317395, 1.10000, 0.90000, 1.10000, 0.90000
 2319,'2319        ', 110.0000,1,   1,   4,   1,1.06997442, -18.399643, 1.10000, 0.90000, 1.10000, 0.90000
 2320,'2320        ', 110.0000,1,   1,   4,   1,1.06997406, -18.399642, 1.10000, 0.90000, 1.10000, 0.90000
 2321,'2321        ', 110.0000,1,   1,   4,   1,1.07449067, -26.422167, 1.10000, 0.90000, 1.10000, 0.90000
 2322,'2322        ', 110.0000,1,   1,   4,   1,1.08365452, -15.954011, 1.10000, 0.90000, 1.10000, 0.90000
 2323,'2323        ', 110.0000,1,   1,   4,   1,1.08061874, -24.531067, 1.10000, 0.90000, 1.10000, 0.90000
 2324,'2324        ', 110.0000,1,   1,   4,   1,1.06571460, -25.518154, 1.10000, 0.90000, 1.10000, 0.90000
 2325,'2325        ', 110.0000,2,   1,   4,   1,1.07535827, -18.154368, 1.10000, 0.90000, 1.10000, 0.90000
 2326,'2326        ', 110.0000,2,   1,   4,   1,1.07721102, -17.747912, 1.10000, 0.90000, 1.10000, 0.90000
 2327,'2327        ', 110.0000,1,   1,   4,   1,1.05147088, -29.457055, 1.10000, 0.90000, 1.10000, 0.90000
 2328,'2328        ', 110.0000,1,   1,   4,   1,1.07492912, -29.069500, 1.10000, 0.90000, 1.10000, 0.90000
 2329,'2329        ', 110.0000,1,   1,   4,   1,1.07779634, -14.999601, 1.10000, 0.90000, 1.10000, 0.90000
 2330,'2330        ', 110.0000,1,   1,   4,   1,1.07526743, -29.029093, 1.10000, 0.90000, 1.10000, 0.90000
 2331,'2331        ', 110.0000,1,   1,   4,   1,1.07631063, -27.499084, 1.10000, 0.90000, 1.10000, 0.90000
 2332,'2332        ', 110.0000,2,   1,   4,   1,1.06983626, -16.241440, 1.10000, 0.90000, 1.10000, 0.90000
 2333,'2333        ', 110.0000,1,   1,   4,   1,1.06953847, -16.715022, 1.10000, 0.90000, 1.10000, 0.90000
 2334,'2334        ', 110.0000,2,   1,   4,   1,1.07518280, -26.143871, 1.10000, 0.90000, 1.10000, 0.90000
 2335,'2335        ', 110.0000,1,   1,   4,   1,1.05402434, -25.095080, 1.10000, 0.90000, 1.10000, 0.90000
 2336,'2336        ', 110.0000,1,   1,   4,   1,1.06103849, -26.490008, 1.10000, 0.90000, 1.10000, 0.90000
 2337,'2337        ', 110.0000,2,   1,   4,   1,1.07227993, -29.681390, 1.10000, 0.90000, 1.10000, 0.90000
 2338,'2338        ', 110.0000,1,   1,   4,   1,1.06445825, -27.268504, 1.10000, 0.90000, 1.10000, 0.90000
 2339,'2339        ', 110.0000,1,   1,   4,   1,1.07599282, -15.817533, 1.10000, 0.90000, 1.10000, 0.90000
 2340,'2340        ', 110.0000,1,   1,   4,   1,1.08189130, -12.368543, 1.10000, 0.90000, 1.10000, 0.90000
 2341,'2341        ', 110.0000,1,   1,   4,   1,1.05371273, -29.392520, 1.10000, 0.90000, 1.10000, 0.90000
 2342,'2342        ', 110.0000,1,   1,   4,   1,1.08068752, -15.263350, 1.10000, 0.90000, 1.10000, 0.90000
 2343,'2343        ', 110.0000,1,   1,   4,   1,1.08137000, -15.242190, 1.10000, 0.90000, 1.10000, 0.90000
 2344,'2344        ', 110.0000,1,   1,   4,   1,1.08164442, -15.241127, 1.10000, 0.90000, 1.10000, 0.90000
 2345,'2345        ', 110.0000,1,   1,   4,   1,1.08139884, -15.242703, 1.10000, 0.90000, 1.10000, 0.90000
 2346,'2346        ', 110.0000,1,   1,   4,   1,1.08159173, -15.238367, 1.10000, 0.90000, 1.10000, 0.90000
 2347,'2347        ', 110.0000,1,   1,   4,   1,1.08084476, -15.322377, 1.10000, 0.90000, 1.10000, 0.90000
 2348,'2348        ', 110.0000,1,   1,   4,   1,1.08085132, -15.321373, 1.10000, 0.90000, 1.10000, 0.90000
 2349,'Turow (con~1', 110.0000,2,   1,   4,   1,1.08182001, -15.198236, 1.10000, 0.90000, 1.10000, 0.90000
 2350,'2350        ', 110.0000,1,   1,   4,   1,1.08171737, -15.208844, 1.10000, 0.90000, 1.10000, 0.90000
 2351,'2351        ', 110.0000,1,   1,   4,   1,1.07153773, -26.441097, 1.10000, 0.90000, 1.10000, 0.90000
 2352,'2352        ', 110.0000,1,   1,   4,   1,1.07057643, -16.317349, 1.10000, 0.90000, 1.10000, 0.90000
 2353,'2353        ', 110.0000,1,   1,   4,   1,1.07307625, -18.359902, 1.10000, 0.90000, 1.10000, 0.90000
 2354,'2354        ', 110.0000,1,   1,   4,   1,1.07306218, -18.362084, 1.10000, 0.90000, 1.10000, 0.90000
 2355,'2355        ', 110.0000,1,   1,   4,   1,1.05790699, -27.649359, 1.10000, 0.90000, 1.10000, 0.90000
 2356,'2356        ', 110.0000,1,   1,   4,   1,1.08095419, -16.196754, 1.10000, 0.90000, 1.10000, 0.90000
 2357,'2357        ', 110.0000,1,   1,   4,   1,1.08097851, -16.193818, 1.10000, 0.90000, 1.10000, 0.90000
 2358,'2358        ', 110.0000,1,   1,   4,   1,1.07055211, -25.555595, 1.10000, 0.90000, 1.10000, 0.90000
 2359,'2359        ', 110.0000,1,   1,   4,   1,1.08111143, -24.955626, 1.10000, 0.90000, 1.10000, 0.90000
 2360,'2360        ', 110.0000,2,   1,   4,   1,1.08182001, -13.718963, 1.10000, 0.90000, 1.10000, 0.90000
 2361,'2361        ', 110.0000,2,   1,   4,   1,1.08182001, -14.829406, 1.10000, 0.90000, 1.10000, 0.90000
 2362,'2362        ', 110.0000,1,   1,   4,   1,1.08104491, -13.662634, 1.10000, 0.90000, 1.10000, 0.90000
 2363,'2363        ', 110.0000,1,   1,   4,   1,1.08401477, -27.442892, 1.10000, 0.90000, 1.10000, 0.90000
 2364,'2364        ', 110.0000,1,   1,   4,   1,1.07104492, -18.542447, 1.10000, 0.90000, 1.10000, 0.90000
 2365,'2365        ', 110.0000,1,   1,   4,   1,1.07104492, -18.542447, 1.10000, 0.90000, 1.10000, 0.90000
 2366,'2366        ', 110.0000,2,   1,   4,   1,1.07885790, -18.122812, 1.10000, 0.90000, 1.10000, 0.90000
 2367,'2367        ', 110.0000,2,   1,   4,   1,1.07900929, -18.097643, 1.10000, 0.90000, 1.10000, 0.90000
 2368,'2368        ', 110.0000,1,   1,   4,   1,1.06838953, -23.959183, 1.10000, 0.90000, 1.10000, 0.90000
 2369,'2369        ', 110.0000,1,   1,   4,   1,1.08246529, -16.026298, 1.10000, 0.90000, 1.10000, 0.90000
 2370,'2370        ', 110.0000,2,   1,   4,   1,1.08443761, -15.864287, 1.10000, 0.90000, 1.10000, 0.90000
 2371,'2371        ', 110.0000,1,   1,   4,   1,1.04784191, -30.608885, 1.10000, 0.90000, 1.10000, 0.90000
 2372,'2372        ', 110.0000,2,   1,   4,   1,1.07440746, -17.592732, 1.10000, 0.90000, 1.10000, 0.90000
 2373,'2373        ', 110.0000,1,   1,   4,   1,1.07440901, -17.593041, 1.10000, 0.90000, 1.10000, 0.90000
 2374,'2374        ', 110.0000,1,   1,   4,   1,1.07552302, -14.467251, 1.10000, 0.90000, 1.10000, 0.90000
 2375,'2375        ', 110.0000,1,   1,   4,   1,1.07978976, -14.977177, 1.10000, 0.90000, 1.10000, 0.90000
 2376,'2376        ', 110.0000,2,   1,   4,   1,1.07720578, -15.385522, 1.10000, 0.90000, 1.10000, 0.90000
 2377,'2377        ', 110.0000,1,   1,   4,   1,1.07724392, -15.379462, 1.10000, 0.90000, 1.10000, 0.90000
 2378,'2378        ', 110.0000,1,   1,   4,   1,1.06417465, -28.005237, 1.10000, 0.90000, 1.10000, 0.90000
 2379,'2379        ', 110.0000,1,   1,   4,   1,1.07662714, -15.456971, 1.10000, 0.90000, 1.10000, 0.90000
 2380,'2380        ', 110.0000,1,   1,   4,   1,1.08126783, -13.798301, 1.10000, 0.90000, 1.10000, 0.90000
 2381,'2381        ', 110.0000,1,   1,   4,   1,1.07696605, -14.218950, 1.10000, 0.90000, 1.10000, 0.90000
 2382,'2382        ', 110.0000,1,   1,   4,   1,1.07566345, -15.382503, 1.10000, 0.90000, 1.10000, 0.90000
 2383,'2383        ', 110.0000,1,   1,   4,   1,1.06264162, -11.122029, 1.10000, 0.90000, 1.10000, 0.90000
 2384,'2384        ', 110.0000,1,   1,   4,   1,1.07798803, -14.707549, 1.10000, 0.90000, 1.10000, 0.90000
 2385,'2385        ', 110.0000,1,   1,   4,   1,1.07524717, -13.975109, 1.10000, 0.90000, 1.10000, 0.90000
 2386,'2386        ', 110.0000,2,   1,   4,   1,1.05492508, -23.800267, 1.10000, 0.90000, 1.10000, 0.90000
 2387,'2387        ', 110.0000,1,   1,   4,   1,1.05646038, -24.631175, 1.10000, 0.90000, 1.10000, 0.90000
 2388,'2388        ', 110.0000,1,   1,   4,   1,1.05882287, -25.583315, 1.10000, 0.90000, 1.10000, 0.90000
 2389,'2389        ', 110.0000,1,   1,   4,   1,1.05180836, -29.415268, 1.10000, 0.90000, 1.10000, 0.90000
 2390,'2390        ', 110.0000,1,   1,   4,   1,1.07531071, -14.502220, 1.10000, 0.90000, 1.10000, 0.90000
 2391,'2391        ', 110.0000,1,   1,   4,   1,1.07693458, -15.164444, 1.10000, 0.90000, 1.10000, 0.90000
 2392,'2392        ', 110.0000,1,   1,   4,   1,1.07290208, -14.245671, 1.10000, 0.90000, 1.10000, 0.90000
 2393,'2393        ', 110.0000,1,   1,   4,   1,1.07496989, -15.444087, 1.10000, 0.90000, 1.10000, 0.90000
 2394,'2394        ', 110.0000,1,   1,   4,   1,1.07682490, -28.197697, 1.10000, 0.90000, 1.10000, 0.90000
 2395,'2395        ', 110.0000,1,   1,   4,   1,1.07595623, -15.403016, 1.10000, 0.90000, 1.10000, 0.90000
 2396,'2396        ', 110.0000,1,   1,   4,   1,1.07986832, -13.994670, 1.10000, 0.90000, 1.10000, 0.90000
 2397,'2397        ', 110.0000,1,   1,   4,   1,1.07285464, -14.254096, 1.10000, 0.90000, 1.10000, 0.90000
 2398,'2398        ', 110.0000,1,   1,   4,   1,1.07736397, -14.139939, 1.10000, 0.90000, 1.10000, 0.90000
 2399,'2399        ', 110.0000,1,   1,   4,   1,1.07652259, -25.685445, 1.10000, 0.90000, 1.10000, 0.90000
 2400,'2400        ', 110.0000,1,   1,   4,   1,1.07538950, -17.543245, 1.10000, 0.90000, 1.10000, 0.90000
 2401,'2401        ', 110.0000,1,   1,   4,   1,1.06642509, -17.868658, 1.10000, 0.90000, 1.10000, 0.90000
 2402,'2402        ', 110.0000,1,   1,   4,   1,1.08373559, -15.956461, 1.10000, 0.90000, 1.10000, 0.90000
 2403,'2403        ', 110.0000,1,   1,   4,   1,1.07612801, -21.642942, 1.10000, 0.90000, 1.10000, 0.90000
 2404,'2404        ', 110.0000,1,   1,   4,   1,1.07979953, -16.328773, 1.10000, 0.90000, 1.10000, 0.90000
 2405,'2405        ', 110.0000,1,   1,   4,   1,1.06472063, -17.014572, 1.10000, 0.90000, 1.10000, 0.90000
 2406,'2406        ', 110.0000,1,   1,   4,   1,1.04586887, -25.493761, 1.10000, 0.90000, 1.10000, 0.90000
 2407,'2407        ', 110.0000,1,   1,   4,   1,1.04159796, -25.933902, 1.10000, 0.90000, 1.10000, 0.90000
 2408,'2408        ', 110.0000,1,   1,   4,   1,1.06779969, -17.705792, 1.10000, 0.90000, 1.10000, 0.90000
 2409,'2409        ', 110.0000,1,   1,   4,   1,1.07498848, -25.844008, 1.10000, 0.90000, 1.10000, 0.90000
 2410,'2410        ', 110.0000,1,   1,   4,   1,1.08432209, -24.537721, 1.10000, 0.90000, 1.10000, 0.90000
 2411,'2411        ', 110.0000,1,   1,   4,   1,1.05495036, -23.807709, 1.10000, 0.90000, 1.10000, 0.90000
 2412,'2412        ', 110.0000,1,   1,   4,   1,1.07635093, -15.085617, 1.10000, 0.90000, 1.10000, 0.90000
 2413,'2413        ', 110.0000,1,   1,   4,   1,1.07890952, -25.557019, 1.10000, 0.90000, 1.10000, 0.90000
 2414,'2414        ', 110.0000,1,   1,   4,   1,1.04225266, -25.877142, 1.10000, 0.90000, 1.10000, 0.90000
 2415,'2415        ', 110.0000,1,   1,   4,   1,1.05281496, -29.733016, 1.10000, 0.90000, 1.10000, 0.90000
 2416,'2416        ', 110.0000,1,   1,   4,   1,1.04128420, -25.984627, 1.10000, 0.90000, 1.10000, 0.90000
 2417,'2417        ', 110.0000,1,   1,   4,   1,1.05286252, -29.726144, 1.10000, 0.90000, 1.10000, 0.90000
 2418,'2418        ', 110.0000,1,   1,   4,   1,1.06944859, -25.683369, 1.10000, 0.90000, 1.10000, 0.90000
 2419,'2419        ', 110.0000,1,   1,   4,   1,1.07211137, -16.255546, 1.10000, 0.90000, 1.10000, 0.90000
 2420,'2420        ', 110.0000,1,   1,   4,   1,1.07511568, -26.328593, 1.10000, 0.90000, 1.10000, 0.90000
 2421,'2421        ', 110.0000,1,   1,   4,   1,1.07762361, -15.069603, 1.10000, 0.90000, 1.10000, 0.90000
 2422,'2422        ', 110.0000,1,   1,   4,   1,1.07565093, -16.875898, 1.10000, 0.90000, 1.10000, 0.90000
 2423,'2423        ', 110.0000,1,   1,   4,   1,1.07385254,  -9.841133, 1.10000, 0.90000, 1.10000, 0.90000
 2424,'2424        ', 110.0000,1,   1,   4,   1,1.07020354, -24.405774, 1.10000, 0.90000, 1.10000, 0.90000
 2425,'2425        ', 110.0000,1,   1,   4,   1,1.05233991, -26.152396, 1.10000, 0.90000, 1.10000, 0.90000
 2426,'2426        ', 110.0000,1,   1,   4,   1,1.06863952, -27.090374, 1.10000, 0.90000, 1.10000, 0.90000
 2427,'2427        ', 110.0000,1,   1,   4,   1,1.05183113, -26.718578, 1.10000, 0.90000, 1.10000, 0.90000
 2428,'2428        ', 110.0000,1,   1,   4,   1,1.07500696, -17.348078, 1.10000, 0.90000, 1.10000, 0.90000
 2429,'2429        ', 110.0000,1,   1,   4,   1,1.07500684, -17.348076, 1.10000, 0.90000, 1.10000, 0.90000
 2430,'2430        ', 110.0000,1,   1,   4,   1,1.07599354, -17.170800, 1.10000, 0.90000, 1.10000, 0.90000
 2431,'2431        ', 110.0000,1,   1,   4,   1,1.07601464, -17.179985, 1.10000, 0.90000, 1.10000, 0.90000
 2432,'2432        ', 110.0000,1,   1,   4,   1,1.06997538, -26.692342, 1.10000, 0.90000, 1.10000, 0.90000
 2433,'2433        ', 110.0000,1,   1,   4,   1,1.07493579, -26.343797, 1.10000, 0.90000, 1.10000, 0.90000
 2434,'2434        ', 110.0000,1,   1,   4,   1,1.06944895, -25.682025, 1.10000, 0.90000, 1.10000, 0.90000
 2435,'2435        ', 110.0000,1,   1,   4,   1,1.06618452, -26.818348, 1.10000, 0.90000, 1.10000, 0.90000
 2436,'2436        ', 110.0000,1,   1,   4,   1,1.07967043, -23.758550, 1.10000, 0.90000, 1.10000, 0.90000
 2437,'2437        ', 110.0000,1,   1,   4,   1,1.07981586, -23.829960, 1.10000, 0.90000, 1.10000, 0.90000
 2438,'2438        ', 110.0000,2,   1,   4,   1,1.08182001, -23.647389, 1.10000, 0.90000, 1.10000, 0.90000
 2439,'2439        ', 110.0000,1,   1,   4,   1,1.08428490, -15.802437, 1.10000, 0.90000, 1.10000, 0.90000
 2440,'2440        ', 110.0000,1,   1,   4,   1,1.07120025, -20.255112, 1.10000, 0.90000, 1.10000, 0.90000
 2441,'2441        ', 110.0000,1,   1,   4,   1,1.07419229, -26.721129, 1.10000, 0.90000, 1.10000, 0.90000
 2442,'2442        ', 110.0000,1,   1,   4,   1,1.08144355, -12.586557, 1.10000, 0.90000, 1.10000, 0.90000
 2443,'2443        ', 110.0000,1,   1,   4,   1,1.05199718, -29.916119, 1.10000, 0.90000, 1.10000, 0.90000
 2444,'2444        ', 110.0000,1,   1,   4,   1,1.05973840, -18.830823, 1.10000, 0.90000, 1.10000, 0.90000
 2445,'2445        ', 110.0000,2,   1,   4,   1,1.05493820, -29.076293, 1.10000, 0.90000, 1.10000, 0.90000
 2446,'2446        ', 110.0000,2,   1,   4,   1,1.05329883, -23.176517, 1.10000, 0.90000, 1.10000, 0.90000
 2447,'2447        ', 110.0000,1,   1,   4,   1,1.07508600, -17.955606, 1.10000, 0.90000, 1.10000, 0.90000
 2448,'2448        ', 110.0000,1,   1,   4,   1,1.07508600, -17.955606, 1.10000, 0.90000, 1.10000, 0.90000
 2449,'2449        ', 110.0000,1,   1,   4,   1,1.06342268, -18.572722, 1.10000, 0.90000, 1.10000, 0.90000
 2450,'2450        ', 110.0000,1,   1,   4,   1,1.06335843, -18.553109, 1.10000, 0.90000, 1.10000, 0.90000
 2451,'2451        ', 110.0000,1,   1,   4,   1,1.05718958, -23.064755, 1.10000, 0.90000, 1.10000, 0.90000
 2452,'2452        ', 110.0000,1,   1,   4,   1,1.05136037, -25.005621, 1.10000, 0.90000, 1.10000, 0.90000
 2453,'2453        ', 110.0000,1,   1,   4,   1,1.07280624, -16.068220, 1.10000, 0.90000, 1.10000, 0.90000
 2454,'2454        ', 110.0000,1,   1,   4,   1,1.07588828, -26.422040, 1.10000, 0.90000, 1.10000, 0.90000
 2455,'2455        ', 110.0000,2,   1,   5,   1,1.06948793, -34.887657, 1.10000, 0.90000, 1.10000, 0.90000
 2456,'2456        ', 110.0000,1,   1,   5,   1,1.05035639, -32.272432, 1.10000, 0.90000, 1.10000, 0.90000
 2457,'2457        ', 110.0000,1,   1,   5,   1,1.07937980, -26.917075, 1.10000, 0.90000, 1.10000, 0.90000
 2458,'2458        ', 110.0000,2,   1,   5,   1,1.08482349, -26.455435, 1.10000, 0.90000, 1.10000, 0.90000
 2459,'2459        ', 110.0000,2,   1,   5,   1,1.08484364, -26.452848, 1.10000, 0.90000, 1.10000, 0.90000
 2460,'2460        ', 110.0000,1,   1,   5,   1,1.05512011, -31.340958, 1.10000, 0.90000, 1.10000, 0.90000
 2461,'2461        ', 110.0000,2,   1,   5,   1,1.12061727, -35.282032, 1.10000, 0.90000, 1.10000, 0.90000
 2462,'2462        ', 110.0000,2,   1,   5,   1,1.12061441, -35.284689, 1.10000, 0.90000, 1.10000, 0.90000
 2463,'2463        ', 110.0000,1,   1,   5,   1,1.08338785, -26.591619, 1.10000, 0.90000, 1.10000, 0.90000
 2464,'2464        ', 110.0000,1,   1,   5,   1,1.04479134, -30.417039, 1.10000, 0.90000, 1.10000, 0.90000
 2465,'2465        ', 110.0000,1,   1,   5,   1,1.07970834, -37.077337, 1.10000, 0.90000, 1.10000, 0.90000
 2466,'2466        ', 110.0000,1,   1,   5,   1,1.08093011, -27.027615, 1.10000, 0.90000, 1.10000, 0.90000
 2467,'2467        ', 110.0000,2,   1,   5,   1,1.05499804, -34.212404, 1.10000, 0.90000, 1.10000, 0.90000
 2468,'2468        ', 110.0000,1,   1,   5,   1,1.05902815, -30.898239, 1.10000, 0.90000, 1.10000, 0.90000
 2469,'2469        ', 110.0000,1,   1,   5,   1,1.04655099, -30.463624, 1.10000, 0.90000, 1.10000, 0.90000
 2470,'2470        ', 110.0000,1,   1,   5,   1,1.04876471, -32.828481, 1.10000, 0.90000, 1.10000, 0.90000
 2471,'2471        ', 110.0000,1,   1,   5,   1,1.08055556, -26.849711, 1.10000, 0.90000, 1.10000, 0.90000
 2472,'2472        ', 110.0000,1,   1,   5,   1,1.08206797, -26.953385, 1.10000, 0.90000, 1.10000, 0.90000
 2473,'2473        ', 110.0000,1,   1,   5,   1,1.07906735, -26.758711, 1.10000, 0.90000, 1.10000, 0.90000
 2474,'2474        ', 110.0000,1,   1,   5,   1,1.07937455, -26.761248, 1.10000, 0.90000, 1.10000, 0.90000
 2475,'2475        ', 110.0000,2,   1,   5,   1,1.11011541, -35.754753, 1.10000, 0.90000, 1.10000, 0.90000
 2476,'2476        ', 110.0000,1,   1,   5,   1,1.06160450, -35.067103, 1.10000, 0.90000, 1.10000, 0.90000
 2477,'2477        ', 110.0000,1,   1,   5,   1,1.04934120, -32.683189, 1.10000, 0.90000, 1.10000, 0.90000
 2478,'2478        ', 110.0000,2,   1,   5,   1,1.06914437, -36.168669, 1.10000, 0.90000, 1.10000, 0.90000
 2479,'2479        ', 110.0000,2,   1,   5,   1,1.06917477, -36.173621, 1.10000, 0.90000, 1.10000, 0.90000
 2480,'2480        ', 110.0000,2,   1,   5,   1,1.03684318, -28.907826, 1.10000, 0.90000, 1.10000, 0.90000
 2481,'2481        ', 110.0000,1,   1,   5,   1,1.03365982, -27.058488, 1.10000, 0.90000, 1.10000, 0.90000
 2482,'2482        ', 110.0000,1,   1,   5,   1,1.05024362, -32.542737, 1.10000, 0.90000, 1.10000, 0.90000
 2483,'2483        ', 110.0000,1,   1,   5,   1,1.06376076, -29.758878, 1.10000, 0.90000, 1.10000, 0.90000
 2484,'2484        ', 110.0000,1,   1,   5,   1,1.04957902, -37.492114, 1.10000, 0.90000, 1.10000, 0.90000
 2485,'2485        ', 110.0000,1,   1,   5,   1,1.05045342, -37.395409, 1.10000, 0.90000, 1.10000, 0.90000
 2486,'2486        ', 110.0000,1,   1,   5,   1,1.04645157, -34.082415, 1.10000, 0.90000, 1.10000, 0.90000
 2487,'2487        ', 110.0000,1,   1,   5,   1,1.06828761, -35.289767, 1.10000, 0.90000, 1.10000, 0.90000
 2488,'2488        ', 110.0000,1,   1,   5,   1,1.04657924, -38.392268, 1.10000, 0.90000, 1.10000, 0.90000
 2489,'2489        ', 110.0000,2,   1,   5,   1,1.05692828, -35.765971, 1.10000, 0.90000, 1.10000, 0.90000
 2490,'2490        ', 110.0000,2,   1,   5,   1,1.09348106, -36.539644, 1.10000, 0.90000, 1.10000, 0.90000
 2491,'2491        ', 110.0000,2,   1,   5,   1,1.11224163, -35.645190, 1.10000, 0.90000, 1.10000, 0.90000
 2492,'2492        ', 110.0000,1,   1,   5,   1,1.05834103, -31.690889, 1.10000, 0.90000, 1.10000, 0.90000
 2493,'2493        ', 110.0000,2,   1,   5,   1,1.04527271, -38.544243, 1.10000, 0.90000, 1.10000, 0.90000
 2494,'2494        ', 110.0000,1,   1,   5,   1,1.03772712, -28.592244, 1.10000, 0.90000, 1.10000, 0.90000
 2495,'2495        ', 110.0000,1,   1,   5,   1,1.04345679, -25.937469, 1.10000, 0.90000, 1.10000, 0.90000
 2496,'2496        ', 110.0000,2,   1,   5,   1,1.12094653, -35.206668, 1.10000, 0.90000, 1.10000, 0.90000
 2497,'2497        ', 110.0000,1,   1,   5,   1,1.12491083, -34.799629, 1.10000, 0.90000, 1.10000, 0.90000
 2498,'2498        ', 110.0000,1,   1,   5,   1,1.12487519, -34.813187, 1.10000, 0.90000, 1.10000, 0.90000
 2499,'2499        ', 110.0000,2,   1,   5,   1,1.05497050, -34.676802, 1.10000, 0.90000, 1.10000, 0.90000
 2500,'2500        ', 110.0000,1,   1,   5,   1,1.05487096, -34.675907, 1.10000, 0.90000, 1.10000, 0.90000
 2501,'2501        ', 110.0000,1,   1,   5,   1,1.05323350, -34.708306, 1.10000, 0.90000, 1.10000, 0.90000
 2502,'2502        ', 110.0000,1,   1,   5,   1,1.05294073, -34.728380, 1.10000, 0.90000, 1.10000, 0.90000
 2503,'2503        ', 110.0000,1,   1,   5,   1,1.08298457, -26.932187, 1.10000, 0.90000, 1.10000, 0.90000
 2504,'2504        ', 110.0000,1,   1,   5,   1,1.08341968, -26.886319, 1.10000, 0.90000, 1.10000, 0.90000
 2505,'2505        ', 110.0000,1,   1,   5,   1,1.11100471, -35.732531, 1.10000, 0.90000, 1.10000, 0.90000
 2506,'2506        ', 110.0000,1,   1,   5,   1,1.07048619, -35.023523, 1.10000, 0.90000, 1.10000, 0.90000
 2507,'2507        ', 110.0000,1,   1,   5,   1,1.06905723, -34.937705, 1.10000, 0.90000, 1.10000, 0.90000
 2508,'2508        ', 110.0000,2,   1,   5,   1,1.07023442, -34.802017, 1.10000, 0.90000, 1.10000, 0.90000
 2509,'2509        ', 110.0000,2,   1,   5,   1,1.07373583, -34.558070, 1.10000, 0.90000, 1.10000, 0.90000
 2510,'2510        ', 110.0000,1,   1,   5,   1,1.06802726, -35.398094, 1.10000, 0.90000, 1.10000, 0.90000
 2511,'2511        ', 110.0000,1,   1,   5,   1,1.06882226, -34.910258, 1.10000, 0.90000, 1.10000, 0.90000
 2512,'2512        ', 110.0000,1,   1,   5,   1,1.06688249, -35.131495, 1.10000, 0.90000, 1.10000, 0.90000
 2513,'2513        ', 110.0000,1,   1,   5,   1,1.06498742, -36.304921, 1.10000, 0.90000, 1.10000, 0.90000
 2514,'2514        ', 110.0000,1,   1,   5,   1,1.06502283, -36.302493, 1.10000, 0.90000, 1.10000, 0.90000
 2515,'2515        ', 110.0000,1,   1,   5,   1,1.05617702, -32.099188, 1.10000, 0.90000, 1.10000, 0.90000
 2516,'2516        ', 110.0000,1,   1,   5,   1,1.06569707, -30.075946, 1.10000, 0.90000, 1.10000, 0.90000
 2517,'2517        ', 110.0000,2,   1,   5,   1,1.03110123, -25.386585, 1.10000, 0.90000, 1.10000, 0.90000
 2518,'2518        ', 110.0000,1,   1,   5,   1,1.04352164, -28.914195, 1.10000, 0.90000, 1.10000, 0.90000
 2519,'2519        ', 110.0000,1,   1,   5,   1,1.11841834, -35.641881, 1.10000, 0.90000, 1.10000, 0.90000
 2520,'2520        ', 110.0000,1,   1,   5,   1,1.06402659, -36.317291, 1.10000, 0.90000, 1.10000, 0.90000
 2521,'2521        ', 110.0000,1,   1,   5,   1,1.06484199, -36.320234, 1.10000, 0.90000, 1.10000, 0.90000
 2522,'2522        ', 110.0000,2,   1,   5,   1,1.04013646, -28.853899, 1.10000, 0.90000, 1.10000, 0.90000
 2523,'2523        ', 110.0000,1,   1,   5,   1,1.03998983, -28.847878, 1.10000, 0.90000, 1.10000, 0.90000
 2524,'2524        ', 110.0000,1,   1,   5,   1,1.05113900, -32.384205, 1.10000, 0.90000, 1.10000, 0.90000
 2525,'2525        ', 110.0000,1,   1,   5,   1,1.07035995, -34.956188, 1.10000, 0.90000, 1.10000, 0.90000
 2526,'2526        ', 110.0000,1,   1,   5,   1,1.06558847, -30.100285, 1.10000, 0.90000, 1.10000, 0.90000
 2527,'2527        ', 110.0000,1,   1,   5,   1,1.06885338, -29.657962, 1.10000, 0.90000, 1.10000, 0.90000
 2528,'2528        ', 110.0000,1,   1,   5,   1,1.06920266, -29.649513, 1.10000, 0.90000, 1.10000, 0.90000
 2529,'2529        ', 110.0000,1,   1,   5,   1,1.06888902, -29.633623, 1.10000, 0.90000, 1.10000, 0.90000
 2530,'2530        ', 110.0000,1,   1,   5,   1,1.05042315, -34.828675, 1.10000, 0.90000, 1.10000, 0.90000
 2531,'2531        ', 110.0000,1,   1,   5,   1,1.11140943, -35.665544, 1.10000, 0.90000, 1.10000, 0.90000
 2532,'2532        ', 110.0000,1,   1,   5,   1,1.04582047, -32.141699, 1.10000, 0.90000, 1.10000, 0.90000
 2533,'2533        ', 110.0000,1,   1,   5,   1,1.05483508, -30.251618, 1.10000, 0.90000, 1.10000, 0.90000
 2534,'2534        ', 110.0000,2,   1,   5,   1,1.08024490, -27.039373, 1.10000, 0.90000, 1.10000, 0.90000
 2535,'2535        ', 110.0000,1,   1,   5,   1,1.08378303, -26.854157, 1.10000, 0.90000, 1.10000, 0.90000
 2536,'2536        ', 110.0000,1,   1,   5,   1,1.08378530, -26.844582, 1.10000, 0.90000, 1.10000, 0.90000
 2537,'2537        ', 110.0000,2,   1,   5,   1,1.03966999, -22.455883, 1.10000, 0.90000, 1.10000, 0.90000
 2538,'2538        ', 110.0000,1,   1,   5,   1,1.05987525, -31.206738, 1.10000, 0.90000, 1.10000, 0.90000
 2539,'2539        ', 110.0000,1,   1,   5,   1,1.11955678, -35.464405, 1.10000, 0.90000, 1.10000, 0.90000
 2540,'2540        ', 110.0000,1,   1,   5,   1,1.03823626, -28.104461, 1.10000, 0.90000, 1.10000, 0.90000
 2541,'2541        ', 110.0000,1,   1,   5,   1,1.02627885, -24.021295, 1.10000, 0.90000, 1.10000, 0.90000
 2542,'2542        ', 110.0000,1,   1,   5,   1,1.02628136, -24.020799, 1.10000, 0.90000, 1.10000, 0.90000
 2543,'2543        ', 110.0000,1,   1,   5,   1,1.05262446, -36.639252, 1.10000, 0.90000, 1.10000, 0.90000
 2544,'2544        ', 110.0000,1,   1,   5,   1,1.07567430, -28.124209, 1.10000, 0.90000, 1.10000, 0.90000
 2545,'2545        ', 110.0000,1,   1,   5,   1,1.05958784, -35.807393, 1.10000, 0.90000, 1.10000, 0.90000
 2546,'2546        ', 110.0000,1,   1,   5,   1,1.06557584, -35.572902, 1.10000, 0.90000, 1.10000, 0.90000
 2547,'2547        ', 110.0000,1,   1,   5,   1,1.11844623, -35.685874, 1.10000, 0.90000, 1.10000, 0.90000
 2548,'2548        ', 110.0000,1,   1,   5,   1,1.06545579, -36.329844, 1.10000, 0.90000, 1.10000, 0.90000
 2549,'2549        ', 110.0000,1,   1,   5,   1,1.06634462, -35.204403, 1.10000, 0.90000, 1.10000, 0.90000
 2550,'2550        ', 110.0000,1,   1,   5,   1,1.11868286, -35.661217, 1.10000, 0.90000, 1.10000, 0.90000
 2551,'2551        ', 110.0000,1,   1,   5,   1,1.07527471, -28.321265, 1.10000, 0.90000, 1.10000, 0.90000
 2552,'2552        ', 110.0000,1,   1,   5,   1,1.12195110, -35.200712, 1.10000, 0.90000, 1.10000, 0.90000
 2553,'2553        ', 110.0000,1,   1,   5,   1,1.07492447, -28.151864, 1.10000, 0.90000, 1.10000, 0.90000
 2554,'2554        ', 110.0000,2,   1,   5,   1,1.12319744, -35.071362, 1.10000, 0.90000, 1.10000, 0.90000
 2555,'2555        ', 110.0000,2,   1,   5,   1,1.12213957, -35.175706, 1.10000, 0.90000, 1.10000, 0.90000
 2556,'2556        ', 110.0000,1,   1,   5,   1,1.03822196, -23.294960, 1.10000, 0.90000, 1.10000, 0.90000
 2557,'2557        ', 110.0000,1,   1,   5,   1,1.05061591, -31.837930, 1.10000, 0.90000, 1.10000, 0.90000
 2558,'2558        ', 110.0000,1,   1,   5,   1,1.03565598, -23.450802, 1.10000, 0.90000, 1.10000, 0.90000
 2559,'2559        ', 110.0000,1,   1,   5,   1,1.05132639, -31.511587, 1.10000, 0.90000, 1.10000, 0.90000
 2560,'2560        ', 110.0000,1,   1,   5,   1,1.05583799, -35.199462, 1.10000, 0.90000, 1.10000, 0.90000
 2561,'2561        ', 110.0000,1,   1,   5,   1,1.08427060, -26.635033, 1.10000, 0.90000, 1.10000, 0.90000
 2562,'2562        ', 110.0000,2,   1,   5,   1,1.04008400, -32.826108, 1.10000, 0.90000, 1.10000, 0.90000
 2563,'2563        ', 110.0000,1,   1,   5,   1,1.04356158, -29.239623, 1.10000, 0.90000, 1.10000, 0.90000
 2564,'2564        ', 110.0000,1,   1,   5,   1,1.04000604, -32.883157, 1.10000, 0.90000, 1.10000, 0.90000
 2565,'2565        ', 110.0000,1,   1,   5,   1,1.12173986, -35.234856, 1.10000, 0.90000, 1.10000, 0.90000
 2566,'2566        ', 110.0000,2,   1,   5,   1,1.06104445, -30.504653, 1.10000, 0.90000, 1.10000, 0.90000
 2567,'2567        ', 110.0000,1,   1,   5,   1,1.04610538, -23.449889, 1.10000, 0.90000, 1.10000, 0.90000
 2568,'2568        ', 110.0000,1,   1,   5,   1,1.04113984, -28.988914, 1.10000, 0.90000, 1.10000, 0.90000
 2569,'2569        ', 110.0000,1,   1,   5,   1,1.04572558, -32.229364, 1.10000, 0.90000, 1.10000, 0.90000
 2570,'2570        ', 110.0000,2,   1,   5,   1,1.08205962, -37.091943, 1.10000, 0.90000, 1.10000, 0.90000
 2571,'2571        ', 110.0000,1,   1,   5,   1,1.08144951, -37.135981, 1.10000, 0.90000, 1.10000, 0.90000
 2572,'2572        ', 110.0000,1,   1,   5,   1,1.05789661, -33.935539, 1.10000, 0.90000, 1.10000, 0.90000
 2573,'2573        ', 110.0000,1,   1,   5,   1,1.04201126, -27.839513, 1.10000, 0.90000, 1.10000, 0.90000
 2574,'2574        ', 110.0000,1,   1,   5,   1,1.07003057, -35.105297, 1.10000, 0.90000, 1.10000, 0.90000
 2575,'2575        ', 110.0000,1,   1,   5,   1,1.05299282, -24.206365, 1.10000, 0.90000, 1.10000, 0.90000
 2576,'2576        ', 110.0000,2,   1,   5,   1,1.05249882, -32.296652, 1.10000, 0.90000, 1.10000, 0.90000
 2577,'2577        ', 110.0000,1,   1,   5,   1,1.05383575, -29.475439, 1.10000, 0.90000, 1.10000, 0.90000
 2578,'2578        ', 110.0000,1,   1,   5,   1,1.05750310, -33.131663, 1.10000, 0.90000, 1.10000, 0.90000
 2579,'2579        ', 110.0000,2,   1,   5,   1,1.03331995, -23.594204, 1.10000, 0.90000, 1.10000, 0.90000
 2580,'2580        ', 110.0000,2,   1,   5,   1,1.03333235, -23.604724, 1.10000, 0.90000, 1.10000, 0.90000
 2581,'2581        ', 110.0000,1,   1,   5,   1,1.04382551, -34.392745, 1.10000, 0.90000, 1.10000, 0.90000
 2582,'2582        ', 110.0000,2,   1,   5,   1,1.11392009, -35.137884, 1.10000, 0.90000, 1.10000, 0.90000
 2583,'2583        ', 110.0000,2,   1,   5,   1,1.04127228, -32.924664, 1.10000, 0.90000, 1.10000, 0.90000
 2584,'2584        ', 110.0000,1,   1,   5,   1,1.06060684, -35.020415, 1.10000, 0.90000, 1.10000, 0.90000
 2585,'2585        ', 110.0000,1,   1,   5,   1,1.05201530, -33.899967, 1.10000, 0.90000, 1.10000, 0.90000
 2586,'2586        ', 110.0000,1,   1,   5,   1,1.06624031, -30.034104, 1.10000, 0.90000, 1.10000, 0.90000
 2587,'2587        ', 110.0000,2,   1,   5,   1,1.05516577, -23.095737, 1.10000, 0.90000, 1.10000, 0.90000
 2588,'2588        ', 110.0000,1,   1,   5,   1,1.05054283, -31.781263, 1.10000, 0.90000, 1.10000, 0.90000
 2589,'2589        ', 110.0000,1,   1,   5,   1,1.05428421, -33.229850, 1.10000, 0.90000, 1.10000, 0.90000
 2590,'2590        ', 110.0000,2,   1,   5,   1,1.03153241, -24.291836, 1.10000, 0.90000, 1.10000, 0.90000
 2591,'2591        ', 110.0000,1,   1,   5,   1,1.07527518, -27.806462, 1.10000, 0.90000, 1.10000, 0.90000
 2592,'2592        ', 110.0000,1,   1,   5,   1,1.05035007, -28.682584, 1.10000, 0.90000, 1.10000, 0.90000
 2593,'2593        ', 110.0000,1,   1,   5,   1,1.04389668, -31.653641, 1.10000, 0.90000, 1.10000, 0.90000
 2594,'2594        ', 110.0000,1,   1,   5,   1,1.05695391, -35.054539, 1.10000, 0.90000, 1.10000, 0.90000
 2595,'2595        ', 110.0000,1,   1,   5,   1,1.08242607, -26.748701, 1.10000, 0.90000, 1.10000, 0.90000
 2596,'2596        ', 110.0000,1,   1,   5,   1,1.03792691, -23.254141, 1.10000, 0.90000, 1.10000, 0.90000
 2597,'2597        ', 110.0000,2,   1,   5,   1,1.11564243, -35.163969, 1.10000, 0.90000, 1.10000, 0.90000
 2598,'2598        ', 110.0000,1,   1,   5,   1,1.06628466, -36.309969, 1.10000, 0.90000, 1.10000, 0.90000
 2599,'2599        ', 110.0000,1,   1,   5,   1,1.06686580, -35.137085, 1.10000, 0.90000, 1.10000, 0.90000
 2600,'2600        ', 110.0000,1,   1,   5,   1,1.06100154, -31.638068, 1.10000, 0.90000, 1.10000, 0.90000
 2601,'2601        ', 110.0000,1,   1,   5,   1,1.06123948, -31.654676, 1.10000, 0.90000, 1.10000, 0.90000
 2602,'2602        ', 110.0000,1,   1,   5,   1,1.06995630, -35.112835, 1.10000, 0.90000, 1.10000, 0.90000
 2603,'2603        ', 110.0000,2,   1,   5,   1,1.06161618, -30.576803, 1.10000, 0.90000, 1.10000, 0.90000
 2604,'2604        ', 110.0000,1,   1,   5,   1,1.06188679, -30.580034, 1.10000, 0.90000, 1.10000, 0.90000
 2605,'2605        ', 110.0000,1,   1,   5,   1,1.05377936, -30.126066, 1.10000, 0.90000, 1.10000, 0.90000
 2606,'2606        ', 110.0000,1,   1,   5,   1,1.07302642, -34.655161, 1.10000, 0.90000, 1.10000, 0.90000
 2607,'2607        ', 110.0000,1,   1,   5,   1,1.05859196, -30.909041, 1.10000, 0.90000, 1.10000, 0.90000
 2608,'2608        ', 110.0000,1,   1,   5,   1,1.07807755, -36.951105, 1.10000, 0.90000, 1.10000, 0.90000
 2609,'2609        ', 110.0000,1,   1,   5,   1,1.06141126, -30.616753, 1.10000, 0.90000, 1.10000, 0.90000
 2610,'2610        ', 110.0000,1,   1,   5,   1,1.05045843, -32.361720, 1.10000, 0.90000, 1.10000, 0.90000
 2611,'2611        ', 110.0000,1,   1,   5,   1,1.05661523, -32.795580, 1.10000, 0.90000, 1.10000, 0.90000
 2612,'2612        ', 110.0000,1,   1,   5,   1,1.11082697, -35.567257, 1.10000, 0.90000, 1.10000, 0.90000
 2613,'2613        ', 110.0000,1,   1,   5,   1,1.07661808, -27.190384, 1.10000, 0.90000, 1.10000, 0.90000
 2614,'2614        ', 110.0000,1,   1,   5,   1,1.05890632, -30.884572, 1.10000, 0.90000, 1.10000, 0.90000
 2615,'2615        ', 110.0000,2,   1,   5,   1,1.05912805, -30.853795, 1.10000, 0.90000, 1.10000, 0.90000
 2616,'2616        ', 110.0000,2,   1,   5,   1,1.05966222, -30.825897, 1.10000, 0.90000, 1.10000, 0.90000
 2617,'2617        ', 110.0000,2,   1,   5,   1,1.03923631, -23.131137, 1.10000, 0.90000, 1.10000, 0.90000
 2618,'2618        ', 110.0000,1,   1,   5,   1,1.03905654, -23.121235, 1.10000, 0.90000, 1.10000, 0.90000
 2619,'2619        ', 110.0000,1,   1,   5,   1,1.07147717, -34.724364, 1.10000, 0.90000, 1.10000, 0.90000
 2620,'2620        ', 110.0000,1,   1,   5,   1,1.04941392, -31.754191, 1.10000, 0.90000, 1.10000, 0.90000
 2621,'2621        ', 110.0000,1,   1,   5,   1,1.11954033, -35.240795, 1.10000, 0.90000, 1.10000, 0.90000
 2622,'2622        ', 110.0000,1,   1,   5,   1,1.05513775, -22.097528, 1.10000, 0.90000, 1.10000, 0.90000
 2623,'2623        ', 110.0000,1,   1,   5,   1,1.05106676, -34.456819, 1.10000, 0.90000, 1.10000, 0.90000
 2624,'2624        ', 110.0000,1,   1,   5,   1,1.05105793, -34.450467, 1.10000, 0.90000, 1.10000, 0.90000
 2625,'2625        ', 110.0000,1,   1,   5,   1,1.05888784, -34.686580, 1.10000, 0.90000, 1.10000, 0.90000
 2626,'2626        ', 110.0000,1,   1,   5,   1,1.06625640, -35.005799, 1.10000, 0.90000, 1.10000, 0.90000
 2627,'2627        ', 110.0000,1,   1,   5,   1,1.06645000, -35.176389, 1.10000, 0.90000, 1.10000, 0.90000
 2628,'2628        ', 110.0000,1,   1,   5,   1,1.05491090, -34.452290, 1.10000, 0.90000, 1.10000, 0.90000
 2629,'2629        ', 110.0000,1,   1,   5,   1,1.10757661, -36.348399, 1.10000, 0.90000, 1.10000, 0.90000
 2630,'2630        ', 110.0000,1,   1,   5,   1,1.07010520, -34.879993, 1.10000, 0.90000, 1.10000, 0.90000
 2631,'2631        ', 110.0000,1,   1,   5,   1,1.06797683, -35.026060, 1.10000, 0.90000, 1.10000, 0.90000
 2632,'2632        ', 110.0000,1,   1,   5,   1,1.03405440, -28.679640, 1.10000, 0.90000, 1.10000, 0.90000
 2633,'2633        ', 110.0000,1,   1,   5,   1,1.07185781, -26.175599, 1.10000, 0.90000, 1.10000, 0.90000
 2634,'2634        ', 110.0000,2,   1,   5,   1,1.05663657, -33.546105, 1.10000, 0.90000, 1.10000, 0.90000
 2635,'2635        ', 110.0000,1,   1,   5,   1,1.07321501, -28.431822, 1.10000, 0.90000, 1.10000, 0.90000
 2636,'2636        ', 110.0000,1,   1,   5,   1,1.04008007, -29.204441, 1.10000, 0.90000, 1.10000, 0.90000
 2637,'2637        ', 110.0000,2,   1,   5,   1,1.06561112, -35.271117, 1.10000, 0.90000, 1.10000, 0.90000
 2638,'2638        ', 110.0000,1,   1,   5,   1,1.06353164, -29.596535, 1.10000, 0.90000, 1.10000, 0.90000
 2639,'2639        ', 110.0000,1,   1,   5,   1,1.07239687, -28.748683, 1.10000, 0.90000, 1.10000, 0.90000
 2640,'2640        ', 110.0000,1,   1,   5,   1,1.03544927, -23.426994, 1.10000, 0.90000, 1.10000, 0.90000
 2641,'2641        ', 110.0000,2,   1,   5,   1,1.07048142, -34.999344, 1.10000, 0.90000, 1.10000, 0.90000
 2642,'2642        ', 110.0000,1,   1,   5,   1,1.06905818, -34.937719, 1.10000, 0.90000, 1.10000, 0.90000
 2643,'2643        ', 110.0000,1,   1,   5,   1,1.04465377, -34.520534, 1.10000, 0.90000, 1.10000, 0.90000
 2644,'2644        ', 110.0000,1,   1,   5,   1,1.06389236, -36.276566, 1.10000, 0.90000, 1.10000, 0.90000
 2645,'2645        ', 110.0000,1,   1,   5,   1,1.06950617, -36.760666, 1.10000, 0.90000, 1.10000, 0.90000
 2646,'2646        ', 110.0000,1,   1,   5,   1,1.05036044, -31.615064, 1.10000, 0.90000, 1.10000, 0.90000
 2647,'2647        ', 110.0000,1,   1,   5,   1,1.08378589, -26.844590, 1.10000, 0.90000, 1.10000, 0.90000
 2648,'2648        ', 110.0000,1,   1,   5,   1,1.03746796, -28.880017, 1.10000, 0.90000, 1.10000, 0.90000
 2649,'2649        ', 110.0000,1,   1,   5,   1,1.06892753, -36.410717, 1.10000, 0.90000, 1.10000, 0.90000
 2650,'2650        ', 110.0000,1,   1,   5,   1,1.06842136, -29.613877, 1.10000, 0.90000, 1.10000, 0.90000
 2651,'2651        ', 110.0000,1,   1,   5,   1,1.08126295, -26.790017, 1.10000, 0.90000, 1.10000, 0.90000
 2652,'2652        ', 110.0000,2,   1,   5,   1,1.06787002, -35.412980, 1.10000, 0.90000, 1.10000, 0.90000
 2653,'2653        ', 110.0000,1,   1,   5,   1,1.03998458, -29.842367, 1.10000, 0.90000, 1.10000, 0.90000
 2654,'2654        ', 110.0000,1,   1,   5,   1,1.06734622, -29.899682, 1.10000, 0.90000, 1.10000, 0.90000
 2655,'2655        ', 110.0000,1,   1,   5,   1,1.04813063, -23.849405, 1.10000, 0.90000, 1.10000, 0.90000
 2656,'2656        ', 110.0000,1,   1,   5,   1,1.08332872, -26.642089, 1.10000, 0.90000, 1.10000, 0.90000
 2657,'2657        ', 110.0000,2,   1,   5,   1,1.06136107, -36.736073, 1.10000, 0.90000, 1.10000, 0.90000
 2658,'2658        ', 110.0000,1,   1,   5,   1,1.06317675, -36.512873, 1.10000, 0.90000, 1.10000, 0.90000
 2659,'2659        ', 110.0000,1,   1,   5,   1,1.10581172, -36.663612, 1.10000, 0.90000, 1.10000, 0.90000
 2660,'2660        ', 110.0000,1,   1,   5,   1,1.12111223, -35.295122, 1.10000, 0.90000, 1.10000, 0.90000
 2661,'2661        ', 110.0000,1,   1,   5,   1,1.06601381, -30.104889, 1.10000, 0.90000, 1.10000, 0.90000
 2662,'2662        ', 110.0000,2,   1,   5,   1,1.11681581, -35.344272, 1.10000, 0.90000, 1.10000, 0.90000
 2663,'2663        ', 110.0000,1,   1,   5,   1,1.12019753, -35.331302, 1.10000, 0.90000, 1.10000, 0.90000
 2664,'2664        ', 110.0000,1,   1,   5,   1,1.05632174, -37.314836, 1.10000, 0.90000, 1.10000, 0.90000
 2665,'2665        ', 110.0000,1,   1,   5,   1,1.04913712, -36.947888, 1.10000, 0.90000, 1.10000, 0.90000
 2666,'2666        ', 110.0000,2,   1,   5,   1,1.05385029, -36.793898, 1.10000, 0.90000, 1.10000, 0.90000
 2667,'2667        ', 110.0000,1,   1,   5,   1,1.11940753, -35.298346, 1.10000, 0.90000, 1.10000, 0.90000
 2668,'2668        ', 110.0000,1,   1,   5,   1,1.10681081, -35.923933, 1.10000, 0.90000, 1.10000, 0.90000
 2669,'2669        ', 110.0000,1,   1,   5,   1,1.11965895, -35.018834, 1.10000, 0.90000, 1.10000, 0.90000
 2670,'2670        ', 110.0000,1,   1,   5,   1,1.11957085, -35.036569, 1.10000, 0.90000, 1.10000, 0.90000
 2671,'2671        ', 110.0000,2,   1,   5,   1,1.11299860, -35.545524, 1.10000, 0.90000, 1.10000, 0.90000
 2672,'2672        ', 110.0000,1,   1,   5,   1,1.11303663, -35.540080, 1.10000, 0.90000, 1.10000, 0.90000
 2673,'2673        ', 110.0000,1,   1,   5,   1,1.06590819, -30.105087, 1.10000, 0.90000, 1.10000, 0.90000
 2674,'2674        ', 110.0000,1,   1,   5,   1,1.06605732, -35.212388, 1.10000, 0.90000, 1.10000, 0.90000
 2675,'2675        ', 110.0000,1,   1,   5,   1,1.06674004, -35.145063, 1.10000, 0.90000, 1.10000, 0.90000
 2676,'2676        ', 110.0000,2,   1,   5,   1,1.05489624, -36.807691, 1.10000, 0.90000, 1.10000, 0.90000
 2677,'2677        ', 110.0000,1,   1,   5,   1,1.11369550, -35.512892, 1.10000, 0.90000, 1.10000, 0.90000
 2678,'2678        ', 110.0000,1,   1,   5,   1,1.06603956, -35.239395, 1.10000, 0.90000, 1.10000, 0.90000
 2679,'2679        ', 110.0000,1,   1,   5,   1,1.05993640, -28.869468, 1.10000, 0.90000, 1.10000, 0.90000
 2680,'2680        ', 110.0000,1,   1,   5,   1,1.06488764, -36.316000, 1.10000, 0.90000, 1.10000, 0.90000
 2681,'2681        ', 110.0000,1,   1,   5,   1,1.05955815, -19.308687, 1.10000, 0.90000, 1.10000, 0.90000
 2682,'2682        ', 110.0000,1,   1,   5,   1,1.05823123, -34.410227, 1.10000, 0.90000, 1.10000, 0.90000
 2683,'2683        ', 110.0000,1,   1,   5,   1,1.04315579, -32.651682, 1.10000, 0.90000, 1.10000, 0.90000
 2684,'2684        ', 110.0000,2,   1,   5,   1,1.06368053, -29.557306, 1.10000, 0.90000, 1.10000, 0.90000
 2685,'2685        ', 110.0000,1,   1,   5,   1,1.06693304, -29.902374, 1.10000, 0.90000, 1.10000, 0.90000
 2686,'2686        ', 110.0000,1,   1,   5,   1,1.07567954, -27.697080, 1.10000, 0.90000, 1.10000, 0.90000
 2687,'2687        ', 110.0000,1,   1,   5,   1,1.05987775, -34.932002, 1.10000, 0.90000, 1.10000, 0.90000
 2688,'2688        ', 110.0000,2,   1,   5,   1,1.04001665, -28.854069, 1.10000, 0.90000, 1.10000, 0.90000
 2689,'2689        ', 110.0000,1,   1,   5,   1,1.04011786, -28.842929, 1.10000, 0.90000, 1.10000, 0.90000
 2690,'2690        ', 110.0000,1,   1,   5,   1,1.06508863, -36.319183, 1.10000, 0.90000, 1.10000, 0.90000
 2691,'2691        ', 110.0000,1,   1,   5,   1,1.03797853, -28.930793, 1.10000, 0.90000, 1.10000, 0.90000
 2692,'2692        ', 110.0000,1,   1,   5,   1,1.03799272, -28.924270, 1.10000, 0.90000, 1.10000, 0.90000
 2693,'2693        ', 110.0000,2,   1,   5,   1,1.03439403, -28.739138, 1.10000, 0.90000, 1.10000, 0.90000
 2694,'2694        ', 110.0000,1,   1,   5,   1,1.03179836, -28.135877, 1.10000, 0.90000, 1.10000, 0.90000
 2695,'2695        ', 110.0000,1,   1,   5,   1,1.05241323, -23.279230, 1.10000, 0.90000, 1.10000, 0.90000
 2696,'2696        ', 110.0000,1,   1,   5,   1,1.03754938, -28.956642, 1.10000, 0.90000, 1.10000, 0.90000
 2697,'2697        ', 110.0000,1,   1,   5,   1,1.05288494, -31.731946, 1.10000, 0.90000, 1.10000, 0.90000
 2698,'2698        ', 110.0000,1,   1,   5,   1,1.03542638, -28.855036, 1.10000, 0.90000, 1.10000, 0.90000
 2699,'2699        ', 110.0000,1,   1,   5,   1,1.11863494, -35.209147, 1.10000, 0.90000, 1.10000, 0.90000
 2700,'2700        ', 110.0000,1,   1,   5,   1,1.12112522, -35.378420, 1.10000, 0.90000, 1.10000, 0.90000
 2701,'2701        ', 110.0000,1,   1,   5,   1,1.04757428, -29.360217, 1.10000, 0.90000, 1.10000, 0.90000
 2702,'2702        ', 110.0000,1,   1,   5,   1,1.07067692, -37.145062, 1.10000, 0.90000, 1.10000, 0.90000
 2703,'2703        ', 110.0000,1,   1,   5,   1,1.07159686, -36.962477, 1.10000, 0.90000, 1.10000, 0.90000
 2704,'2704        ', 110.0000,2,   1,   5,   1,1.07974863, -37.155454, 1.10000, 0.90000, 1.10000, 0.90000
 2705,'2705        ', 110.0000,1,   1,   5,   1,1.06443620, -36.005824, 1.10000, 0.90000, 1.10000, 0.90000
 2706,'2706        ', 110.0000,2,   1,   5,   1,1.04387212, -26.566203, 1.10000, 0.90000, 1.10000, 0.90000
 2707,'2707        ', 110.0000,1,   1,   5,   1,1.04355872, -26.571818, 1.10000, 0.90000, 1.10000, 0.90000
 2708,'2708        ', 110.0000,1,   1,   5,   1,1.06141746, -31.309382, 1.10000, 0.90000, 1.10000, 0.90000
 2709,'2709        ', 110.0000,1,   1,   5,   1,1.04103947, -26.227730, 1.10000, 0.90000, 1.10000, 0.90000
 2710,'2710        ', 110.0000,2,   1,   5,   1,1.04576969, -25.721500, 1.10000, 0.90000, 1.10000, 0.90000
 2711,'2711        ', 110.0000,1,   1,   5,   1,1.04572010, -25.741082, 1.10000, 0.90000, 1.10000, 0.90000
 2712,'2712        ', 110.0000,1,   1,   5,   1,1.04057443, -26.404009, 1.10000, 0.90000, 1.10000, 0.90000
 2713,'2713        ', 110.0000,1,   1,   5,   1,1.06658256, -35.156852, 1.10000, 0.90000, 1.10000, 0.90000
 2714,'2714        ', 110.0000,1,   1,   5,   1,1.05919290, -30.885002, 1.10000, 0.90000, 1.10000, 0.90000
 2715,'2715        ', 110.0000,1,   1,   5,   1,1.11954832, -35.240180, 1.10000, 0.90000, 1.10000, 0.90000
 2716,'2716        ', 110.0000,1,   1,   5,   1,1.06659591, -35.155725, 1.10000, 0.90000, 1.10000, 0.90000
 2717,'2717        ', 110.0000,1,   1,   5,   1,1.08446503, -26.521345, 1.10000, 0.90000, 1.10000, 0.90000
 2718,'2718        ', 110.0000,1,   1,   5,   1,1.08477092, -26.458896, 1.10000, 0.90000, 1.10000, 0.90000
 2719,'2719        ', 110.0000,1,   1,   5,   1,1.07329881, -34.602613, 1.10000, 0.90000, 1.10000, 0.90000
 2720,'2720        ', 110.0000,1,   1,   5,   1,1.06954896, -34.870107, 1.10000, 0.90000, 1.10000, 0.90000
 2721,'2721        ', 110.0000,1,   1,   5,   1,1.04197979, -26.680102, 1.10000, 0.90000, 1.10000, 0.90000
 2722,'2722        ', 110.0000,1,   1,   5,   1,1.04190826, -26.695116, 1.10000, 0.90000, 1.10000, 0.90000
 2723,'2723        ', 110.0000,1,   1,   5,   1,1.04665625, -38.385841, 1.10000, 0.90000, 1.10000, 0.90000
 2724,'2724        ', 110.0000,1,   1,   5,   1,1.05412519, -34.706039, 1.10000, 0.90000, 1.10000, 0.90000
 2725,'2725        ', 110.0000,2,   1,   5,   1,1.02747393, -23.917118, 1.10000, 0.90000, 1.10000, 0.90000
 2726,'2726        ', 110.0000,1,   1,   5,   1,1.07811677, -36.922828, 1.10000, 0.90000, 1.10000, 0.90000
 2727,'2727        ', 110.0000,1,   1,   5,   1,1.07814634, -36.926878, 1.10000, 0.90000, 1.10000, 0.90000
 2728,'2728        ', 110.0000,1,   1,   5,   1,1.06410670, -30.185936, 1.10000, 0.90000, 1.10000, 0.90000
 2729,'2729        ', 110.0000,1,   1,   5,   1,1.11888826, -34.577433, 1.10000, 0.90000, 1.10000, 0.90000
 2730,'2730        ', 110.0000,1,   1,   5,   1,1.11877620, -34.580630, 1.10000, 0.90000, 1.10000, 0.90000
 2731,'2731        ', 110.0000,1,   1,   5,   1,1.11664116, -34.942049, 1.10000, 0.90000, 1.10000, 0.90000
 2732,'Interconne~1', 400.0000,2,   0,   0,   1,1.01041281, -11.506419, 1.10000, 0.90000, 1.10000, 0.90000
 2733,'Interconne~1', 400.0000,2,   0,   0,   1,1.01313865, -10.898783, 1.10000, 0.90000, 1.10000, 0.90000
 2734,'Interconne~1', 220.0000,2,   0,   0,   1,1.08310330, -13.250940, 1.10000, 0.90000, 1.10000, 0.90000
 2735,'Interconne~2', 400.0000,2,   0,   0,   1,1.03218675, -13.533320, 1.10000, 0.90000, 1.10000, 0.90000
 2736,'Interconne~5', 220.0000,2,   3,   0,   1,1.09090996,  -9.513018, 1.10000, 0.90000, 1.10000, 0.90000
 2737,'Interconne~2', 220.0000,2,   0,   0,   1,1.09879577, -24.931461, 1.10000, 0.90000, 1.10000, 0.90000
 2738,'Interconne~3', 400.0000,2,   0,   0,   1,1.00646007, -19.357454, 1.10000, 0.90000, 1.10000, 0.90000
 2739,'Interconne~4', 400.0000,2,   0,   0,   1,1.03971350, -33.625687, 1.10000, 0.90000, 1.10000, 0.90000
 2740,'2740        ', 110.0000,2,   3,   0,   1,1.10000002, -13.247324, 1.10000, 0.90000, 1.10000, 0.90000
 2741,'2741        ', 110.0000,1,   2,   0,   1,1.03980851, -16.463326, 1.10000, 0.90000, 1.10000, 0.90000
 2742,'2742        ', 110.0000,1,   2,   0,   1,1.03975034, -16.469251, 1.10000, 0.90000, 1.10000, 0.90000
 2743,'2743        ', 110.0000,1,   2,   0,   1,1.03226447, -20.731806, 1.10000, 0.90000, 1.10000, 0.90000
 2744,'2744        ', 110.0000,1,   2,   0,   1,1.02877688, -20.786356, 1.10000, 0.90000, 1.10000, 0.90000
 2745,'2745        ', 110.0000,1,   2,   0,   1,1.03325045, -17.143461, 1.10000, 0.90000, 1.10000, 0.90000
 2746,'2746        ', 110.0000,1,   2,   0,   1,1.02327418, -17.862784, 1.10000, 0.90000, 1.10000, 0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
   17,'1 ',1,   1,   1,     2.302,    31.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   18,'1 ',1,   1,   1,     9.700,    40.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   26,'1 ',1,   1,   1,    28.565,    42.054,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   27,'1 ',1,   1,   1,    85.005,   122.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   28,'1 ',1,   1,   1,    44.783,    80.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   29,'1 ',1,   1,   1,    60.097,    90.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   43,'1 ',1,   1,   1,    12.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   44,'1 ',1,   1,   1,    24.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   45,'1 ',1,   1,   1,    20.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   55,'1 ',1,   1,   1,    12.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   56,'1 ',1,   1,   1,    12.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   57,'1 ',1,   1,   1,    12.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   58,'1 ',1,   1,   1,    12.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   59,'1 ',1,   1,   1,   170.733,    62.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   70,'1 ',1,   1,   1,     6.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   71,'1 ',1,   1,   1,    11.331,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   78,'1 ',1,   1,   1,    26.999,    69.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   79,'1 ',1,   1,   1,     8.999,    20.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   80,'1 ',1,   1,   1,    10.085,     1.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   82,'1 ',1,   1,   1,    34.999,   107.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   86,'1 ',1,   1,   1,    44.148,    10.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   98,'1 ',1,   1,   1,    17.111,     6.317,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  104,'1 ',1,   1,   1,    13.999,    39.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  106,'1 ',1,   1,   1,     6.999,    17.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  107,'1 ',1,   1,   1,     7.999,    14.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  108,'1 ',1,   1,   1,    52.726,    17.138,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  109,'1 ',1,   1,   1,    56.444,    10.902,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  117,'1 ',1,   1,   1,     7.999,    14.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  118,'1 ',1,   1,   1,     5.499,     9.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  125,'1 ',1,   1,   1,    19.213,    21.474,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  126,'1 ',1,   1,   1,    30.672,    33.602,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  127,'1 ',1,   1,   1,    27.999,    65.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  132,'1 ',1,   1,   1,   271.999,   -62.001,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  133,'1 ',1,   1,   1,   266.500,   -24.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  134,'1 ',1,   1,   1,    14.931,    12.880,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  135,'1 ',1,   1,   1,     8.013,     6.525,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  146,'1 ',1,   1,   1,    55.255,     6.955,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  147,'1 ',1,   1,   1,    10.077,     8.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  148,'1 ',1,   1,   1,    11.500,     6.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  149,'1 ',1,   1,   1,     4.423,     1.347,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  150,'1 ',1,   1,   1,    12.633,     6.828,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  151,'1 ',1,   1,   1,    12.397,    10.045,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  155,'1 ',1,   1,   1,    33.593,    44.976,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  156,'1 ',1,   1,   1,    33.832,    45.070,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  159,'1 ',1,   1,   1,     8.687,    17.490,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  165,'1 ',1,   1,   1,     5.495,     9.587,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  166,'1 ',1,   1,   1,    10.099,     4.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  167,'1 ',1,   1,   1,    14.360,    13.623,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  205,'1 ',1,   1,   1,   619.912,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  206,'1 ',1,   1,   1,   205.255,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  209,'1 ',1,   1,   1,     5.821,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  210,'1 ',1,   1,   1,     4.366,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  211,'1 ',1,   1,   1,     7.761,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  212,'1 ',1,   1,   1,     6.306,     5.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  213,'1 ',1,   1,   1,     2.523,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  214,'1 ',1,   1,   1,     4.851,     1.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  215,'1 ',1,   1,   1,    19.194,     8.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  216,'1 ',1,   1,   1,    14.553,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  217,'1 ',1,   1,   1,     4.851,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  218,'1 ',1,   1,   1,     4.851,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  219,'1 ',1,   1,   1,     8.247,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  220,'1 ',1,   1,   1,     5.822,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  222,'1 ',1,   1,   1,     6.306,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  223,'1 ',1,   1,   1,    15.523,     2.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  224,'1 ',1,   1,   1,     1.649,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  225,'1 ',1,   1,   1,     2.425,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  226,'1 ',1,   1,   1,     2.911,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  227,'1 ',1,   1,   1,    10.672,     0.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  228,'1 ',1,   1,   1,     6.791,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  229,'1 ',1,   1,   1,     2.231,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  230,'1 ',1,   1,   1,     2.231,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  231,'1 ',1,   1,   1,    11.642,     6.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  232,'1 ',1,   1,   1,     4.366,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  233,'1 ',1,   1,   1,     8.732,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  234,'1 ',1,   1,   1,    16.493,    14.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  235,'1 ',1,   1,   1,     3.978,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  236,'1 ',1,   1,   1,     8.926,     3.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  237,'1 ',1,   1,   1,     4.463,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  238,'1 ',1,   1,   1,     5.821,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  239,'1 ',1,   1,   1,     4.305,     1.175,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  240,'1 ',1,   1,   1,     7.471,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  241,'1 ',1,   1,   1,     4.463,     1.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  242,'1 ',1,   1,   1,     6.791,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  244,'1 ',1,   1,   1,     2.231,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  246,'1 ',1,   1,   1,     1.982,     5.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  247,'1 ',1,   1,   1,     6.792,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  248,'1 ',1,   1,   1,     1.940,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  249,'1 ',1,   1,   1,     1.940,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  250,'1 ',1,   1,   1,     2.911,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  251,'1 ',1,   1,   1,     2.814,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  252,'1 ',1,   1,   1,    10.672,     7.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  253,'1 ',1,   1,   1,    21.345,     5.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  254,'1 ',1,   1,   1,     8.732,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  255,'1 ',1,   1,   1,    18.433,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  256,'1 ',1,   1,   1,     3.396,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  257,'1 ',1,   1,   1,     2.425,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  258,'1 ',1,   1,   1,     2.425,     0.350,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  259,'1 ',1,   1,   1,     6.791,     2.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  260,'1 ',1,   1,   1,     4.851,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  261,'1 ',1,   1,   1,     2.134,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  262,'1 ',1,   1,   1,     7.276,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  263,'1 ',1,   1,   1,     0.776,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  264,'1 ',1,   1,   1,    41.719,    37.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  265,'1 ',1,   1,   1,    43.660,    40.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  266,'1 ',1,   1,   1,     2.911,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  267,'1 ',1,   1,   1,     8.247,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  268,'1 ',1,   1,   1,     5.336,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  269,'1 ',1,   1,   1,     7.761,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  270,'1 ',1,   1,   1,     5.821,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  271,'1 ',1,   1,   1,    10.672,     2.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  272,'1 ',1,   1,   1,     0.098,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  273,'1 ',1,   1,   1,     0.097,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  274,'1 ',1,   1,   1,     0.097,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  275,'1 ',1,   1,   1,     7.451,     3.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  276,'1 ',1,   1,   1,     4.967,     2.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  277,'1 ',1,   1,   1,     5.239,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  278,'1 ',1,   1,   1,     1.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  279,'1 ',1,   1,   1,     5.336,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  280,'1 ',1,   1,   1,    10.672,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  281,'1 ',1,   1,   1,     7.761,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  282,'1 ',1,   1,   1,    22.314,    21.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  283,'1 ',1,   1,   1,    15.524,    13.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  284,'1 ',1,   1,   1,     7.762,     3.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  285,'1 ',1,   1,   1,    10.672,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  286,'1 ',1,   1,   1,     5.821,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  287,'1 ',1,   1,   1,     3.396,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  288,'1 ',1,   1,   1,     2.425,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  289,'1 ',1,   1,   1,     2.425,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  290,'1 ',1,   1,   1,    16.008,     6.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  291,'1 ',1,   1,   1,     9.702,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  292,'1 ',1,   1,   1,     5.239,     1.960,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  293,'1 ',1,   1,   1,     1.940,     1.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  294,'1 ',1,   1,   1,     4.657,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  295,'1 ',1,   1,   1,     6.209,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  296,'1 ',1,   1,   1,     3.881,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  297,'1 ',1,   1,   1,     7.276,     2.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  298,'1 ',1,   1,   1,     9.800,     3.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  299,'1 ',1,   1,   1,     9.702,     3.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  301,'1 ',1,   1,   1,     3.881,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  302,'1 ',1,   1,   1,     8.150,     3.330,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  303,'1 ',1,   1,   1,     9.605,     3.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  304,'1 ',1,   1,   1,    13.291,     4.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  305,'1 ',1,   1,   1,    14.844,     5.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  306,'1 ',1,   1,   1,    78.068,    52.190,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  307,'1 ',1,   1,   1,    52.074,    20.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  308,'1 ',1,   1,   1,    18.922,     9.470,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  310,'1 ',1,   1,   1,    36.737,    19.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  311,'1 ',1,   1,   1,    29.633,    16.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  312,'1 ',1,   1,   1,     8.053,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  313,'1 ',1,   1,   1,     1.940,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  314,'1 ',1,   1,   1,     0.970,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  315,'1 ',1,   1,   1,     5.578,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  316,'1 ',1,   1,   1,     8.489,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  317,'1 ',1,   1,   1,    12.419,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  318,'1 ',1,   1,   1,     6.694,     2.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  319,'1 ',1,   1,   1,    12.030,     4.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  320,'1 ',1,   1,   1,    10.672,     2.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  321,'1 ',1,   1,   1,    11.642,     4.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  322,'1 ',1,   1,   1,    11.613,     4.740,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  323,'1 ',1,   1,   1,     4.977,     2.030,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  324,'1 ',1,   1,   1,     9.702,     2.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  325,'1 ',1,   1,   1,    14.553,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  326,'1 ',1,   1,   1,     8.926,     3.340,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  327,'1 ',1,   1,   1,     5.336,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  328,'1 ',1,   1,   1,     2.911,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  329,'1 ',1,   1,   1,    38.225,    14.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  330,'1 ',1,   1,   1,    11.643,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  332,'1 ',1,   1,   1,     6.791,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  333,'1 ',1,   1,   1,     3.881,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  334,'1 ',1,   1,   1,     8.635,     3.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  335,'1 ',1,   1,   1,     7.276,     1.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  336,'1 ',1,   1,   1,    14.553,     4.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  337,'1 ',1,   1,   1,    14.553,     4.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  338,'1 ',1,   1,   1,     3.396,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  341,'1 ',1,   1,   1,    11.642,     3.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  342,'1 ',1,   1,   1,     9.703,     2.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  344,'1 ',1,   1,   1,     3.396,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  345,'1 ',1,   1,   1,     5.821,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  346,'1 ',1,   1,   1,     4.754,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  347,'1 ',1,   1,   1,    11.642,     4.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  348,'1 ',1,   1,   1,     6.500,     1.680,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  350,'1 ',1,   1,   1,     3.396,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  351,'1 ',1,   1,   1,     1.941,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  355,'1 ',1,   1,   1,     7.761,     2.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  356,'1 ',1,   1,   1,     7.762,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  357,'1 ',1,   1,   1,     7.373,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  360,'1 ',1,   1,   1,     6.307,     1.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  361,'1 ',1,   1,   1,     5.821,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  362,'1 ',1,   1,   1,    38.808,    15.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  363,'1 ',1,   1,   1,    38.808,    16.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  364,'1 ',1,   1,   1,    42.689,    12.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  365,'1 ',1,   1,   1,    77.616,    22.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  367,'1 ',1,   1,   1,     4.172,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  368,'1 ',1,   1,   1,    13.582,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  369,'1 ',1,   1,   1,     3.396,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  371,'1 ',1,   1,   1,    16.008,     7.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  372,'1 ',1,   1,   1,     2.911,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  373,'1 ',1,   1,   1,     5.821,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  374,'1 ',1,   1,   1,     6.306,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  375,'1 ',1,   1,   1,     5.433,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  376,'1 ',1,   1,   1,     3.880,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  377,'1 ',1,   1,   1,     6.791,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  378,'1 ',1,   1,   1,     1.940,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  379,'1 ',1,   1,   1,     9.993,     2.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  380,'1 ',1,   1,   1,    10.284,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  381,'1 ',1,   1,   1,    15.524,     3.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  382,'1 ',1,   1,   1,     0.000,     9.392,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  384,'1 ',1,   1,   1,     1.940,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  385,'1 ',1,   1,   1,    11.158,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  386,'1 ',1,   1,   1,    12.710,     4.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  387,'1 ',1,   1,   1,    10.284,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  388,'1 ',1,   1,   1,     6.723,     3.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  389,'1 ',1,   1,   1,     4.143,     1.870,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  392,'1 ',1,   1,   1,     2.134,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  393,'1 ',1,   1,   1,     1.940,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  394,'1 ',1,   1,   1,     4.366,     1.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  395,'1 ',1,   1,   1,     4.172,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  397,'1 ',1,   1,   1,     3.202,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  399,'1 ',1,   1,   1,     6.791,     1.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  400,'1 ',1,   1,   1,     3.105,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  401,'1 ',1,   1,   1,    19.889,     5.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  402,'1 ',1,   1,   1,    30.561,     5.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  403,'1 ',1,   1,   1,     6.791,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  404,'1 ',1,   1,   1,     3.881,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  405,'1 ',1,   1,   1,     7.276,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  406,'1 ',1,   1,   1,     6.791,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  407,'1 ',1,   1,   1,     7.665,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  408,'1 ',1,   1,   1,     8.732,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  409,'1 ',1,   1,   1,     3.396,     0.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  412,'1 ',1,   1,   1,    21.345,     7.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  413,'1 ',1,   1,   1,     6.306,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  414,'1 ',1,   1,   1,     3.104,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  415,'1 ',1,   1,   1,    12.709,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  416,'1 ',1,   1,   1,     2.425,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  417,'1 ',1,   1,   1,     7.276,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  418,'1 ',1,   1,   1,    11.642,     3.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  419,'1 ',1,   1,   1,    12.613,     3.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  420,'1 ',1,   1,   1,     6.015,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  421,'1 ',1,   1,   1,     9.799,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  422,'1 ',1,   1,   1,     7.179,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  423,'1 ',1,   1,   1,     6.889,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  424,'1 ',1,   1,   1,    13.582,     2.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  425,'1 ',1,   1,   1,     9.702,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  426,'1 ',1,   1,   1,     5.433,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  427,'1 ',1,   1,   1,     5.433,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  428,'1 ',1,   1,   1,     6.306,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  429,'1 ',1,   1,   1,     4.269,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  430,'1 ',1,   1,   1,     6.306,     0.699,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  431,'1 ',1,   1,   1,     6.598,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  432,'1 ',1,   1,   1,     4.269,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  433,'1 ',1,   1,   1,     3.881,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  434,'1 ',1,   1,   1,     6.791,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  436,'1 ',1,   1,   1,    15.524,     6.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  437,'1 ',1,   1,   1,     7.277,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  438,'1 ',1,   1,   1,     1.455,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  439,'1 ',1,   1,   1,     1.941,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  440,'1 ',1,   1,   1,     2.911,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  441,'1 ',1,   1,   1,     2.425,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  442,'1 ',1,   1,   1,     6.791,     2.770,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  443,'1 ',1,   1,   1,    11.642,     4.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  444,'1 ',1,   1,   1,     3.881,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  445,'1 ',1,   1,   1,     2.426,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  446,'1 ',1,   1,   1,     5.336,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  447,'1 ',1,   1,   1,     9.141,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  448,'1 ',1,   1,   1,     4.268,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  449,'1 ',1,   1,   1,    10.769,     2.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  450,'1 ',1,   1,   1,     7.276,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  451,'1 ',1,   1,   1,     3.008,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  452,'1 ',1,   1,   1,    14.553,     3.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  453,'1 ',1,   1,   1,     0.970,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  454,'1 ',1,   1,   1,    11.157,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  455,'1 ',1,   1,   1,     6.791,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  456,'1 ',1,   1,   1,    15.523,     5.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  457,'1 ',1,   1,   1,     3.008,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  458,'1 ',1,   1,   1,     3.591,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  459,'1 ',1,   1,   1,    11.642,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  460,'1 ',1,   1,   1,     6.791,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  461,'1 ',1,   1,   1,    10.672,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  462,'1 ',1,   1,   1,     7.275,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  463,'1 ',1,   1,   1,     9.799,     2.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  464,'1 ',1,   1,   1,    11.642,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  465,'1 ',1,   1,   1,     4.851,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  466,'1 ',1,   1,   1,     8.344,     3.120,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  467,'1 ',1,   1,   1,     3.396,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  468,'1 ',1,   1,   1,     4.463,     1.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  469,'1 ',1,   1,   1,     1.455,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  470,'1 ',1,   1,   1,     2.425,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  471,'1 ',1,   1,   1,    13.583,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  472,'1 ',1,   1,   1,     0.970,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  473,'1 ',1,   1,   1,     0.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  474,'1 ',1,   1,   1,     6.791,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  475,'1 ',1,   1,   1,     2.425,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  476,'1 ',1,   1,   1,     1.455,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  477,'1 ',1,   1,   1,    13.098,     4.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  478,'1 ',1,   1,   1,    11.836,     4.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  479,'1 ',1,   1,   1,     7.275,     1.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  480,'1 ',1,   1,   1,     2.134,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  481,'1 ',1,   1,   1,     6.791,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  482,'1 ',1,   1,   1,     4.366,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  483,'1 ',1,   1,   1,     3.396,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  484,'1 ',1,   1,   1,     6.791,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  485,'1 ',1,   1,   1,     6.791,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  486,'1 ',1,   1,   1,     5.142,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  487,'1 ',1,   1,   1,     0.582,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  490,'1 ',1,   1,   1,     1.940,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  491,'1 ',1,   1,   1,     7.276,     3.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  492,'1 ',1,   1,   1,     5.821,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  493,'1 ',1,   1,   1,    12.613,     3.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  494,'1 ',1,   1,   1,    12.613,     3.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  495,'1 ',1,   1,   1,     9.217,     2.850,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  496,'1 ',1,   1,   1,    16.494,     4.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  497,'1 ',1,   1,   1,     1.940,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  498,'1 ',1,   1,   1,     5.821,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  499,'1 ',1,   1,   1,     5.530,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  500,'1 ',1,   1,   1,    11.642,     3.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  501,'1 ',1,   1,   1,    13.582,     4.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  502,'1 ',1,   1,   1,    11.642,     3.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  503,'1 ',1,   1,   1,    12.613,     3.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  504,'1 ',1,   1,   1,    11.642,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  505,'1 ',1,   1,   1,     4.366,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  506,'1 ',1,   1,   1,    24.255,     7.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  507,'1 ',1,   1,   1,    53.361,    16.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  508,'1 ',1,   1,   1,     0.776,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  509,'1 ',1,   1,   1,     1.454,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  510,'1 ',1,   1,   1,    15.038,     6.140,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  512,'1 ',1,   1,   1,     1.940,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  513,'1 ',1,   1,   1,     2.425,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  514,'1 ',1,   1,   1,     7.762,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  515,'1 ',1,   1,   1,     6.791,     1.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  516,'1 ',1,   1,   1,     5.822,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  517,'1 ',1,   1,   1,     5.822,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  518,'1 ',1,   1,   1,    14.553,     3.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  519,'1 ',1,   1,   1,     8.053,     2.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  520,'1 ',1,   1,   1,     8.052,     2.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  521,'1 ',1,   1,   1,    10.964,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  522,'1 ',1,   1,   1,    14.553,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  523,'1 ',1,   1,   1,    29.591,     7.630,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  524,'1 ',1,   1,   1,    12.127,     3.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  525,'1 ',1,   1,   1,    30.076,     9.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  526,'1 ',1,   1,   1,     9.702,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  527,'1 ',1,   1,   1,     6.015,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  528,'1 ',1,   1,   1,     4.851,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  529,'1 ',1,   1,   1,     4.851,     1.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  530,'1 ',1,   1,   1,    26.195,     8.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  531,'1 ',1,   1,   1,     5.821,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  532,'1 ',1,   1,   1,    20.374,     6.301,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  533,'1 ',1,   1,   1,     2.911,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  534,'1 ',1,   1,   1,    74.701,    19.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  535,'1 ',1,   1,   1,    44.221,    15.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  536,'1 ',1,   1,   1,     5.821,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  537,'1 ',1,   1,   1,     8.732,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  538,'1 ',1,   1,   1,    14.553,     3.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  539,'1 ',1,   1,   1,    14.553,     3.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  540,'1 ',1,   1,   1,    15.524,     4.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  541,'1 ',1,   1,   1,    19.404,     5.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  542,'1 ',1,   1,   1,    34.927,    10.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  543,'1 ',1,   1,   1,    22.315,     6.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  544,'1 ',1,   1,   1,    14.553,     4.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  545,'1 ',1,   1,   1,    10.672,     3.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  546,'1 ',1,   1,   1,    10.672,     3.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  547,'1 ',1,   1,   1,    21.344,     5.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  548,'1 ',1,   1,   1,    11.642,     3.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  549,'1 ',1,   1,   1,    31.046,     9.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  550,'1 ',1,   1,   1,     4.851,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  551,'1 ',1,   1,   1,    12.612,     3.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  552,'1 ',1,   1,   1,     4.366,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  553,'1 ',1,   1,   1,    11.643,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  554,'1 ',1,   1,   1,     4.851,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  555,'1 ',1,   1,   1,     0.970,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  557,'1 ',1,   1,   1,    42.489,    16.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  558,'1 ',1,   1,   1,    35.524,    12.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  563,'1 ',1,   1,   1,     9.702,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  564,'1 ',1,   1,   1,     6.792,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  565,'1 ',1,   1,   1,     3.688,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  566,'1 ',1,   1,   1,     3.396,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  567,'1 ',1,   1,   1,     9.217,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  568,'1 ',1,   1,   1,     3.202,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  569,'1 ',1,   1,   1,     9.702,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  570,'1 ',1,   1,   1,     9.033,     4.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  571,'1 ',1,   1,   1,     3.871,     1.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  572,'1 ',1,   1,   1,     4.851,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  574,'1 ',1,   1,   1,     5.336,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  575,'1 ',1,   1,   1,     2.911,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  576,'1 ',1,   1,   1,     0.194,     0.060,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  577,'1 ',1,   1,   1,     5.336,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  578,'1 ',1,   1,   1,     5.142,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  579,'1 ',1,   1,   1,     4.851,     1.820,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  580,'1 ',1,   1,   1,     2.134,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  581,'1 ',1,   1,   1,     5.627,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  582,'1 ',1,   1,   1,    10.187,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  584,'1 ',1,   1,   1,     5.079,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  585,'1 ',1,   1,   1,     1.652,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  586,'1 ',1,   1,   1,     5.210,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  587,'1 ',1,   1,   1,     5.178,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  588,'1 ',1,   1,   1,     3.636,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  589,'1 ',1,   1,   1,    12.338,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  591,'1 ',1,   1,   1,    14.430,     3.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  592,'1 ',1,   1,   1,     4.958,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  593,'1 ',1,   1,   1,     2.754,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  594,'1 ',1,   1,   1,    10.355,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  595,'1 ',1,   1,   1,     3.304,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  596,'1 ',1,   1,   1,     4.958,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  597,'1 ',1,   1,   1,     7.050,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  598,'1 ',1,   1,   1,     9.032,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  599,'1 ',1,   1,   1,     1.873,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  600,'1 ',1,   1,   1,     2.534,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  601,'1 ',1,   1,   1,    20.708,     4.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  602,'1 ',1,   1,   1,    11.015,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  603,'1 ',1,   1,   1,     2.754,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  604,'1 ',1,   1,   1,     4.351,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  605,'1 ',1,   1,   1,     5.287,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  607,'1 ',1,   1,   1,    25.403,     5.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  608,'1 ',1,   1,   1,     7.379,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  611,'1 ',1,   1,   1,     6.609,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  612,'1 ',1,   1,   1,     4.958,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  615,'1 ',1,   1,   1,     5.508,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  616,'1 ',1,   1,   1,     8.481,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  617,'1 ',1,   1,   1,     8.635,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  618,'1 ',1,   1,   1,     2.203,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  619,'1 ',1,   1,   1,     2.203,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  620,'1 ',1,   1,   1,     4.185,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  621,'1 ',1,   1,   1,     2.203,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  622,'1 ',1,   1,   1,     0.000,    -0.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  623,'1 ',1,   1,   1,     4.076,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  624,'1 ',1,   1,   1,    19.825,     5.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  625,'1 ',1,   1,   1,     2.754,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  626,'1 ',1,   1,   1,     7.115,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  627,'1 ',1,   1,   1,    11.015,     2.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  628,'1 ',1,   1,   1,    10.575,    10.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  629,'1 ',1,   1,   1,     8.923,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  630,'1 ',1,   1,   1,     8.214,     3.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  631,'1 ',1,   1,   1,    12.724,     4.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  632,'1 ',1,   1,   1,    11.015,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  633,'1 ',1,   1,   1,     0.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  634,'1 ',1,   1,   1,     7.050,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  635,'1 ',1,   1,   1,     2.203,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  636,'1 ',1,   1,   1,     5.508,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  637,'1 ',1,   1,   1,     7.820,     2.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  638,'1 ',1,   1,   1,     7.159,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  639,'1 ',1,   1,   1,     2.203,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  640,'1 ',1,   1,   1,    10.464,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  641,'1 ',1,   1,   1,     6.057,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  642,'1 ',1,   1,   1,     1.763,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  643,'1 ',1,   1,   1,     2.975,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  644,'1 ',1,   1,   1,     3.415,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  645,'1 ',1,   1,   1,     2.093,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  646,'1 ',1,   1,   1,     2.863,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  647,'1 ',1,   1,   1,     2.203,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  648,'1 ',1,   1,   1,     7.600,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  649,'1 ',1,   1,   1,     3.735,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  650,'1 ',1,   1,   1,     3.304,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  651,'1 ',1,   1,   1,    11.015,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  652,'1 ',1,   1,   1,    25.334,     4.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  653,'1 ',1,   1,   1,     6.057,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  654,'1 ',1,   1,   1,     0.661,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  655,'1 ',1,   1,   1,     1.763,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  656,'1 ',1,   1,   1,     0.551,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  657,'1 ',1,   1,   1,     3.525,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  658,'1 ',1,   1,   1,     5.860,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  659,'1 ',1,   1,   1,     2.754,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  660,'1 ',1,   1,   1,    12.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  661,'1 ',1,   1,   1,    12.016,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  662,'1 ',1,   1,   1,     5.508,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  663,'1 ',1,   1,   1,    20.928,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  664,'1 ',1,   1,   1,     6.609,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  666,'1 ',1,   1,   1,     9.142,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  667,'1 ',1,   1,   1,     9.362,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  668,'1 ',1,   1,   1,     3.636,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  669,'1 ',1,   1,   1,     4.958,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  670,'1 ',1,   1,   1,     1.101,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  671,'1 ',1,   1,   1,    19.497,     3.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  672,'1 ',1,   1,   1,     6.057,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  673,'1 ',1,   1,   1,     6.609,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  674,'1 ',1,   1,   1,    12.117,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  675,'1 ',1,   1,   1,    14.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  676,'1 ',1,   1,   1,    12.667,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  677,'1 ',1,   1,   1,     5.949,     1.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  678,'1 ',1,   1,   1,    14.684,     2.940,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  679,'1 ',1,   1,   1,     7.225,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  680,'1 ',1,   1,   1,     7.929,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  681,'1 ',1,   1,   1,    13.223,     1.004,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  683,'1 ',1,   1,   1,    10.575,     1.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  684,'1 ',1,   1,   1,     3.965,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  685,'1 ',1,   1,   1,     2.754,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  686,'1 ',1,   1,   1,     3.855,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  687,'1 ',1,   1,   1,    16.523,     7.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  688,'1 ',1,   1,   1,     5.949,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  689,'1 ',1,   1,   1,    11.467,     1.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  690,'1 ',1,   1,   1,     5.508,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  691,'1 ',1,   1,   1,     4.958,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  694,'1 ',1,   1,   1,     2.313,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  695,'1 ',1,   1,   1,    13.218,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  696,'1 ',1,   1,   1,    10.740,     1.290,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  697,'1 ',1,   1,   1,    14.650,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  699,'1 ',1,   1,   1,    14.716,     3.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  700,'1 ',1,   1,   1,     5.838,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  701,'1 ',1,   1,   1,     7.820,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  702,'1 ',1,   1,   1,     6.609,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  703,'1 ',1,   1,   1,     6.609,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  704,'1 ',1,   1,   1,     1.983,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  705,'1 ',1,   1,   1,    11.015,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  706,'1 ',1,   1,   1,     6.389,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  707,'1 ',1,   1,   1,     2.093,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  708,'1 ',1,   1,   1,     5.508,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  709,'1 ',1,   1,   1,     1.101,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  712,'1 ',1,   1,   1,    32.714,     6.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  713,'1 ',1,   1,   1,    24.232,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  714,'1 ',1,   1,   1,     4.958,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  715,'1 ',1,   1,   1,    14.870,     4.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  716,'1 ',1,   1,   1,     3.636,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  717,'1 ',1,   1,   1,     4.297,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  718,'1 ',1,   1,   1,    13.989,     1.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  719,'1 ',1,   1,   1,     4.185,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  720,'1 ',1,   1,   1,     2.203,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  721,'1 ',1,   1,   1,     4.958,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  722,'1 ',1,   1,   1,     7.853,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  723,'1 ',1,   1,   1,     0.220,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  724,'1 ',1,   1,   1,     3.856,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  725,'1 ',1,   1,   1,     4.185,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  726,'1 ',1,   1,   1,    31.944,     7.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  728,'1 ',1,   1,   1,     1.101,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  731,'1 ',1,   1,   1,    10.464,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  732,'1 ',1,   1,   1,    34.145,     5.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  733,'1 ',1,   1,   1,     5.398,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  734,'1 ',1,   1,   1,     6.719,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  735,'1 ',1,   1,   1,     4.407,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  736,'1 ',1,   1,   1,    12.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  738,'1 ',1,   1,   1,     5.761,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  739,'1 ',1,   1,   1,     3.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  740,'1 ',1,   1,   1,     3.304,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  741,'1 ',1,   1,   1,     3.746,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  742,'1 ',1,   1,   1,     7.093,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  743,'1 ',1,   1,   1,     0.551,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  744,'1 ',1,   1,   1,     2.975,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  745,'1 ',1,   1,   1,     1.983,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  746,'1 ',1,   1,   1,     7.379,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  747,'1 ',1,   1,   1,    16.853,     3.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  748,'1 ',1,   1,   1,     4.958,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  749,'1 ',1,   1,   1,     1.101,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  750,'1 ',1,   1,   1,     6.609,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  751,'1 ',1,   1,   1,    11.015,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  752,'1 ',1,   1,   1,     6.057,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  753,'1 ',1,   1,   1,    17.624,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  754,'1 ',1,   1,   1,    17.624,     4.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  756,'1 ',1,   1,   1,     9.362,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  757,'1 ',1,   1,   1,    12.117,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  758,'1 ',1,   1,   1,     1.101,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  759,'1 ',1,   1,   1,     1.171,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  760,'1 ',1,   1,   1,    12.888,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  761,'1 ',1,   1,   1,    14.319,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  762,'1 ',1,   1,   1,     7.929,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  763,'1 ',1,   1,   1,     5.618,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  764,'1 ',1,   1,   1,     2.203,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  766,'1 ',1,   1,   1,    13.218,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  767,'1 ',1,   1,   1,    13.218,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  768,'1 ',1,   1,   1,    13.218,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  769,'1 ',1,   1,   1,     6.939,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  770,'1 ',1,   1,   1,     8.039,     1.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  771,'1 ',1,   1,   1,     2.975,     0.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  772,'1 ',1,   1,   1,     6.609,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  773,'1 ',1,   1,   1,     3.525,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  776,'1 ',1,   1,   1,     2.203,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  777,'1 ',1,   1,   1,    11.676,     1.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  778,'1 ',1,   1,   1,     4.076,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  779,'1 ',1,   1,   1,    12.403,    11.260,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  780,'1 ',1,   1,   1,     2.863,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  781,'1 ',1,   1,   1,     2.203,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  783,'1 ',1,   1,   1,     3.856,     3.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  784,'1 ',1,   1,   1,     4.958,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  785,'1 ',1,   1,   1,    12.779,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  786,'1 ',1,   1,   1,     6.609,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  787,'1 ',1,   1,   1,     4.737,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  788,'1 ',1,   1,   1,     3.878,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  789,'1 ',1,   1,   1,     4.847,     0.640,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  790,'1 ',1,   1,   1,     3.195,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  791,'1 ',1,   1,   1,     3.525,     1.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  793,'1 ',1,   1,   1,     3.304,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  794,'1 ',1,   1,   1,     3.304,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  795,'1 ',1,   1,   1,     3.304,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  796,'1 ',1,   1,   1,     7.820,     1.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  797,'1 ',1,   1,   1,     3.084,     0.100,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  798,'1 ',1,   1,   1,    12.117,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  800,'1 ',1,   1,   1,     5.067,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  801,'1 ',1,   1,   1,     2.203,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  802,'1 ',1,   1,   1,     9.913,     1.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  803,'1 ',1,   1,   1,    17.195,     4.915,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  804,'1 ',1,   1,   1,    29.151,     8.601,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  805,'1 ',1,   1,   1,     6.389,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  806,'1 ',1,   1,   1,     1.101,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  807,'1 ',1,   1,   1,     8.812,     0.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  808,'1 ',1,   1,   1,     3.525,     0.700,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  809,'1 ',1,   1,   1,     5.508,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  810,'1 ',1,   1,   1,     3.525,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  811,'1 ',1,   1,   1,     7.820,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  812,'1 ',1,   1,   1,     6.609,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  813,'1 ',1,   1,   1,     3.525,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  814,'1 ',1,   1,   1,     3.195,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  815,'1 ',1,   1,   1,     6.012,     1.800,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  816,'1 ',1,   1,   1,     1.321,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  817,'1 ',1,   1,   1,     4.297,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  818,'1 ',1,   1,   1,    11.015,     2.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  819,'1 ',1,   1,   1,     2.534,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  820,'1 ',1,   1,   1,     9.142,     0.600,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  821,'1 ',1,   1,   1,     6.057,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  822,'1 ',1,   1,   1,     4.737,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  823,'1 ',1,   1,   1,     3.304,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  824,'1 ',1,   1,   1,     6.609,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  825,'1 ',1,   1,   1,     8.072,     0.520,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  828,'1 ',1,   1,   1,     7.600,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  829,'1 ',1,   1,   1,     1.101,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  830,'1 ',1,   1,   1,     3.304,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  831,'1 ',1,   1,   1,     2.203,     0.500,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  832,'1 ',1,   1,   1,     6.057,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  833,'1 ',1,   1,   1,     5.067,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  834,'1 ',1,   1,   1,     3.304,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  835,'1 ',1,   1,   1,     4.407,     1.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  837,'1 ',1,   1,   1,     0.671,     0.550,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  838,'1 ',1,   1,   1,     4.877,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  840,'1 ',1,   1,   1,    56.077,    30.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  842,'1 ',1,   1,   1,     7.238,     1.749,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  844,'1 ',1,   1,   1,     3.051,     0.802,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  846,'1 ',1,   1,   1,    10.218,     2.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  847,'1 ',1,   1,   1,    15.087,     2.717,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  850,'1 ',1,   1,   1,     6.578,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  851,'1 ',1,   1,   1,     7.954,     1.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  854,'1 ',1,   1,   1,     6.790,     2.420,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  855,'1 ',1,   1,   1,     7.932,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  856,'1 ',1,   1,   1,     7.386,     2.444,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  859,'1 ',1,   1,   1,    18.254,     1.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  860,'1 ',1,   1,   1,    15.689,     1.264,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  861,'1 ',1,   1,   1,     9.082,     1.943,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  864,'1 ',1,   1,   1,     6.819,     3.168,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  865,'1 ',1,   1,   1,     5.109,     2.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  866,'1 ',1,   1,   1,     3.653,    -0.511,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  867,'1 ',1,   1,   1,     4.505,    -0.670,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  868,'1 ',1,   1,   1,     2.040,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  869,'1 ',1,   1,   1,     1.814,     0.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  871,'1 ',1,   1,   1,    15.185,     8.017,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  873,'1 ',1,   1,   1,     8.502,     4.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  874,'1 ',1,   1,   1,    10.884,     3.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  875,'1 ',1,   1,   1,     6.108,     0.936,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  876,'1 ',1,   1,   1,     3.178,    -0.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  878,'1 ',1,   1,   1,     4.435,     1.155,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  879,'1 ',1,   1,   1,     4.557,     1.247,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  880,'1 ',1,   1,   1,    10.424,     4.535,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  882,'1 ',1,   1,   1,     2.157,     1.058,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  883,'1 ',1,   1,   1,     1.133,     0.558,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  887,'1 ',1,   1,   1,     1.360,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  888,'1 ',1,   1,   1,     4.067,     1.144,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  890,'1 ',1,   1,   1,     9.640,     1.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  892,'1 ',1,   1,   1,     4.422,     0.483,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  893,'1 ',1,   1,   1,     2.721,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  895,'1 ',1,   1,   1,     7.931,     0.809,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  896,'1 ',1,   1,   1,     0.999,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  897,'1 ',1,   1,   1,     9.065,     3.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  899,'1 ',1,   1,   1,     5.221,     1.675,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  900,'1 ',1,   1,   1,     5.161,     1.271,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  901,'1 ',1,   1,   1,     6.951,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  903,'1 ',1,   1,   1,    13.286,     2.383,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  905,'1 ',1,   1,   1,     6.009,     2.713,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  906,'1 ',1,   1,   1,     3.061,     1.498,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  907,'1 ',1,   1,   1,     4.193,     1.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  909,'1 ',1,   1,   1,    12.465,     2.592,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  912,'1 ',1,   1,   1,    12.497,     5.022,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  913,'1 ',1,   1,   1,     7.141,    -0.970,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  914,'1 ',1,   1,   1,     7.845,     2.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  915,'1 ',1,   1,   1,     4.655,     1.517,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  917,'1 ',1,   1,   1,    22.890,     8.019,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  918,'1 ',1,   1,   1,     2.945,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  919,'1 ',1,   1,   1,     4.536,     0.887,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  923,'1 ',1,   1,   1,     2.383,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  925,'1 ',1,   1,   1,    13.400,     2.937,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  926,'1 ',1,   1,   1,     5.784,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  927,'1 ',1,   1,   1,    15.441,     1.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  929,'1 ',1,   1,   1,    21.247,     4.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  931,'1 ',1,   1,   1,    11.098,     1.669,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  933,'1 ',1,   1,   1,     4.306,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  935,'1 ',1,   1,   1,     2.427,    -0.217,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  936,'1 ',1,   1,   1,     9.144,    -1.193,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  937,'1 ',1,   1,   1,     4.763,     2.183,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  939,'1 ',1,   1,   1,    11.331,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  940,'1 ',1,   1,   1,     4.533,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  942,'1 ',1,   1,   1,     4.308,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  943,'1 ',1,   1,   1,     5.216,     1.293,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  944,'1 ',1,   1,   1,     6.246,     1.875,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  946,'1 ',1,   1,   1,     4.540,     0.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  948,'1 ',1,   1,   1,     2.156,     0.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  950,'1 ',1,   1,   1,    20.758,     0.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  952,'1 ',1,   1,   1,     9.988,     1.351,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  953,'1 ',1,   1,   1,     7.404,    -0.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  955,'1 ',1,   1,   1,     3.398,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  956,'1 ',1,   1,   1,     2.158,     1.728,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  958,'1 ',1,   1,   1,     6.026,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  961,'1 ',1,   1,   1,     0.566,    -0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  962,'1 ',1,   1,   1,     2.948,    -0.055,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  964,'1 ',1,   1,   1,     3.966,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  966,'1 ',1,   1,   1,     6.826,     0.202,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  968,'1 ',1,   1,   1,     3.401,    -0.150,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  969,'1 ',1,   1,   1,     4.537,    -0.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  970,'1 ',1,   1,   1,    13.947,     4.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  972,'1 ',1,   1,   1,    20.757,    17.363,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  973,'1 ',1,   1,   1,     0.000,     3.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  974,'1 ',1,   1,   1,    13.608,     4.130,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  976,'1 ',1,   1,   1,    20.398,     7.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  978,'1 ',1,   1,   1,     9.864,     2.753,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  980,'1 ',1,   1,   1,     1.360,    -0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  982,'1 ',1,   1,   1,     5.561,     0.446,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  984,'1 ',1,   1,   1,     6.346,     1.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  985,'1 ',1,   1,   1,     6.006,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  986,'1 ',1,   1,   1,    16.645,     4.987,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  988,'1 ',1,   1,   1,     3.176,     1.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  990,'1 ',1,   1,   1,     7.448,     1.035,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  991,'1 ',1,   1,   1,     9.922,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  992,'1 ',1,   1,   1,     5.329,     2.551,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  993,'1 ',1,   1,   1,     3.632,     1.771,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  994,'1 ',1,   1,   1,    26.291,     2.389,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  995,'1 ',1,   1,   1,    29.089,     3.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  996,'1 ',1,   1,   1,    12.577,     4.291,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  998,'1 ',1,   1,   1,    28.198,    54.860,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  999,'1 ',1,   1,   1,    22.533,    51.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1000,'1 ',1,   1,   1,     5.897,     0.298,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1002,'1 ',1,   1,   1,    12.229,     6.988,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1004,'1 ',1,   1,   1,     0.000,     3.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1006,'1 ',1,   1,   1,     8.187,     1.507,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1007,'1 ',1,   1,   1,     7.713,     1.359,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1008,'1 ',1,   1,   1,     3.520,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1011,'1 ',1,   1,   1,    44.194,    21.059,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1013,'1 ',1,   1,   1,     1.475,     0.540,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1015,'1 ',1,   1,   1,     5.212,     1.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1016,'1 ',1,   1,   1,     7.592,     2.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1017,'1 ',1,   1,   1,     2.497,     0.645,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1019,'1 ',1,   1,   1,     0.000,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1021,'1 ',1,   1,   1,    15.840,     8.300,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1022,'1 ',1,   1,   1,     0.000,     1.499,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1023,'1 ',1,   1,   1,     7.899,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1025,'1 ',1,   1,   1,     5.893,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1034,'1 ',1,   1,   1,     0.225,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1036,'1 ',1,   1,   1,     2.720,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1038,'1 ',1,   1,   1,     1.700,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1039,'1 ',1,   1,   1,     0.566,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1042,'1 ',1,   1,   1,    13.277,     5.953,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1044,'1 ',1,   1,   1,     4.601,     0.745,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1046,'1 ',1,   1,   1,     9.763,     1.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1047,'1 ',1,   1,   1,     9.195,     1.805,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1048,'1 ',1,   1,   1,     0.339,     0.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1050,'1 ',1,   1,   1,     7.479,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1052,'1 ',1,   1,   1,     0.907,     0.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1054,'1 ',1,   1,   1,     6.814,     0.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1056,'1 ',1,   1,   1,     6.913,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1057,'1 ',1,   1,   1,     7.139,     1.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1059,'1 ',1,   1,   1,     9.405,     2.349,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1060,'1 ',1,   1,   1,     2.054,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1062,'1 ',1,   1,   1,     7.271,     1.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1064,'1 ',1,   1,   1,     4.308,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1065,'1 ',1,   1,   1,     1.021,     0.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1066,'1 ',1,   1,   1,    10.878,     3.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1067,'1 ',1,   1,   1,    11.331,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1068,'1 ',1,   1,   1,     8.843,     2.836,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1070,'1 ',1,   1,   1,     6.990,     0.892,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1071,'1 ',1,   1,   1,     5.887,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1072,'1 ',1,   1,   1,     2.040,     0.245,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1073,'1 ',1,   1,   1,     4.540,     0.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1076,'1 ',1,   1,   1,     4.873,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1077,'1 ',1,   1,   1,     3.403,     0.278,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1078,'1 ',1,   1,   1,     9.650,     1.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1082,'1 ',1,   1,   1,     4.085,     0.214,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1083,'1 ',1,   1,   1,     2.268,     0.086,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1084,'1 ',1,   1,   1,     2.380,     0.739,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1086,'1 ',1,   1,   1,     0.453,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1088,'1 ',1,   1,   1,     3.626,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1089,'1 ',1,   1,   1,     3.626,     1.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1090,'1 ',1,   1,   1,     3.742,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1092,'1 ',1,   1,   1,     5.308,     1.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1093,'1 ',1,   1,   1,     2.236,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1099,'1 ',1,   1,   1,     3.859,     2.021,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1101,'1 ',1,   1,   1,    11.343,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1104,'1 ',1,   1,   1,     0.226,     0.204,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1105,'1 ',1,   1,   1,     0.453,    -0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1106,'1 ',1,   1,   1,     1.699,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1108,'1 ',1,   1,   1,     4.299,     1.679,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1109,'1 ',1,   1,   1,     3.629,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1110,'1 ',1,   1,   1,     2.493,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1111,'1 ',1,   1,   1,     6.908,     9.376,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1113,'1 ',1,   1,   1,     3.629,     0.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1114,'1 ',1,   1,   1,     8.148,     2.119,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1115,'1 ',1,   1,   1,    10.270,     0.012,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1117,'1 ',1,   1,   1,    11.785,    -1.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1118,'1 ',1,   1,   1,     0.679,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1121,'1 ',1,   1,   1,     7.025,     0.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1125,'1 ',1,   1,   1,     2.719,     0.080,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1129,'1 ',1,   1,   1,     3.637,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1130,'1 ',1,   1,   1,     9.078,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1131,'1 ',1,   1,   1,    32.665,     1.557,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1133,'1 ',1,   1,   1,     5.217,     1.003,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1135,'1 ',1,   1,   1,     4.986,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1136,'1 ',1,   1,   1,    30.595,     6.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1138,'1 ',1,   1,   1,    97.453,    27.538,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1142,'1 ',1,   1,   1,    11.784,     3.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1143,'1 ',1,   1,   1,    22.664,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1146,'1 ',1,   1,   1,     1.700,     1.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1147,'1 ',1,   1,   1,     1.699,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1148,'1 ',1,   1,   1,     5.666,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1149,'1 ',1,   1,   1,     1.700,     0.729,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1150,'1 ',1,   1,   1,     1.473,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1151,'1 ',1,   1,   1,    26.498,     6.471,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1152,'1 ',1,   1,   1,    22.654,     5.554,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1153,'1 ',1,   1,   1,    31.791,     7.897,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1154,'1 ',1,   1,   1,     9.658,     2.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1155,'1 ',1,   1,   1,     4.829,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1156,'1 ',1,   1,   1,     7.359,     3.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1157,'1 ',1,   1,   1,    14.064,     4.219,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1158,'1 ',1,   1,   1,    11.832,     2.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1159,'1 ',1,   1,   1,    14.683,     3.644,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1161,'1 ',1,   1,   1,    13.747,     5.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1162,'1 ',1,   1,   1,     6.202,     0.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1163,'1 ',1,   1,   1,     3.865,     1.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1164,'1 ',1,   1,   1,     3.865,     1.076,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1165,'1 ',1,   1,   1,     6.017,     1.730,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1169,'1 ',1,   1,   1,     3.286,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1170,'1 ',1,   1,   1,     0.340,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1171,'1 ',1,   1,   1,     1.133,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1173,'1 ',1,   1,   1,     0.453,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1176,'1 ',1,   1,   1,     6.351,     1.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1177,'1 ',1,   1,   1,     3.741,     1.579,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1178,'1 ',1,   1,   1,     9.626,     9.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1179,'1 ',1,   1,   1,    11.426,    12.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1180,'1 ',1,   1,   1,     1.724,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1181,'1 ',1,   1,   1,     0.895,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1184,'1 ',1,   1,   1,    12.465,     4.049,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1185,'1 ',1,   1,   1,    10.199,     2.430,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1186,'1 ',1,   1,   1,   101.987,    30.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1187,'1 ',1,   1,   1,    88.369,    41.289,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1189,'1 ',1,   1,   1,     3.404,     1.342,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1191,'1 ',1,   1,   1,     2.837,     0.585,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1193,'1 ',1,   1,   1,    18.585,    12.878,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1196,'1 ',1,   1,   1,     1.700,     0.527,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1197,'1 ',1,   1,   1,     0.566,     0.121,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1200,'1 ',1,   1,   1,     2.720,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1202,'1 ',1,   1,   1,     2.267,     0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1203,'1 ',1,   1,   1,     2.609,     0.678,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1205,'1 ',1,   1,   1,     2.833,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1207,'1 ',1,   1,   1,     0.226,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1209,'1 ',1,   1,   1,    13.050,     4.161,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1211,'1 ',1,   1,   1,     2.836,    -1.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1213,'1 ',1,   1,   1,     3.315,     0.777,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1214,'1 ',1,   1,   1,     2.146,     0.577,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1215,'1 ',1,   1,   1,     5.668,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1217,'1 ',1,   1,   1,     5.668,     1.094,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1218,'1 ',1,   1,   1,     2.947,     0.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1219,'1 ',1,   1,   1,     1.258,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1221,'1 ',1,   1,   1,     3.970,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1222,'1 ',1,   1,   1,     6.236,     2.002,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1223,'1 ',1,   1,   1,     5.881,     1.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1225,'1 ',1,   1,   1,     7.246,     0.787,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1226,'1 ',1,   1,   1,     6.144,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1229,'1 ',1,   1,   1,     6.576,     3.036,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1233,'1 ',1,   1,   1,     7.370,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1234,'1 ',1,   1,   1,    10.433,     1.985,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1235,'1 ',1,   1,   1,     4.421,     1.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1239,'1 ',1,   1,   1,     4.274,     0.821,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1241,'1 ',1,   1,   1,     5.227,     0.472,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1243,'1 ',1,   1,   1,     6.915,     0.979,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1245,'1 ',1,   1,   1,    73.873,    32.712,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1246,'1 ',1,   1,   1,    52.114,    15.377,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1247,'1 ',1,   1,   1,    23.334,     5.858,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1249,'1 ',1,   1,   1,     1.586,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1250,'1 ',1,   1,   1,     7.139,     1.053,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1255,'1 ',1,   1,   1,     6.459,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1257,'1 ',1,   1,   1,     5.562,     0.522,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1259,'1 ',1,   1,   1,     0.340,     0.122,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1263,'1 ',1,   1,   1,     0.794,     0.159,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1265,'1 ',1,   1,   1,     4.540,     1.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1266,'1 ',1,   1,   1,     3.290,     0.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1267,'1 ',1,   1,   1,     5.666,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1268,'1 ',1,   1,   1,     3.853,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1269,'1 ',1,   1,   1,    10.652,     3.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1271,'1 ',1,   1,   1,     7.042,     2.005,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1275,'1 ',1,   1,   1,     7.369,     1.741,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1277,'1 ',1,   1,   1,     8.504,     1.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1279,'1 ',1,   1,   1,    18.928,     3.872,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1281,'1 ',1,   1,   1,     9.640,     2.146,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1283,'1 ',1,   1,   1,     2.267,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1284,'1 ',1,   1,   1,     5.257,     1.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1285,'1 ',1,   1,   1,    10.037,     7.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1286,'1 ',1,   1,   1,    17.999,    41.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1287,'1 ',1,   1,   1,    11.999,    35.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1288,'1 ',1,   1,   1,     0.907,     0.024,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1289,'1 ',1,   1,   1,     1.927,     0.101,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1291,'1 ',1,   1,   1,     4.544,     0.599,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1292,'1 ',1,   1,   1,     1.473,     0.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1294,'1 ',1,   1,   1,     5.666,     0.324,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1295,'1 ',1,   1,   1,     7.253,     2.916,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1296,'1 ',1,   1,   1,     3.391,     0.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1297,'1 ',1,   1,   1,     5.331,     0.424,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1298,'1 ',1,   1,   1,     9.656,     3.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1300,'1 ',1,   1,   1,     2.949,    -0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1301,'1 ',1,   1,   1,     2.385,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1302,'1 ',1,   1,   1,    13.348,    -1.610,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1304,'1 ',1,   1,   1,     7.282,    -0.990,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1305,'1 ',1,   1,   1,     2.540,    -0.536,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1306,'1 ',1,   1,   1,     2.766,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1307,'1 ',1,   1,   1,     1.736,     0.491,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1310,'1 ',1,   1,   1,     2.155,     0.241,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1312,'1 ',1,   1,   1,    11.051,     4.582,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1314,'1 ',1,   1,   1,     0.793,     0.310,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1316,'1 ',1,   1,   1,    11.898,     3.401,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1322,'1 ',1,   1,   1,     7.253,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1323,'1 ',1,   1,   1,     3.853,     0.648,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1324,'1 ',1,   1,   1,     1.133,     0.162,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1328,'1 ',1,   1,   1,     4.039,     0.464,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1329,'1 ',1,   1,   1,     5.790,     1.230,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1331,'1 ',1,   1,   1,     4.544,    -0.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1332,'1 ',1,   1,   1,     4.773,     0.933,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1333,'1 ',1,   1,   1,     1.134,     0.539,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1334,'1 ',1,   1,   1,     2.837,     0.504,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1335,'1 ',1,   1,   1,     3.403,     0.521,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1336,'1 ',1,   1,   1,     8.957,    -0.087,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1338,'1 ',1,   1,   1,    13.178,     4.160,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1339,'1 ',1,   1,   1,     5.099,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1341,'1 ',1,   1,   1,    22.539,     7.441,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1342,'1 ',1,   1,   1,    22.993,     7.360,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1343,'1 ',1,   1,   1,     5.107,     0.506,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1344,'1 ',1,   1,   1,     4.198,     0.467,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1346,'1 ',1,   1,   1,     1.133,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1347,'1 ',1,   1,   1,    10.216,     2.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1348,'1 ',1,   1,   1,     3.402,     0.357,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1350,'1 ',1,   1,   1,    16.164,    18.236,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1351,'1 ',1,   1,   1,     9.720,    16.102,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1353,'1 ',1,   1,   1,     3.748,     1.041,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1354,'1 ',1,   1,   1,     3.431,     0.941,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1355,'1 ',1,   1,   1,     6.692,     1.886,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1356,'1 ',1,   1,   1,    11.352,     2.857,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1359,'1 ',1,   1,   1,    20.426,     3.439,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1362,'1 ',1,   1,   1,    31.865,    48.480,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1363,'1 ',1,   1,   1,     9.868,     0.721,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1365,'1 ',1,   1,   1,     2.270,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1367,'1 ',1,   1,   1,    10.699,     5.440,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1368,'1 ',1,   1,   1,    25.043,     4.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1370,'1 ',1,   1,   1,     9.526,     3.442,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1373,'1 ',1,   1,   1,    22.633,    23.616,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1374,'1 ',1,   1,   1,    10.653,    15.856,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1375,'1 ',1,   1,   1,     8.199,    12.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1376,'1 ',1,   1,   1,     4.313,     0.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1377,'1 ',1,   1,   1,     1.814,     0.079,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1378,'1 ',1,   1,   1,     0.000,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1379,'1 ',1,   1,   1,     0.000,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1380,'1 ',1,   1,   1,     7.714,     3.604,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1382,'1 ',1,   1,   1,     4.389,     1.366,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1384,'1 ',1,   1,   1,    17.904,    -0.974,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1385,'1 ',1,   1,   1,    24.413,    -1.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1388,'1 ',1,   1,   1,     6.810,     2.222,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1390,'1 ',1,   1,   1,     6.859,    -0.830,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1391,'1 ',1,   1,   1,     4.999,    -0.011,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1392,'1 ',1,   1,   1,     0.725,     0.273,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1393,'1 ',1,   1,   1,     4.798,     1.244,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1394,'1 ',1,   1,   1,     5.687,     1.919,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1396,'1 ',1,   1,   1,    20.543,     5.958,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1400,'1 ',1,   1,   1,     5.892,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1401,'1 ',1,   1,   1,     1.133,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1403,'1 ',1,   1,   1,    15.865,     7.371,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1405,'1 ',1,   1,   1,     5.107,     0.748,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1406,'1 ',1,   1,   1,     2.834,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1409,'1 ',1,   1,   1,     5.767,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1411,'1 ',1,   1,   1,    13.631,     3.256,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1416,'1 ',1,   1,   1,     3.999,     3.999,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1417,'1 ',1,   1,   1,    24.957,     3.077,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1419,'1 ',1,   1,   1,     2.268,     1.255,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1420,'1 ',1,   1,   1,     4.307,     0.851,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1421,'1 ',1,   1,   1,     4.308,     0.845,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1423,'1 ',1,   1,   1,     1.134,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1425,'1 ',1,   1,   1,     4.646,     1.849,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1427,'1 ',1,   1,   1,    10.570,     2.151,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1429,'1 ',1,   1,   1,     4.797,    -0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1431,'1 ',1,   1,   1,     0.565,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1433,'1 ',1,   1,   1,     2.256,     0.394,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1434,'1 ',1,   1,   1,    21.520,     8.494,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1435,'1 ',1,   1,   1,    33.986,    12.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1436,'1 ',1,   1,   1,     4.523,    -0.010,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1438,'1 ',1,   1,   1,     9.419,     2.590,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1439,'1 ',1,   1,   1,    11.268,     3.145,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1440,'1 ',1,   1,   1,    23.028,    38.205,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1441,'1 ',1,   1,   1,     7.718,     2.016,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1444,'1 ',1,   1,   1,     8.969,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1445,'1 ',1,   1,   1,     8.410,     2.345,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1448,'1 ',1,   1,   1,     2.622,     0.379,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1449,'1 ',1,   1,   1,     2.131,     0.296,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1450,'1 ',1,   1,   1,     0.226,     0.211,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1452,'1 ',1,   1,   1,     7.483,     1.903,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1454,'1 ',1,   1,   1,     7.943,     1.106,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1455,'1 ',1,   1,   1,     3.517,     0.279,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1456,'1 ',1,   1,   1,     4.820,     0.677,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1457,'1 ',1,   1,   1,     5.126,    -0.461,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1458,'1 ',1,   1,   1,    17.344,     5.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1460,'1 ',1,   1,   1,     4.312,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1462,'1 ',1,   1,   1,     1.576,     0.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1463,'1 ',1,   1,   1,     0.816,    -0.208,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1464,'1 ',1,   1,   1,     5.483,     0.735,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1465,'1 ',1,   1,   1,     8.281,    -1.006,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1466,'1 ',1,   1,   1,     0.907,     0.231,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1468,'1 ',1,   1,   1,     2.040,     0.327,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1469,'1 ',1,   1,   1,     1.361,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1472,'1 ',1,   1,   1,     8.868,     0.756,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1473,'1 ',1,   1,   1,     5.906,     0.473,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1474,'1 ',1,   1,   1,     8.048,     2.997,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1476,'1 ',1,   1,   1,     2.381,     1.156,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1477,'1 ',1,   1,   1,     4.309,     2.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1480,'1 ',1,   1,   1,     0.226,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1481,'1 ',1,   1,   1,     2.039,     0.688,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1482,'1 ',1,   1,   1,     5.104,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1483,'1 ',1,   1,   1,     1.813,     1.418,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1484,'1 ',1,   1,   1,     4.309,    -0.651,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1486,'1 ',1,   1,   1,     4.762,     1.454,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1487,'1 ',1,   1,   1,     3.407,     1.356,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1488,'1 ',1,   1,   1,     6.359,     1.384,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1490,'1 ',1,   1,   1,     3.976,     0.969,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1491,'1 ',1,   1,   1,     6.815,     1.410,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1493,'1 ',1,   1,   1,     3.290,    -0.047,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1494,'1 ',1,   1,   1,     2.371,     0.249,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1495,'1 ',1,   1,   1,    18.708,     4.799,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1497,'1 ',1,   1,   1,    23.149,     9.727,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1499,'1 ',1,   1,   1,     1.247,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1501,'1 ',1,   1,   1,     3.175,     0.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1502,'1 ',1,   1,   1,     2.494,     0.292,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1503,'1 ',1,   1,   1,     3.292,     0.282,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1505,'1 ',1,   1,   1,     2.834,     1.482,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1506,'1 ',1,   1,   1,    10.208,     2.373,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1508,'1 ',1,   1,   1,     3.739,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1509,'1 ',1,   1,   1,     8.273,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1510,'1 ',1,   1,   1,     3.857,    -0.512,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1512,'1 ',1,   1,   1,     1.474,     0.726,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1513,'1 ',1,   1,   1,     2.495,     1.237,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1514,'1 ',1,   1,   1,     7.489,     0.642,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1518,'1 ',1,   1,   1,     4.991,     0.170,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1519,'1 ',1,   1,   1,     4.299,     0.792,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1521,'1 ',1,   1,   1,     9.861,    -0.656,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1522,'1 ',1,   1,   1,     5.217,     1.613,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1527,'1 ',1,   1,   1,     9.982,     4.576,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1528,'1 ',1,   1,   1,     2.884,     0.743,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1529,'1 ',1,   1,   1,     0.668,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1530,'1 ',1,   1,   1,     5.116,     1.708,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1532,'1 ',1,   1,   1,     7.932,     1.458,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1536,'1 ',1,   1,   1,     5.265,    -0.422,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1537,'1 ',1,   1,   1,     2.178,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1539,'1 ',1,   1,   1,     4.986,     1.134,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1541,'1 ',1,   1,   1,     3.922,     1.061,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1542,'1 ',1,   1,   1,     7.322,     1.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1543,'1 ',1,   1,   1,     6.952,     0.696,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1544,'1 ',1,   1,   1,     1.133,     0.405,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1546,'1 ',1,   1,   1,    15.289,     8.495,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1547,'1 ',1,   1,   1,    14.154,     6.063,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1548,'1 ',1,   1,   1,    11.357,     2.900,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1549,'1 ',1,   1,   1,     0.000,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1550,'1 ',1,   1,   1,     1.587,     0.588,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1552,'1 ',1,   1,   1,     3.973,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1553,'1 ',1,   1,   1,     0.000,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1556,'1 ',1,   1,   1,     5.107,     1.404,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1558,'1 ',1,   1,   1,     0.794,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1559,'1 ',1,   1,   1,     1.817,    -1.051,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1560,'1 ',1,   1,   1,     4.664,    -0.169,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1561,'1 ',1,   1,   1,     2.530,     0.308,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1564,'1 ',1,   1,   1,     1.360,     0.331,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1566,'1 ',1,   1,   1,    16.451,     2.704,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1570,'1 ',1,   1,   1,     7.033,     0.240,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1574,'1 ',1,   1,   1,     7.506,    -0.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1575,'1 ',1,   1,   1,    14.769,     0.250,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1576,'1 ',1,   1,   1,     7.270,     0.455,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1578,'1 ',1,   1,   1,     4.084,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1579,'1 ',1,   1,   1,     4.119,     0.216,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1580,'1 ',1,   1,   1,     5.769,     1.286,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1581,'1 ',1,   1,   1,     4.306,    -0.486,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1583,'1 ',1,   1,   1,     4.533,     0.081,     0.000,     0.000,     0.000,     0.000,   1,1, 0
