  17 'GENROU'  1  6.885600  0.055000  1.076300  0.040200  3.881907  0.000000  2.335400
  2.214600  0.329800  0.605100  0.237300  0.178400  0.097300  2.376500  /
  17 'IEEET1'  1  0.06  25  0.0587  1  -1  0  0.5  0.0946  1  0  3.4367  0.1388  4.5822  0.4038  /
  17 'IEEEG1'  1 0 0  20  0.2  0  0.2  0.1  -0.1  1.1421  0  0.4566  1  0  0  0.4  0  0  0  0  0  0  0  /
  17 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  18 'GENROU'  1  6.370300  0.038000  1.077500  0.050400  1.691848  0.000000  2.043200
  1.942200  0.378800  0.638200  0.271700  0.205100  0.141200  3.340700  /
  18 'EXAC1'  1  0  0  0  2876  0.02  7.4004  -7.4004  1.1  0.035  1  0.2556  0.5  1  3.6535  0.0662  4.8714  0.3309  /
  18 'IEEEG1'  1 0 0  20  0  0  0.15  1  -1  0.6543  0  0.4259  1  0  10  0  0  0.5  0.3  0  0  0  0  /
  18 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26 'GENROU'  1  8.197600  0.026200  1.173400  0.073300  4.122706  0.000000  1.885400
  1.795200  0.347100  0.294100  0.249400  0.187800  0.029400  0.881300  /
  26 'IEEET1'  1  0.02  25  0.2  1  -1  0  0.4628  0.08  1  0  2.126  0.1145  2.8347  0.3765  /
  26 'IEEEG1'  1 0 0  20  0.2085  0  0.2  0.3242  -0.3242  1.5164  0  0.4064  0.2512  0  0  0.4408  0  0  0  0  0  0  0  /
  26 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  26 'GENROU'  2  5.409600  0.057100  0.932100  0.050000  2.347165  0.000000  2.214600
  2.102000  0.253900  0.230000  0.184100  0.137100  0.086000  2.127000  /
  26 'ESST4B'  2  0  56.1765  1.203  1  -1  0.01  1  0  1  -1  0  4.2428  0  7.2024  0.0608  0  0  /
  26 'IEEEG1'  2 0 0  20  0  0  0.5  0.1  -0.1  1.6222  0  0.1159  0.2888  0  6.8889  0.5795  0  0  0  0  0  0  0  /
  26 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27 'GENROU'  1  7.486200  0.021600  1.041800  0.071800  2.446916  0.000000  1.976200
  1.879800  0.229300  0.339900  0.166900  0.123700  0.084200  2.087200  /
  27 'ESAC6A'  1  0.02  429.503  17.7488  5  0.23  0.2  9.08  -9.08  9.08  -9.08  0.5  0  0  10  0  0  0  0  1  4.7207  0.0262  6.2943  0.175  /
  27 'IEEEG1'  1 0 0  15.1111  0.279  0  0.2  0.1  -0.1  0.782  0  0.1193  0.323  0  0.2982  0.2338  0  0.4  0.3  0  0  0  0  /
  27 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27 'GENROU'  2  6.533200  0.024000  0.588600  0.051600  2.972790  0.000000  1.868600
  1.779600  0.266600  0.689700  0.193000  0.144000  0.098400  2.399300  /
  27 'IEEET1'  2  0  400  0.2  1  -1  0  0.5  0.1147  1  0  2.9447  0.0951  3.9263  0.3548  /
  27 'IEEEG1'  2 0 0  25  0.2  0  0.15  0.1  -0.1  0.6107  0  0.3559  0.3316  0  8.511  0.4449  0  0  0  0  0  0  0  /
  27 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  27 'GENROU'  3  6.746100  0.051700  0.945900  0.071600  2.041721  0.000000  2.007200
  1.908700  0.337400  0.754300  0.242600  0.182500  0.081900  2.035900  /
  27 'IEEET1'  3  0  400  0.0232  7  -7  0  0.5  0.0559  0.35  0  3.6167  0.0738  4.8223  0.3309  /
  27 'IEEEG1'  3 0 0  16.3934  0  0  0.3  0.1  -0.1  1.1248  0  0.2603  0.2778  0  10  0.2611  0  0.4  0.3281  0  0  0  0  /
  27 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28 'GENROU'  1  7.202600  0.057700  0.996200  0.065000  3.750858  0.000000  1.798000
  1.713700  0.355700  0.775900  0.255400  0.192500  0.082600  2.051300  /
  28 'ESAC1A'  1  0  0  0  750  0.1  12.9442  -12.9442  1.0245  0.015  1  0.2  0.4  1  2.0019  0.0243  2.6691  0.2189  9  -9  /
  28 'IEEEG1'  1 0 0  20  0.2979  0  0.5  0.1  -0.1  0.8818  0  0.4829  0.3303  0  2.9824  0.4955  0  0  0  0  0  0  0  /
  28 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28 'GENROU'  2  4.010600  0.042100  1.356300  0.071900  2.212315  0.000000  2.355200
  2.233100  0.210700  0.778500  0.153800  0.113600  0.129400  3.081700  /
  28 'IEEET1'  2  0  25  0.0496  7  -7  0  0.5  0.0879  1  0  2.1968  0.0261  2.929  0.2773  /
  28 'IEEEG1'  2 0 0  20  0  0  0.3  0.1  -0.1  1.0031  0  0.3409  0.2941  0  9.1649  0  0  0.4  0.3  0  0  0  0  /
  28 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  28 'GENROU'  3  8.505200  0.023800  1.302600  0.043700  3.428380  0.000000  2.312700
  2.193500  0.352900  0.265400  0.253500  0.191000  0.075200  1.888400  /
  28 'ESAC1A'  3  0.02  0  0  296.998  0.1  50  -50  0.9726  0.0255  1  0.2  1  1  3.8476  0.0796  5.1301  0.716  9  -9  /
  28 'IEEEG1'  3 0 0  12.9443  0.2968  0  0.15  0.2071  -0.2071  0.6295  0  0.1438  0.287  0  4.7175  0  0  0.4  0.4816  0  0  0  0  /
  28 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29 'GENROU'  1  8.598200  0.035500  0.949600  0.077600  3.307690  0.000000  1.736300
  1.656200  0.273400  0.266700  0.197800  0.147700  0.094400  2.312000  /
  29 'ESAC6A'  1  0.02  523.606  21.9656  2  0.2218  0.9  100  -100  100  -100  0.5  100  0  1  0  0  0  0  1  4.2727  0.092  5.6969  0.6134  /
  29 'IEEEG1'  1 0 0  10  0.2164  0  0.1  2  -2  0.8179  0  0.446  0.3374  0  2.9261  0  0  0  0  0  0  0  0  /
  29 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29 'GENROU'  2  4.601900  0.058500  0.799500  0.054100  3.122883  0.000000  1.734600
  1.654600  0.343100  0.390500  0.246600  0.185600  0.064900  1.661700  /
  29 'ESST4B'  2  0  26.4444  5.0502  6  -6  0.01  1  0  4.6  -4.6  0  5.2292  0  5.5994  0.0446  0  0  /
  29 'IEEEG1'  2 0 0  25  0.2  0  0.1  2  -2  0.6867  0  0.2848  0.2914  0  1.2648  0.1192  0  0.4  0.455  0  0  0  0  /
  29 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  29 'GENROU'  3  6.875200  0.026400  0.996800  0.052600  2.344236  0.000000  1.660100
  1.585200  0.304000  0.602300  0.219200  0.164400  0.102500  2.489600  /
  29 'ESST4B'  3  0  29.3079  3.6813  6  -6  0.01  1  0  1  -1  0  4.4883  0  5.5233  0.0648  0  0  /
  29 'IEEEG1'  3 0 0  20  0.2  0  0.1  0.1813  -0.1813  1.2485  0  0.1319  0.3003  0  10  0.4  0  0  0  0  0  0  0  /
  29 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43 'GENROU'  1  4.978800  0.049500  0.707700  0.053500  3.904136  0.000000  2.321200
  2.201400  0.317600  0.296300  0.228800  0.171800  0.034000  0.984100  /
  43 'ESST4B'  1  0  2.6706  6.0462  1  -1  0.01  1  0  4.6  -4.6  0  4.0555  0  8.8404  0.0827  0  0  /
  43 'IEEEG1'  1 0 0  19.3321  0.3  0  0.1  0.416  -0.416  0.7762  0  0.4917  0.3286  0  8.2799  0.3432  0  0  0  0  0  0  0  /
  43 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43 'GENROU'  2  9.134000  0.043600  0.554600  0.059700  1.711871  0.000000  2.339900
  2.218800  0.350900  0.758400  0.252100  0.189900  0.077500  1.939700  /
  43 'EXAC1'  2  0  0  0  400  0.02  5.298  -5.298  1.1  0.035  1  0.2613  0.5  1  1.8044  0.0447  2.4059  0.2235  /
  43 'IEEEG1'  2 0 0  12.4307  0.2888  0  0.3  0.1  -0.1  0.8136  0  0.3849  0.3382  0  6.2463  0  0  0  0  0  0  0  0  /
  43 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  43 'GENROU'  3  8.908400  0.027500  1.323400  0.057100  2.517162  0.000000  2.211700
  2.099400  0.503200  0.431900  0.358800  0.272800  0.179500  4.183600  /
  43 'IEEET1'  3  0  400  0.0276  1  -1  0  0.87  0.101  1  0  1.7918  0.11  2.389  0.3715  /
  43 'IEEEG1'  3 0 0  13.3469  0.2  0  0.1  2  -2  1.3851  0  0.3789  0.2654  0  0  0.2742  0  0  0  0  0  0  0  /
  43 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  44 'GENROU'  1  6.747300  0.022300  1.331600  0.043200  2.624827  0.000000  1.895600
  1.804700  0.374600  0.553200  0.268700  0.202800  0.107400  2.596900  /
  44 'ESST4B'  1  0  1.0869  1.7173  6  -6  0.01  1  0  1  -1  0  7.3656  0  8.1745  0.0314  0  0  /
  44 'IEEEG1'  1 0 0  14.1457  0.2  0  0.1  2  -2  0.5627  0  0.446  0.3456  0  0  0.2261  0  0  0  0  0  0  0  /
  44 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  44 'GENROU'  2  5.357600  0.048800  1.380400  0.068000  3.155422  0.000000  1.689100
  1.612200  0.276600  0.488300  0.200000  0.149400  0.070600  1.789000  /
  44 'ESST4B'  2  0  34.08  7.8664  6  -6  0.01  1  0  1  -1  0  4.4666  0  8.7145  0.1138  0  0  /
  44 'IEEEG1'  2 0 0  11.3465  0  0  0.1  1  -1  0.9046  0  0.4531  0.3259  0  0  0.7104  0  0.4  0.4714  0  0  0  0  /
  44 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  44 'GENROU'  3  4.587500  0.048500  1.297800  0.054100  4.470137  0.000000  1.716000
  1.637300  0.217900  0.615700  0.158900  0.117500  0.039600  1.106200  /
  44 'IEEET1'  3  0  400  0.0493  7  -7  0  0.6769  0.035  1  0  1.9388  0.4969  2.5851  0.8058  /
  44 'IEEEG1'  3 0 0  20  0.3  0  0.1  0.4222  -0.4222  1.4622  0  0.315  0.257  0  4.8101  0.5381  0  0  0  0  0  0  0  /
  44 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45 'GENROU'  1  7.567400  0.020100  0.697400  0.052200  2.162956  0.000000  1.727800
  1.648300  0.318500  0.232900  0.229300  0.172200  0.054800  1.440700  /
  45 'ESAC1A'  1  0  0  0  356.798  0.1  50  -50  0.8569  0.0291  1  0.2  0.4  1  3.0684  0.358  4.0912  3.222  9  -9  /
  45 'IEEEG1'  1 0 0  20  0  0  0.2  0.4935  -0.4935  1.0253  0  0.2237  1  0  3.9867  0.1785  0  0.4  0.3  0  0  0  0  /
  45 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  45 'GENROU'  2  7.614000  0.059200  0.839400  0.068700  3.430895  0.000000  2.237300
  2.123200  0.418800  0.373300  0.299600  0.226800  0.145900  3.445300  /
  45 'ESST4B'  2  0  3.7656  1.5389  6  -6  0.01  1  0  4.6  -4.6  0  1  0  8.3872  0.063  0  0  /
  45 'IEEEG1'  2 0 0  17.2585  0.2878  0  0.1  2  -2  1.1014  0  0.2654  0.2916  0  4.7691  0.2225  0  0  0  0  0  0  0  /
  45 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  55 'GENROU'  1  8.765400  0.037000  0.636700  0.063700  4.175086  0.000000  2.019400
  1.920100  0.355300  0.586000  0.255200  0.192300  0.129100  3.074600  /
  55 'IEEET1'  1  0.06  400  0.2  1  -1  0  0.5  0.1009  0.35  0  2.2558  0.1135  3.0077  0.3754  /
  55 'IEEEG1'  1 0 0  13.6678  0.3  0  0.15  0.4372  -0.4372  0.8065  0  0.3881  0.33  0  0  0  0  0.5  0.5221  0  0  0  0  /
  55 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  56 'GENROU'  1  8.744600  0.055700  0.561200  0.043000  2.264673  0.000000  1.553800
  1.486100  0.240200  0.505600  0.174500  0.129600  0.158700  3.727200  /
  56 'IEEET1'  1  0.06  25  0.035  1  -1  0  0.5  0.08  1  0  1.8734  0.0277  2.4979  0.2791  /
  56 'IEEEG1'  1 0 0  12.1657  0  0  0.1  1  -1  1.3821  0  0.4314  0.2997  0  0  0  0  0.5  0.3  0  0  0  0  /
  56 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  56 'GENROU'  2  4.910300  0.043000  0.823200  0.069400  4.457762  0.000000  2.063700
  1.961400  0.399700  0.794900  0.286200  0.216400  0.050100  1.336600  /
  56 'ESAC6A'  2  0.02  546.362  14.695  3  0.1077  0.9  100  -100  100  -100  0.5  0  0  100  0  0  0  0  1  5.5379  0.0449  7.3839  0.2993  /
  56 'IEEEG1'  2 0 0  25  0  0  0.1  0.1  -0.1  0.748  0  0.1627  0.3093  0  0  0.1459  0  0  0  0  0  0  0  /
  56 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  57 'GENROU'  1  9.414500  0.032300  0.778300  0.069100  1.773730  0.000000  1.522900
  1.457300  0.199700  0.407800  0.146100  0.107600  0.075700  1.900400  /
  57 'ESST4B'  1  0  40.5513  2.6538  6  -6  0.01  1  0  1  -1  0  4.9885  0  6.7487  0.0622  0  0  /
  57 'IEEEG1'  1 0 0  18.8803  0.2211  0  0.5  0.1857  -0.1857  1.6865  0  0.3593  0.313  0  0  0.182  0  0.5  0.3  0  0  0  0  /
  57 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  58 'GENROU'  1  7.454500  0.021700  0.804700  0.048000  1.803110  0.000000  1.737500
  1.657300  0.183100  0.232600  0.134500  0.098600  0.184500  4.294800  /
  58 'ESAC6A'  1  0.02  460.614  13.3099  5  0.23  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  100  0  0  0  0  1  4.3592  0.147  5.8123  0.9799  /
  58 'IEEEG1'  1 0 0  25  0  0  0.15  0.1  -0.1  0.6233  0  0.1918  1  0  0.8325  0.3394  0  0.4  0.3212  0  0  0  0  /
  58 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  58 'GENROU'  2  6.044700  0.047300  1.423800  0.073600  3.106071  0.000000  1.851100
  1.763200  0.195600  0.748800  0.143300  0.105400  0.093400  2.290800  /
  58 'ESST4B'  2  0  13.7017  3.3737  1  -1  0.01  1  0  1  -1  0  5.1826  0  7.155  0.0418  0  0  /
  58 'IEEEG1'  2 0 0  20  0  0  0.5  0.3705  -0.3705  1.0934  0  0.2966  0.3013  0  6.3769  0.2013  0  0.4  0.3  0  0  0  0  /
  58 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  58 'GENROU'  3  7.254100  0.030600  0.776400  0.065500  4.378384  0.000000  2.294400
  2.176400  0.523200  0.673400  0.372800  0.283600  0.062200  1.602600  /
  58 'ESAC6A'  3  0.02  529.189  24.4113  3  0.1426  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  100  0  0  0  0  1  5.2854  0.1332  7.0472  0.8878  /
  58 'IEEEG1'  3 0 0  20  0.2111  0  0.5  0.1  -0.1  1.1925  0  0.4549  0.3119  0  7.5701  0  0  0  0  0  0  0  0  /
  58 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  59 'GENROU'  1  7.659900  0.032600  1.083100  0.044600  2.295642  0.000000  2.367700
  2.244700  0.254000  0.424300  0.184200  0.137100  0.149600  3.527000  /
  59 'ESAC1A'  1  0  0  0  750  0.02  16.9648  -16.9648  0.9615  0.0158  1  0.2  0.4  1  5.3313  0.2239  7.1083  2.0151  9  -9  /
  59 'IEEEG1'  1 0 0  20  0.2  0  0.15  2  -2  0.6587  0  0.3522  0.3255  0  10  0  0  0  0  0  0  0  0  /
  59 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  78 'GENROU'  1  8.537900  0.020600  0.576100  0.060100  4.289271  0.000000  2.060100
  1.958000  0.193900  0.666300  0.142000  0.104400  0.108000  2.610500  /
  78 'ESST4B'  1  0  38.4883  1.9183  6  -6  0.01  1  0  1  -1  0  1  0  6.6022  0.1181  0  0  /
  78 'IEEEG1'  1 0 0  25  0.2  0  0.1  0.1  -0.1  1.0366  0  0.13  0.2682  0  0  0  0  0  0  0  0  0  0  /
  78 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  78 'GENROU'  2  4.489500  0.059600  1.103600  0.044800  1.756341  0.000000  1.822600
  1.736600  0.352100  0.601900  0.252900  0.190500  0.105900  2.564100  /
  78 'ESAC1A'  2  0.02  0  0  337.358  0.02  15.5171  -15.5171  1.1609  0.0136  1  0.2  1  1  2.6575  0.079  3.5433  0.7106  9  -9  /
  78 'IEEEG1'  2 0 0  20  0  0  0.2  0.1  -0.1  0.9709  0  0.1513  1  0  10  0.3606  0  0.4  0.3  0  0  0  0  /
  78 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  79 'GENROU'  1  8.546100  0.042400  1.399800  0.058100  1.610950  0.000000  2.348500
  2.226800  0.549500  0.496400  0.391200  0.298000  0.189700  4.409200  /
  79 'ESST4B'  1  0  1.4447  5.3441  6  -6  0.01  1  0  1  -1  0  6.2082  0  8.2734  0.0459  0  0  /
  79 'IEEEG1'  1 0 0  20  0.2  0  0.15  0.1  -0.1  1.3474  0  0.2704  0.3074  0  0.8371  0.4046  0  0  0  0  0  0  0  /
  79 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  79 'GENROU'  2  8.901100  0.024700  1.350000  0.042800  1.650841  0.000000  1.514700
  1.449600  0.313000  0.490600  0.225500  0.169300  0.154500  3.633500  /
  79 'IEEET1'  2  0.06  400  0.055  1  -1  0  0.3486  0.08  0.35  0  2.8195  0.1663  3.7593  0.4347  /
  79 'IEEEG1'  2 0 0  20  0.3  0  0.3  0.1  -0.1  1.0618  0  0.3407  1  0  0.5957  0.1968  0  0.5  0.3547  0  0  0  0  /
  79 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  79 'GENROU'  3  8.605100  0.037800  1.233500  0.063000  4.253219  0.000000  1.483000
  1.420100  0.222100  0.358100  0.161800  0.119800  0.058100  1.512600  /
  79 'IEEET1'  3  0  400  0.2  1  -1  0  0.5  0.0979  1  0  2.2014  0.1195  2.9352  0.3821  /
  79 'IEEEG1'  3 0 0  20  0.2504  0  0.2  0.1  -0.1  1.2103  0  0.1574  0.342  0  10  0  0  0.4  0.4569  0  0  0  0  /
  79 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  82 'GENROU'  1  7.157400  0.042200  1.340600  0.047800  2.273628  0.000000  1.824700
  1.738600  0.356600  0.760400  0.256100  0.193000  0.134500  3.192900  /
  82 'EXAC1'  1  0  0  0  400  0.02  6.1029  -6.1029  1.1  0.035  1  0.2359  0.5  1  3.3131  0.0351  4.4175  0.1754  /
  82 'IEEEG1'  1 0 0  20  0  0  0.1  0.1  -0.1  1.5114  0  0.1038  0.2739  0  7.6221  0.1174  0  0.5  0.3  0  0  0  0  /
  82 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  82 'GENROU'  2  7.459000  0.034800  0.686900  0.061900  2.105425  0.000000  1.742700
  1.662100  0.213500  0.204400  0.155800  0.115100  0.091700  2.252200  /
  82 'ESST4B'  2  0  4.5028  3.7495  6  -6  0.01  1  0  1  -1  0  1  0  7.5811  0.0802  0  0  /
  82 'IEEEG1'  2 0 0  20  0  0  0.3  2  -2  1.0901  0  0.3674  1  0  0  0.705  0  0  0  0  0  0  0  /
  82 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  104 'GENROU'  1  6.989500  0.035700  1.271400  0.070700  4.492640  0.000000  1.884200
  1.794000  0.261500  0.551100  0.189400  0.141200  0.117900  2.829500  /
  104 'IEEET1'  1  0  400  0.0363  1  -1  0  0.5  0.0709  1  0  2.3853  0.0669  3.1804  0.3231  /
  104 'IEEEG1'  1 0 0  20  0.3  0  0.2  0.1  -0.1  0.5342  0  0.1576  1  0  5.7532  0  0  0.4  0.3  0  0  0  0  /
  104 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  105 'GENROU'  1  7.733000  0.049400  1.334800  0.078900  3.672253  0.000000  1.548700
  1.481300  0.259900  0.416000  0.188300  0.140400  0.115500  2.775800  /
  105 'IEEET1'  1  0  25  0.2  1  -1  0  0.9473  0.0975  1  0  2.5217  0.4998  3.3623  0.8091  /
  105 'IEEEG1'  1 0 0  20  0  0  0.15  0.441  -0.441  0.5599  0  0.171  0.3213  0  4.9429  0  0  0  0  0  0  0  0  /
  105 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  106 'GENROU'  1  7.169200  0.043500  0.855000  0.054000  1.816381  0.000000  2.142800
  2.035100  0.419600  0.422300  0.300200  0.227300  0.139500  3.303700  /
  106 'EXAC1'  1  0.005  0  0  2876  0.02  7.6982  -7.6982  0.4474  0.035  1  0.293  0.5  1  3.0588  0.0733  4.0784  0.3664  /
  106 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.3349  -0.3349  0.9988  0  0.1153  1  0  0  0  0  0  0  0  0  0  0  /
  106 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  107 'GENROU'  1  7.754700  0.024000  1.252800  0.064700  1.919772  0.000000  1.890100
  1.799600  0.420300  0.730700  0.300700  0.227700  0.137300  3.256300  /
  107 'ESAC6A'  1  0.02  453.476  12.6904  2  0.23  0.2  9.08  -9.08  9.08  -9.08  1  0  0  1  1  0.25  0.225  22.5  1  3.068  0.1439  4.0907  0.9592  /
  107 'IEEEG1'  1 0 0  14.1739  0  0  0.1  2  -2  1.2032  0  0.4771  0.3237  0  0.0559  0  0  0.4  0.3  0  0  0  0  /
  107 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  116 'GENROU'  1  7.087400  0.041600  1.271800  0.048200  5.036793  0.000000  1.806300
  1.721500  0.194900  0.419000  0.142800  0.105000  0.153300  3.607400  /
  116 'ESST4B'  1  0  5.3502  1.6767  6  -6  0.01  1  0  1  -1  0  1  0  6.1614  0.0612  0  0  /
  116 'IEEEG1'  1 0 0  11.4362  0  0  0.3  0.1  -0.1  0.7622  0  0.197  0.2754  0  0.5864  0  0  0.5  0.3  0  0  0  0  /
  116 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  117 'GENROU'  1  5.988700  0.037500  0.984100  0.070400  2.162553  0.000000  2.206300
  2.094300  0.293200  0.617000  0.211700  0.158500  0.145500  3.435500  /
  117 'ESST4B'  1  0  9.3748  1.3242  6  -6  0.01  1  0  4.6  -4.6  0  4.8552  0  6.6999  0.0851  0  0  /
  117 'IEEEG1'  1 0 0  20  0.2178  0  0.1  0.1  -0.1  0.7794  0  0.2032  0.3022  0  1.5545  0.228  0  0  0  0  0  0  0  /
  117 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  118 'GENROU'  1  6.730400  0.021700  0.802800  0.075600  4.319658  0.000000  2.151600
  2.043300  0.502600  0.511100  0.358300  0.272400  0.055000  1.444900  /
  118 'IEEET1'  1  0.02  400  0.2  1  -1  0  0.7235  0.08  0.35  0  4.2794  0.0427  5.7059  0.2959  /
  118 'IEEEG1'  1 0 0  20  0  0  0.1  0.1  -0.1  1.4607  0  0.1371  1  0  0  0.2563  0  0.5  0.3  0  0  0  0  /
  118 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  125 'GENROU'  1  6.627300  0.056600  1.209300  0.063300  2.592624  0.000000  1.637900
  1.564500  0.268500  0.501300  0.194300  0.145000  0.120300  2.880700  /
  125 'ESAC1A'  1  0.02  0  0  375.815  0.02  50  -50  0.9608  0.014  1  0.2  1  1  2.1613  0.2806  2.8818  2.5258  9  -9  /
  125 'IEEEG1'  1 0 0  20  0  0  0.3  0.2393  -0.2393  1.1686  0  0.3797  1  0  0.7347  0.1469  0  0.4  0.4144  0  0  0  0  /
  125 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  126 'GENROU'  1  9.710000  0.027700  1.021500  0.051100  3.086804  0.000000  1.942000
  1.847900  0.391700  0.368100  0.280700  0.212100  0.158400  3.720500  /
  126 'ESST4B'  1  0  24.0585  7.6677  6  -6  0.01  1  0  1  -1  0  1  0  7.128  0.0933  0  0  /
  126 'IEEEG1'  1 0 0  11.1942  0.2  0  0.3  2  -2  1.0408  0  0.4307  1  0  4.7027  0.2399  0  0.4  0.4788  0  0  0  0  /
  126 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  126 'GENROU'  2  6.209900  0.029200  0.675200  0.066700  1.724296  0.000000  1.930300
  1.837000  0.421800  0.487000  0.301800  0.228500  0.145900  3.445400  /
  126 'ESAC1A'  2  0  0  0  219.36  0.1  15.2296  -15.2296  0.9135  0.0186  1  0.2  1  1  4.0909  0.3246  5.4546  2.9211  9  -9  /
  126 'IEEEG1'  2 0 0  10.7337  0.2  0  0.1  2  -2  0.9189  0  0.3243  0.2582  0  10  0.681  0  0  0  0  0  0  0  /
  126 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  127 'GENROU'  1  6.575800  0.021200  1.003300  0.055200  1.804849  0.000000  2.341500
  2.220300  0.327200  0.600200  0.235500  0.177000  0.061800  1.595000  /
  127 'IEEET1'  1  0.02  400  0.0523  1  -1  0  0.5  0.0713  0.35  0  4.3704  0.1189  5.8272  0.3814  /
  127 'IEEEG1'  1 0 0  20  0.2  0  0.5  0.1  -0.1  0.6751  0  0.3276  0.3256  0  8.8201  0  0  0  0  0  0  0  0  /
  127 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  127 'GENROU'  2  7.539900  0.044500  1.091700  0.049500  3.364490  0.000000  2.312400
  2.193200  0.282600  0.652900  0.204200  0.152700  0.052200  1.384000  /
  127 'ESST4B'  2  0  12.7647  5.8172  1  -1  0.01  1  0  1  -1  0  1  0  6.4768  0.0894  0  0  /
  127 'IEEEG1'  2 0 0  20  0  0  0.1  0.1  -0.1  1.0244  0  0.4473  0.2958  0  0  0.4456  0  0  0  0  0  0  0  /
  127 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  134 'GENROU'  1  4.639100  0.050100  1.279100  0.074600  3.343138  0.000000  1.611000
  1.539500  0.212300  0.280900  0.155000  0.114500  0.199600  4.626300  /
  134 'ESST4B'  1  0  19.8764  6.7186  6  -6  0.01  1  0  1  -1  0  5.8599  0  7.6695  0.1175  0  0  /
  134 'IEEEG1'  1 0 0  20  0  0  0.2  0.4115  -0.4115  0.7845  0  0.2233  0.2864  0  1.4796  0.212  0  0.5  0.368  0  0  0  0  /
  134 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  134 'GENROU'  2  7.367900  0.031700  1.024400  0.064800  2.522530  0.000000  1.794200
  1.710200  0.284600  0.474900  0.205600  0.153800  0.058500  1.521500  /
  134 'ESAC6A'  2  0  583.695  20.9437  2  0.127  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  0  0  0  0  1  3.9375  0.057  5.25  0.3798  /
  134 'IEEEG1'  2 0 0  20  0.2  0  0.2  0.2325  -0.2325  0.7622  0  0.2819  0.3147  0  5.2376  0  0  0  0  0  0  0  0  /
  134 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  135 'GENROU'  1  7.776800  0.039700  1.139500  0.075700  2.490494  0.000000  2.215900
  2.103300  0.382500  0.728300  0.274200  0.207100  0.068300  1.736900  /
  135 'IEEET1'  1  0.02  400  0.045  7  -7  0  0.5  0.1145  0.35  0  3.8157  0.0371  5.0876  0.2896  /
  135 'IEEEG1'  1 0 0  10.3936  0.3  0  0.15  0.4371  -0.4371  1.0206  0  0.3872  0.2522  0  0  0.1896  0  0.4  0.3  0  0  0  0  /
  135 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  146 'GENROU'  1  8.869000  0.039400  1.031200  0.066400  3.896055  0.000000  1.670600
  1.595000  0.315800  0.370400  0.227500  0.170800  0.198700  4.605300  /
  146 'ESAC6A'  1  0.02  527.866  23.0353  5  0.23  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  1  0.25  0.225  22.5  1  5.2446  0.0654  6.9928  0.4358  /
  146 'IEEEG1'  1 0 0  20  0.2  0  0.5  0.2333  -0.2333  1.5113  0  0.2413  0.3143  0  5.0261  0  0  0.4  0.516  0  0  0  0  /
  146 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  146 'GENROU'  2  9.587100  0.048400  0.518900  0.065700  3.604707  0.000000  1.981500
  1.884700  0.236100  0.223900  0.171600  0.127400  0.084300  2.089000  /
  146 'ESAC6A'  2  0  504.639  24.8111  3  0.2156  0.2  9.08  -9.08  9.08  -9.08  0.5  0  0  1  0  0  0  0  1  4.9181  0.0905  6.5575  0.6031  /
  146 'IEEEG1'  2 0 0  17.8702  0  0  0.2  0.3753  -0.3753  1.529  0  0.1154  0.2909  0  6.4075  0.1141  0  0  0  0  0  0  0  /
  146 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  147 'GENROU'  1  8.808600  0.021900  1.373500  0.060500  2.010705  0.000000  1.959000
  1.863800  0.336500  0.591200  0.242000  0.182000  0.185300  4.311800  /
  147 'ESAC1A'  1  0  0  0  750  0.02  13.0885  -13.0885  1.0087  0.0229  1  0.2  0.4  1  2.433  0.0883  3.244  0.7951  9  -9  /
  147 'IEEEG1'  1 0 0  20  0.2  0  0.3  0.1  -0.1  1.0949  0  0.4457  0.3017  0  9.4783  0.4  0  0.4  0.4522  0  0  0  0  /
  147 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  148 'GENROU'  1  4.996600  0.057000  1.027300  0.064700  2.372848  0.000000  1.967700
  1.871900  0.351600  0.744400  0.252500  0.190200  0.084400  2.091100  /
  148 'EXAC1'  1  0  0  0  400  0.02  7.1961  -7.1961  0.7152  0.08  1  0.2201  0.5  1  2.051  0.0641  2.7347  0.3204  /
  148 'IEEEG1'  1 0 0  18.8586  0.2  0  0.3  0.1  -0.1  0.7047  0  0.4676  0.3238  0  1.39  0.2882  0  0.4  0.3  0  0  0  0  /
  148 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  148 'GENROU'  2  5.566400  0.051600  1.093100  0.047900  3.845487  0.000000  1.634000
  1.560900  0.306500  0.615600  0.221000  0.165700  0.066600  1.699900  /
  148 'ESAC1A'  2  0  0.02  0  362.528  0.02  13.367  -13.367  1.0454  0.0225  1  0.2  1  1  2.4391  0.236  3.2522  2.124  9  -9  /
  148 'IEEEG1'  2 0 0  13.6575  0.2  0  0.5  0.1726  -0.1726  0.9096  0  0.4107  1  0  10  0.4  0  0  0  0  0  0  0  /
  148 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  148 'GENROU'  3  8.368300  0.040000  1.031100  0.067900  1.874259  0.000000  1.442300
  1.382200  0.211600  0.500800  0.154500  0.114100  0.108300  2.616900  /
  148 'ESAC1A'  3  0  0  0  750  0.02  15.2941  -15.2941  0.836  0.0122  1  0.2  1  1  3.1443  0.0228  4.1925  0.2054  9  -9  /
  148 'IEEEG1'  3 0 0  10  0.3  0  0.2  0.3324  -0.3324  1.1037  0  0.3233  0.3333  0  6.606  0  0  0.4  0.3  0  0  0  0  /
  148 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  148 'GENROU'  4  6.426300  0.037700  1.104500  0.071700  2.067439  0.000000  2.414600
  2.288400  0.404200  0.434800  0.289400  0.218900  0.198500  4.600800  /
  148 'ESAC6A'  4  0  550.261  17.6578  3  0.23  0.9  100  -100  100  -100  1  0  0  10  1  0.25  0.225  22.5  1  4.6061  0.0433  6.1415  0.2884  /
  148 'IEEEG1'  4 0 0  18.6859  0  0  0.2  0.1  -0.1  0.6715  0  0.2127  0.2531  0  3.2729  0  0  0  0  0  0  0  0  /
  148 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  150 'GENROU'  1  9.132000  0.051800  0.517000  0.050800  4.547617  0.000000  1.657200
  1.582500  0.294700  0.544100  0.212700  0.159300  0.027800  0.845600  /
  150 'EXAC1'  1  0  0  0  400  0.02  7.151  -7.151  0.7556  0.035  1  0.2027  0.5  1  1.6604  0.0902  2.2139  0.4512  /
  150 'IEEEG1'  1 0 0  20  0  0  0.1  0.2616  -0.2616  1.8821  0  0.3595  1  0  0  0.312  0  0  0  0  0  0  0  /
  150 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  151 'GENROU'  1  4.563200  0.057000  0.714200  0.048100  4.862426  0.000000  1.506800
  1.442300  0.291900  0.415100  0.210700  0.157800  0.073600  1.853500  /
  151 'IEEET1'  1  0  25  0.0562  7  -7  0  0.5  0.1165  1  0  3.818  0.0104  5.0907  0.2597  /
  151 'IEEEG1'  1 0 0  20  0  0  0.1  2  -2  0.8777  0  0.2373  1  0  4.23  0  0  0  0  0  0  0  0  /
  151 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  151 'GENROU'  2  6.001300  0.025200  0.994600  0.042300  2.449358  0.000000  1.904800
  1.813200  0.325600  0.210100  0.234300  0.176100  0.068200  1.734600  /
  151 'ESAC1A'  2  0  0.02  0  750  0.1  50  -50  1.1732  0.0196  1  0.2  0.4  1  2.6139  0.366  3.4852  3.2943  9  -9  /
  151 'IEEEG1'  2 0 0  20  0  0  0.3  0.2692  -0.2692  0.7405  0  0.1712  0.2673  0  0  0.3458  0  0.5  0.3  0  0  0  0  /
  151 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  155 'GENROU'  1  6.999400  0.024600  1.206300  0.051200  1.905495  0.000000  2.411200
  2.285300  0.429900  0.237300  0.307400  0.232900  0.047600  1.281600  /
  155 'IEEET1'  1  0.06  400  0.0445  7  -7  0  0.5  0.1166  0.35  0  2.9985  0.0579  3.998  0.313  /
  155 'IEEEG1'  1 0 0  19.6041  0.2  0  0.15  0.1  -0.1  0.747  0  0.164  0.3028  0  0  0  0  0.5  0.3  0  0  0  0  /
  155 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  155 'GENROU'  2  8.082700  0.021600  1.453200  0.052800  3.479133  0.000000  1.772100
  1.689500  0.251200  0.642500  0.182200  0.135700  0.048400  1.300400  /
  155 'IEEET1'  2  0.06  400  0.0533  1  -1  0  0.6377  0.0634  1  0  3.582  0.1585  4.7759  0.4259  /
  155 'IEEEG1'  2 0 0  10  0.3  0  0.15  1  -1  1.594  0  0.1927  0.2928  0  0  0.17  0  0.5  0.3405  0  0  0  0  /
  155 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  155 'GENROU'  3  9.480900  0.045400  1.232400  0.041200  3.643605  0.000000  2.185500
  2.074900  0.437600  0.668500  0.312800  0.237100  0.176800  4.124800  /
  155 'ESST4B'  3  0  40.08  1.0905  6  -6  0.01  1  0  1  -1  0  1  0  8.0984  0.0786  0  0  /
  155 'IEEEG1'  3 0 0  25  0  0  0.1  2  -2  0.8088  0  0.119  1  0  3.4267  0.1015  0  0  0  0  0  0  0  /
  155 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  155 'GENROU'  4  4.279500  0.048100  0.871200  0.067700  1.710564  0.000000  1.840700
  1.753500  0.321400  0.247900  0.231400  0.173800  0.170100  3.977300  /
  155 'IEEET1'  4  0  25  0.2  1  -1  0  0.3588  0.08  1  0  3.5227  0.372  4.6969  0.6656  /
  155 'IEEEG1'  4 0 0  20  0  0  0.3  0.1  -0.1  0.5871  0  0.4257  0.3435  0  6.6569  0.4  0  0.5  0.4374  0  0  0  0  /
  155 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  156 'GENROU'  1  7.504300  0.047900  1.092700  0.061300  1.874445  0.000000  1.862100
  1.773500  0.397900  0.434200  0.285000  0.215500  0.071300  1.804500  /
  156 'ESAC6A'  1  0.02  478.302  11.3108  2  0.1195  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  1  0.25  0.225  22.5  1  5.6202  0.0591  7.4936  0.3938  /
  156 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.1  -0.1  0.9607  0  0.3296  0.3206  0  10  0.2337  0  0.5  0.3  0  0  0  0  /
  156 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  156 'GENROU'  2  6.508400  0.024500  0.888100  0.074100  2.477347  0.000000  2.148100
  2.040000  0.186800  0.268600  0.137100  0.100600  0.048000  1.292000  /
  156 'EXAC1'  2  0.02  0  0  400  0.02  5.0643  -5.0643  0.7514  0.02  1  0.2576  0.5  1  2.2283  0.0651  2.9711  0.3255  /
  156 'IEEEG1'  2 0 0  19.7046  0  0  0.1  0.1  -0.1  0.5176  0  0.285  0.3375  0  10  0.1569  0  0.4  0.3  0  0  0  0  /
  156 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  156 'GENROU'  3  5.447000  0.046500  1.442800  0.040600  4.630540  0.000000  2.067200
  1.964600  0.196200  0.622400  0.143700  0.105700  0.082900  2.059700  /
  156 'ESAC1A'  3  0.02  0.02  0  230.654  0.1  50  -50  1.0646  0.0162  1  0.2  0.4  1  5.1004  0.3455  6.8005  3.1098  9  -9  /
  156 'IEEEG1'  3 0 0  20  0.2  0  0.2  0.1  -0.1  0.5195  0  0.4532  0.2602  0  8.6676  0.3449  0  0.4  0.4025  0  0  0  0  /
  156 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  156 'GENROU'  4  6.398800  0.047400  1.256000  0.056800  4.226281  0.000000  1.570400
  1.501500  0.172900  0.557100  0.127300  0.093000  0.024300  0.769200  /
  156 'ESAC1A'  4  0.02  0.02  0  298.576  0.1  50  -50  0.929  0.0109  1  0.2  0.4  1  3.4975  0.1781  4.6633  1.6028  9  -9  /
  156 'IEEEG1'  4 0 0  20  0.2  0  0.3  0.1  -0.1  1.0055  0  0.2832  1  0  10  0.2477  0  0  0  0  0  0  0  /
  156 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  159 'GENROU'  1  6.798200  0.030000  0.818900  0.058400  4.375175  0.000000  2.260700
  2.145000  0.306300  0.284800  0.220900  0.165600  0.197900  4.589800  /
  159 'ESAC6A'  1  0  466.78  13.5308  2  0.128  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  4.7086  0.0343  6.2781  0.2289  /
  159 'IEEEG1'  1 0 0  20  0  0  0.2  0.3478  -0.3478  1.4467  0  0.2492  0.3326  0  7.3301  0.749  0  0.4  0.3  0  0  0  0  /
  159 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  165 'GENROU'  1  6.120900  0.031700  0.753700  0.079100  3.033870  0.000000  1.512200
  1.447300  0.220400  0.373200  0.160600  0.118900  0.057200  1.493400  /
  165 'EXAC1'  1  0  0  0  400  0.02  5.0087  -5.0087  0.6866  0.08  1  0.2599  0.5  1  3.6119  0.0841  4.8159  0.4205  /
  165 'IEEEG1'  1 0 0  20  0.3  0  0.1  0.1661  -0.1661  0.5257  0  0.1841  0.272  0  0  0.1949  0  0.4  0.599  0  0  0  0  /
  165 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  165 'GENROU'  2  9.247900  0.032300  1.308000  0.049400  2.714501  0.000000  1.950600
  1.856000  0.276600  0.235000  0.200000  0.149400  0.156000  3.667800  /
  165 'ESST4B'  2  0  45.5868  4.2364  1  -1  0.01  1  0  1  -1  0  4.4372  0  8.2077  0.1077  0  0  /
  165 'IEEEG1'  2 0 0  13.2215  0  0  0.5  0.4814  -0.4814  0.7996  0  0.4117  0.3285  0  9.3296  0.2398  0  0  0  0  0  0  0  /
  165 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  165 'GENROU'  3  5.244800  0.029200  0.928600  0.050500  3.137501  0.000000  2.027000
  1.927200  0.427400  0.648200  0.305700  0.231500  0.187600  4.362500  /
  165 'IEEET1'  3  0  25  0.0589  1  -1  0  0.5  0.0549  1  0  4.3082  0.0603  5.7443  0.3157  /
  165 'IEEEG1'  3 0 0  13.9324  0  0  0.15  0.4261  -0.4261  1.0035  0  0.4571  0.2962  0  9.5069  0.3958  0  0  0  0  0  0  0  /
  165 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  166 'GENROU'  1  8.526200  0.051000  1.113500  0.073200  2.246115  0.000000  2.088400
  1.984400  0.363100  0.795200  0.260600  0.196500  0.031900  0.937900  /
  166 'ESST4B'  1  0  0.9338  1.2156  6  -6  0.01  1  0  1  -1  0  7.0118  0  7.5387  0.0855  0  0  /
  166 'IEEEG1'  1 0 0  25  0.2  0  0.1  0.1  -0.1  0.7485  0  0.3369  1  0  2.0642  0  0  0  0  0  0  0  0  /
  166 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  215 'GENROU'  1  5.171600  0.027800  0.603400  0.068600  2.584019  0.000000  1.582200
  1.512600  0.276000  0.445300  0.199600  0.149100  0.119000  2.852000  /
  215 'ESST4B'  1  0  2.328  2.2757  6  -6  0.01  1  0  4.6  -4.6  0  7.7912  0  7.796  0.0772  0  0  /
  215 'IEEEG1'  1 0 0  20  0.2  0  0.5  0.2973  -0.2973  0.813  0  0.2371  0.3463  0  10  0  0  0.4  0.3  0  0  0  0  /
  215 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  215 'GENROU'  2  6.499600  0.055100  1.216400  0.049200  3.271528  0.000000  1.808200
  1.723200  0.172600  0.430500  0.127200  0.092900  0.113100  2.723600  /
  215 'ESST4B'  2  0  4.5983  0.997  1  -1  0.01  1  0  1  -1  0  7.3471  0  5.5368  0.0938  0  0  /
  215 'IEEEG1'  2 0 0  25  0.2929  0  0.2  0.4027  -0.4027  0.5974  0  0.2178  0.3425  0  3.9316  0.2312  0  0.4  0.5505  0  0  0  0  /
  215 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  215 'GENROU'  3  4.897900  0.051400  1.248100  0.043600  4.039150  0.000000  1.179400
  1.137100  0.114500  0.445600  0.086500  0.061300  0.114300  2.749000  /
  215 'ESAC6A'  3  0  583.318  14.0664  3  0.1884  0.9  100  -100  100  -100  1  100  0  1  0  0  0  0  1  5.5856  0.1217  7.4475  0.8113  /
  215 'IEEEG1'  3 0 0  17.9222  0  0  0.15  2  -2  1.1912  0  0.1803  0.2654  0  10  0.1246  0  0.4  0.5846  0  0  0  0  /
  215 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  215 'GENROU'  4  9.391000  0.058100  0.983000  0.054200  4.712335  0.000000  1.278100
  1.229100  0.224900  0.367400  0.163800  0.121300  0.143900  3.401400  /
  215 'ESST4B'  4  0  0.4168  1.9528  6  -6  0.01  1  0  4.6  -4.6  0  4.2179  0  8.5597  0.0721  0  0  /
  215 'IEEEG1'  4 0 0  20  0.3  0  0.1  0.4374  -0.4374  1.9588  0  0.4529  0.3365  0  9.9047  0  0  0.5  0.3263  0  0  0  0  /
  215 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  219 'GENROU'  1  9.914400  0.057300  1.335200  0.051800  1.106167  0.000000  1.048100
  1.014800  0.194300  0.369900  0.142300  0.104700  0.037300  1.056500  /
  219 'ESAC6A'  1  0.02  444.4  11.5051  3  0.23  0.9  100  -100  100  -100  0.5  0  0  1  1  0.25  0.225  22.5  1  5.6283  0.0671  7.5044  0.4471  /
  219 'IEEEG1'  1 0 0  20  0.2871  0  0.2  2  -2  0.7351  0  0.2395  0.2577  0  9.6646  0.6663  0  0  0  0  0  0  0  /
  219 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  221 'GENROU'  1  8.694700  0.052700  1.257300  0.061700  4.091949  0.000000  2.450300
  2.321700  0.347000  0.718900  0.249300  0.187800  0.175900  4.105800  /
  221 'ESST4B'  1  0  8.1987  3.3517  6  -6  0.01  1  0  4.6  -4.6  0  6.3733  0  6.3177  0.0862  0  0  /
  221 'IEEEG1'  1 0 0  20  0.2  0  0.5  0.1  -0.1  1.8293  0  0.1931  0.3496  0  4.7375  0.5287  0  0.4  0.4591  0  0  0  0  /
  221 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  222 'GENROU'  1  6.394900  0.052700  1.222300  0.059700  4.600588  0.000000  2.412000
  2.286000  0.482900  0.726500  0.344600  0.261700  0.112300  2.704600  /
  222 'ESST4B'  1  0  0.6759  4.2782  1  -1  0.01  1  0  1  -1  0  1  0  6.1287  0.0639  0  0  /
  222 'IEEEG1'  1 0 0  20  0.2702  0  0.3  0.1  -0.1  1.0881  0  0.2955  0.282  0  0  0.2068  0  0  0  0  0  0  0  /
  222 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  223 'GENROU'  1  8.619500  0.059700  0.967300  0.050900  1.582411  0.000000  1.302400
  1.251800  0.182300  0.216000  0.133900  0.098100  0.078200  1.954500  /
  223 'IEEET1'  1  0  25  0.0596  1  -1  0  0.9359  0.08  1  0  4.1269  0.0471  5.5026  0.3009  /
  223 'IEEEG1'  1 0 0  13.17  0.2  0  0.2  0.1  -0.1  1.2149  0  0.1831  0.3391  0  0  0.1182  0  0.5  0.4737  0  0  0  0  /
  223 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  229 'GENROU'  1  9.644500  0.035800  0.632800  0.062800  3.577661  0.000000  2.194600
  2.083400  0.518100  0.383800  0.369200  0.280900  0.083500  2.071500  /
  229 'ESAC6A'  1  0  418.422  11.577  3  0.23  0.2  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  3.8912  0.0926  5.1883  0.6175  /
  229 'IEEEG1'  1 0 0  12.4538  0  0  0.1  0.1  -0.1  0.9545  0  0.1672  1  0  0  0.4  0  0  0  0  0  0  0  /
  229 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  230 'GENROU'  1  9.888500  0.046700  0.941300  0.052500  5.121741  0.000000  1.483400
  1.420500  0.178600  0.583600  0.131300  0.096100  0.124500  2.974300  /
  230 'IEEET1'  1  0  400  0.0451  1  -1  0  0.6908  0.0326  1  0  3.6169  0.1663  4.8225  0.4347  /
  230 'IEEEG1'  1 0 0  25  0  0  0.2  0.4569  -0.4569  0.9832  0  0.4085  0.2738  0  6.9034  0  0  0.5  0.5957  0  0  0  0  /
  230 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  239 'GENROU'  1  4.197400  0.046600  1.412500  0.049200  3.496038  0.000000  1.820600
  1.734700  0.360700  0.392100  0.259000  0.195200  0.095200  2.329900  /
  239 'IEEET1'  1  0.02  400  0.2  1  -1  0  0.706  0.1061  1  0  3.5615  0.055  4.7487  0.3097  /
  239 'IEEEG1'  1 0 0  25  0.3  0  0.5  0.1  -0.1  1.1111  0  0.4403  1  0  9.0197  0  0  0.4  0.3  0  0  0  0  /
  239 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  246 'GENROU'  1  8.570000  0.025800  1.131200  0.065500  3.454543  0.000000  2.197100
  2.085700  0.465100  0.201600  0.332100  0.252100  0.158500  3.721300  /
  246 'ESAC6A'  1  0.02  544.489  13.8523  2  0.1119  0.2  100  -100  100  -100  1  0  0  1  1  0.25  0.225  22.5  1  3.8422  0.0569  5.1229  0.3797  /
  246 'IEEEG1'  1 0 0  20  0  0  0.2  0.1  -0.1  0.8064  0  0.3613  0.2734  0  4.5338  0.2735  0  0.4  0.3  0  0  0  0  /
  246 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  291 'GENROU'  1  6.351200  0.036500  1.202200  0.073400  4.122656  0.000000  2.351200
  2.229400  0.472500  0.535200  0.337300  0.256100  0.169500  3.963500  /
  291 'IEEET1'  1  0.06  25  0.2  1  -1  0  0.3473  0.08  1  0  3.8046  0.0829  5.0728  0.3411  /
  291 'IEEEG1'  1 0 0  20  0.2691  0  0.15  2  -2  0.9692  0  0.3335  1  0  0  0.6459  0  0.5  0.5735  0  0  0  0  /
  291 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  294 'GENROU'  1  4.189000  0.055300  0.830400  0.040200  5.857551  0.000000  2.294400
  2.176400  0.263100  0.417700  0.190500  0.142100  0.047400  1.277200  /
  294 'ESST4B'  1  0  27.6635  3.5973  6  -6  0.01  1  0  1  -1  0  5.8268  0  7.4961  0.1054  0  0  /
  294 'IEEEG1'  1 0 0  13.0886  0  0  0.1  0.1  -0.1  1.1897  0  0.3254  0.2693  0  0  0.4  0  0  0  0  0  0  0  /
  294 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  299 'GENROU'  1  5.954500  0.047700  1.051300  0.065900  4.917687  0.000000  1.855800
  1.767600  0.201700  0.639500  0.147600  0.108700  0.092500  2.269600  /
  299 'ESST4B'  1  0  3.7855  1.1467  6  -6  0.01  1  0  1  -1  0  6.7604  0  7.96  0.1191  0  0  /
  299 'IEEEG1'  1 0 0  20  0  0  0.5  0.1  -0.1  0.6358  0  0.2416  0.3424  0  2.0996  0.1433  0  0.4  0.5735  0  0  0  0  /
  299 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  306 'GENROU'  1  7.559100  0.041700  1.227000  0.048900  5.922416  0.000000  2.150800
  2.042500  0.487600  0.723400  0.347900  0.264300  0.081300  2.022600  /
  306 'ESST4B'  1  0  0.2524  6.7215  6  -6  0.01  1  0  1  -1  0  7.2499  0  7.2761  0.0439  0  0  /
  306 'IEEEG1'  1 0 0  25  0.2012  0  0.1  1  -1  1.0159  0  0.3208  0.3341  0  0  0.3156  0  0  0  0  0  0  0  /
  306 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  306 'GENROU'  2  8.744800  0.035100  0.891300  0.074300  3.147846  0.000000  1.121700
  1.083400  0.108900  0.443200  0.082500  0.058200  0.158500  3.722900  /
  306 'IEEET1'  2  0  400  0.2  7  -7  0  0.5  0.0352  1  0  3.3603  0.0811  4.4804  0.339  /
  306 'IEEEG1'  2 0 0  20  0  0  0.3  0.1  -0.1  0.8183  0  0.2907  1  0  5.9371  0.1887  0  0.4  0.3  0  0  0  0  /
  306 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  306 'GENROU'  3  7.896400  0.050000  0.650700  0.051800  4.683469  0.000000  2.338600
  2.217600  0.279100  0.621300  0.201800  0.150800  0.180500  4.205300  /
  306 'ESAC1A'  3  0  0  0  750  0.02  10.7536  -10.7536  0.8243  0.0235  1  0.2  0.4  1  3.6539  0.2651  4.8719  2.3861  9  -9  /
  306 'IEEEG1'  3 0 0  20  0  0  0.15  0.1  -0.1  0.6194  0  0.1743  0.305  0  8.8978  0  0  0  0  0  0  0  0  /
  306 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  306 'GENROU'  4  5.625100  0.032900  1.405400  0.057800  5.680150  0.000000  2.230200
  2.116500  0.216800  0.639700  0.158100  0.116900  0.051900  1.377800  /
  306 'ESAC6A'  4  0.02  485.573  19.8731  3  0.2449  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  1  0.25  0.225  22.5  1  3.2884  0.0027  4.3845  0.0179  /
  306 'IEEEG1'  4 0 0  20  0.2841  0  0.5  0.1  -0.1  1.3117  0  0.2036  1  0  10  0.257  0  0  0  0  0  0  0  /
  306 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  306 'GENROU'  5  8.733500  0.039300  0.749500  0.073500  5.279698  0.000000  1.066300
  1.031700  0.212400  0.328400  0.155000  0.114500  0.067800  1.725500  /
  306 'IEEET1'  5  0  25  0.2  1  -1  0  0.5207  0.0999  1  0  2.9286  0.3693  3.9048  0.6625  /
  306 'IEEEG1'  5 0 0  20  0  0  0.1  0.2154  -0.2154  0.7173  0  0.2798  0.3277  0  4.9696  0  0  0.4  0.3452  0  0  0  0  /
  306 'IEEEST'  5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  307 'GENROU'  1  7.618400  0.042800  1.367500  0.070100  1.310717  0.000000  1.800400
  1.715900  0.234300  0.516300  0.170400  0.126400  0.189400  4.401900  /
  307 'ESST4B'  1  0  24.5271  0.0345  6  -6  0.01  1  0  1  -1  0  1  0  5.5579  0.0708  0  0  /
  307 'IEEEG1'  1 0 0  10  0  0  0.1  0.4087  -0.4087  1.1679  0  0.2232  0.3032  0  0  0.3024  0  0  0  0  0  0  0  /
  307 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  307 'GENROU'  2  4.882900  0.047100  0.549100  0.057000  3.650642  0.000000  1.628300
  1.555600  0.365600  0.682700  0.262400  0.197900  0.025800  0.802700  /
  307 'ESAC1A'  2  0  0  0  750  0.02  19.1047  -19.1047  0.8419  0.0228  1  0.2  1  1  3.0634  0.0291  4.0846  0.2615  9  -9  /
  307 'IEEEG1'  2 0 0  20  0.3  0  0.15  0.1  -0.1  0.9347  0  0.4217  0.3451  0  2.4704  0.1595  0  0.4  0.4266  0  0  0  0  /
  307 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  308 'GENROU'  1  6.448700  0.028200  0.907600  0.071400  2.558826  0.000000  1.955700
  1.860700  0.221100  0.635100  0.161200  0.119300  0.166400  3.894600  /
  308 'ESAC6A'  1  0.02  581.875  21.1289  3  0.23  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  0  0  0  0  1  4.3279  0.0577  5.7705  0.385  /
  308 'IEEEG1'  1 0 0  20  0.3  0  0.1  0.1  -0.1  0.7721  0  0.4343  0.2945  0  7.746  0.2891  0  0  0  0  0  0  0  /
  308 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  308 'GENROU'  2  6.758200  0.058600  0.807200  0.043500  4.009370  0.000000  1.380300
  1.324400  0.264500  0.315300  0.191500  0.142900  0.025100  0.787300  /
  308 'ESAC1A'  2  0.02  0.02  0  750  0.02  50  -50  1.1772  0.0123  1  0.2  1  1  4.3311  0.031  5.7749  0.2793  9  -9  /
  308 'IEEEG1'  2 0 0  10  0.3  0  0.3  1  -1  1.217  0  0.23  1  0  10  0.3146  0  0  0  0  0  0  0  /
  308 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  310 'GENROU'  1  5.231500  0.053100  1.052700  0.054800  2.983399  0.000000  1.877900
  1.788200  0.246500  0.692400  0.178900  0.133100  0.112100  2.700400  /
  310 'IEEET1'  1  0.06  400  0.2  1  -1  0  0.6171  0.0669  0.35  0  3.4085  0.1155  4.5446  0.3777  /
  310 'IEEEG1'  1 0 0  20  0.3  0  0.3  0.1  -0.1  0.563  0  0.313  0.2902  0  3.702  0  0  0.5  0.3  0  0  0  0  /
  310 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  310 'GENROU'  2  9.479500  0.030000  0.860100  0.071900  2.606670  0.000000  2.353400
  2.231400  0.384300  0.374200  0.275500  0.208100  0.064800  1.659500  /
  310 'EXAC1'  2  0.005  0  0  2876  0.1  10.3179  -10.3179  0.7662  0.08  1  0.2923  0.5  1  2.1401  0.0772  2.8535  0.386  /
  310 'IEEEG1'  2 0 0  25  0.2084  0  0.2  0.1  -0.1  1.0076  0  0.2075  1  0  1.4016  0  0  0.4  0.3  0  0  0  0  /
  310 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  311 'GENROU'  1  6.483500  0.042800  1.424100  0.040000  2.853231  0.000000  2.372200
  2.248900  0.403400  0.600700  0.288900  0.218500  0.135400  3.212600  /
  311 'ESAC1A'  1  0  0  0  235.448  0.02  50  -50  0.8934  0.0188  1  0.2  0.4  1  3.6162  0.1673  4.8216  1.5053  9  -9  /
  311 'IEEEG1'  1 0 0  20  0  0  0.1  0.1  -0.1  0.5459  0  0.1673  1  0  8.7788  0.1813  0  0  0  0  0  0  0  /
  311 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  319 'GENROU'  1  5.878100  0.048200  0.730600  0.040900  5.222239  0.000000  2.145500
  2.037600  0.339800  0.436800  0.244300  0.183900  0.100400  2.443700  /
  319 'IEEET1'  1  0  25  0.046  1  -1  0  0.5  0.0865  1  0  1.6705  0.0268  2.2273  0.2781  /
  319 'IEEEG1'  1 0 0  20  0.3  0  0.2  0.1  -0.1  1.2077  0  0.3841  1  0  1.6664  0  0  0.4  0.4855  0  0  0  0  /
  319 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  345 'GENROU'  1  6.962700  0.052200  1.002200  0.072400  4.815722  0.000000  1.940600
  1.846600  0.182800  0.766700  0.134300  0.098400  0.039600  1.105400  /
  345 'IEEET1'  1  0.06  400  0.2  7  -7  0  0.5  0.0992  1  0  3.1965  0.0129  4.262  0.2625  /
  345 'IEEEG1'  1 0 0  15.0374  0  0  0.15  0.1528  -0.1528  0.5303  0  0.108  0.2889  0  7.6308  0  0  0  0  0  0  0  0  /
  345 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  362 'GENROU'  1  6.468100  0.059800  0.747800  0.046300  3.987648  0.000000  2.271800
  2.155300  0.312800  0.642900  0.225400  0.169100  0.134700  3.198500  /
  362 'IEEET1'  1  0.06  400  0.2  1  -1  0  0.7428  0.08  1  0  3.0403  0.3994  4.0537  0.6963  /
  362 'IEEEG1'  1 0 0  16.3787  0  0  0.5  2  -2  0.6141  0  0.1153  0.2595  0  7.3278  0.3729  0  0.5  0.3385  0  0  0  0  /
  362 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  363 'GENROU'  1  8.420800  0.037700  0.628000  0.064000  4.818951  0.000000  2.345200
  2.223800  0.248300  0.377100  0.180200  0.134100  0.120500  2.885800  /
  363 'EXAC1'  1  0  0  0  400  0.02  7.4972  -7.4972  1.1  0.08  1  0.249  0.5  1  4.8842  0.025  6.5123  0.1249  /
  363 'IEEEG1'  1 0 0  10  0.3  0  0.2  0.1  -0.1  0.76  0  0.3909  0.3466  0  1.0687  0  0  0.4  0.3  0  0  0  0  /
  363 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  364 'GENROU'  1  6.179400  0.041000  1.290300  0.067800  2.223729  0.000000  1.131700
  1.092600  0.191900  0.334100  0.140600  0.103300  0.082100  2.040100  /
  364 'EXAC1'  1  0  0  0  400  0.02  8.3097  -8.3097  0.3635  0.035  1  0.2067  0.5  1  4.9984  0.0783  6.6645  0.3915  /
  364 'IEEEG1'  1 0 0  12.0657  0.2  0  0.2  0.1  -0.1  0.7831  0  0.2797  1  0  10  0.3999  0  0  0  0  0  0  0  /
  364 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  364 'GENROU'  2  8.763800  0.028500  1.023200  0.043300  1.214749  0.000000  1.256900
  1.209300  0.157800  0.482800  0.116800  0.084800  0.171100  4.000000  /
  364 'IEEET1'  2  0.06  25  0.2  1  -1  0  0.3287  0.1026  0.35  0  2.3788  0.1755  3.1718  0.445  /
  364 'IEEEG1'  2 0 0  20  0  0  0.1  0.4642  -0.4642  0.6096  0  0.3295  0.2818  0  10  0.4  0  0  0  0  0  0  0  /
  364 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  365 'GENROU'  1  9.794700  0.040800  0.753100  0.061600  1.753129  0.000000  1.205900
  1.161800  0.160300  0.222700  0.118500  0.086100  0.154200  3.627200  /
  365 'ESST4B'  1  0  1.9782  5.4967  6  -6  0.01  1  0  4.6  -4.6  0  1  0  7.5643  0.105  0  0  /
  365 'IEEEG1'  1 0 0  20  0  0  0.2  0.1  -0.1  1.0703  0  0.3902  0.2553  0  6.4558  0.7797  0  0.4  0.3  0  0  0  0  /
  365 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  365 'GENROU'  2  5.774200  0.022300  1.272200  0.050800  4.193089  0.000000  1.317800
  1.266200  0.257200  0.250500  0.186400  0.138900  0.067900  1.729100  /
  365 'ESST4B'  2  0  40.1945  5.8657  1  -1  0.01  1  0  1  -1  0  1  0  5.4897  0.0611  0  0  /
  365 'IEEEG1'  2 0 0  10.9146  0  0  0.5  0.1  -0.1  0.7039  0  0.1827  0.3281  0  5.8773  0  0  0.4  0.3  0  0  0  0  /
  365 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  368 'GENROU'  1  8.689500  0.031700  0.711200  0.048600  3.030287  0.000000  1.572400
  1.503400  0.142600  0.248700  0.106100  0.076500  0.049800  1.331400  /
  368 'ESAC6A'  1  0  595.229  14.4399  3  0.2415  0.9  100  -100  100  -100  1  100  0  10  1  0.25  0.225  22.5  1  3.8308  0.0391  5.1077  0.2604  /
  368 'IEEEG1'  1 0 0  20  0  0  0.1  0.3227  -0.3227  0.9993  0  0.1979  0.2977  0  5.5619  0.5096  0  0.4  0.3  0  0  0  0  /
  368 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  382 'GENROU'  1  6.485300  0.035300  1.053000  0.044600  2.552660  0.000000  1.505000
  1.440600  0.217300  0.364100  0.158500  0.117200  0.166500  3.897500  /
  382 'ESAC6A'  1  0  460.186  22.4669  3  0.1815  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  100  0  0  0  0  1  4.8719  0.0511  6.4959  0.3404  /
  382 'IEEEG1'  1 0 0  11.1611  0.2  0  0.2  0.1  -0.1  0.7485  0  0.2552  0.3092  0  10  0.2829  0  0  0  0  0  0  0  /
  382 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  382 'GENROU'  2  4.002800  0.038500  1.146900  0.054200  2.210321  0.000000  1.529300
  1.463200  0.295800  0.513600  0.213500  0.159900  0.022400  0.727800  /
  382 'ESAC6A'  2  0.02  460.133  22.4096  3  0.2019  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  3.2962  0.0659  4.395  0.4392  /
  382 'IEEEG1'  2 0 0  16.9628  0.2  0  0.3  0.3833  -0.3833  0.638  0  0.2848  1  0  0  0.4  0  0.4  0.3611  0  0  0  0  /
  382 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  382 'GENROU'  3  5.606000  0.041000  1.441700  0.070500  2.682054  0.000000  1.134600
  1.095400  0.211500  0.276100  0.154400  0.114000  0.167500  3.920200  /
  382 'ESAC1A'  3  0  0  0  228.386  0.02  50  -50  0.9827  0.0172  1  0.2  1  1  1.6162  0.2635  2.1549  2.3716  9  -9  /
  382 'IEEEG1'  3 0 0  20  0.2  0  0.1  0.1  -0.1  1.0377  0  0.1572  0.3258  0  5.2733  0.4  0  0.5  0.3  0  0  0  0  /
  382 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  383 'GENROU'  1  7.743200  0.041200  0.560300  0.052100  2.156271  0.000000  1.756300
  1.674800  0.286300  0.466500  0.206800  0.154700  0.125300  2.991600  /
  383 'IEEET1'  1  0.06  400  0.0275  1  -1  0  0.5  0.1081  1  0  2.4548  0.0152  3.2731  0.2651  /
  383 'IEEEG1'  1 0 0  20  0.3  0  0.3  0.1516  -0.1516  1.0656  0  0.2693  0.2654  0  9.4717  0.199  0  0  0  0  0  0  0  /
  383 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  383 'GENROU'  2  8.841700  0.041300  0.778400  0.060000  4.443447  0.000000  1.116500
  1.078500  0.146900  0.262800  0.109100  0.078900  0.163400  3.828700  /
  383 'IEEET1'  2  0.06  400  0.0496  1  -1  0  0.7634  0.037  1  0  4.3955  0.1868  5.8607  0.4577  /
  383 'IEEEG1'  2 0 0  20  0  0  0.3  0.1  -0.1  1.0377  0  0.2658  1  0  8.0846  0  0  0  0  0  0  0  0  /
  383 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  386 'GENROU'  1  6.919600  0.027300  1.222400  0.062900  3.794806  0.000000  1.086400
  1.050400  0.117000  0.316900  0.088200  0.062600  0.099400  2.421200  /
  386 'ESAC1A'  1  0  0  0  371.113  0.02  12.2686  -12.2686  1.003  0.0195  1  0.2  0.4  1  5.5212  0.398  7.3616  3.5821  9  -9  /
  386 'IEEEG1'  1 0 0  20  0  0  0.5  0.1039  -0.1039  1.3638  0  0.2488  0.3361  0  7.8978  0.4982  0  0.4  0.4712  0  0  0  0  /
  386 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  395 'GENROU'  1  4.442600  0.056400  1.197600  0.059400  2.986824  0.000000  1.233300
  1.187300  0.117500  0.224100  0.088600  0.062900  0.114800  2.760200  /
  395 'ESST4B'  1  0  1.3997  6.5761  1  -1  0.01  1  0  1  -1  0  1  0  6.921  0.0747  0  0  /
  395 'IEEEG1'  1 0 0  20  0.2  0  0.1  1  -1  0.6925  0  0.133  0.3308  0  0  0  0  0.4  0.3  0  0  0  0  /
  395 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  421 'GENROU'  1  7.131300  0.024000  0.815800  0.065500  4.173410  0.000000  1.540000
  1.473200  0.220400  0.201800  0.160700  0.118900  0.101800  2.474000  /
  421 'EXAC1'  1  0.005  0  0  400  0.02  10.898  -10.898  0.3282  0.08  1  0.2527  0.5  1  4.145  0.0905  5.5267  0.4524  /
  421 'IEEEG1'  1 0 0  20  0  0  0.1  2  -2  0.9605  0  0.4386  0.2583  0  8.6512  0.2396  0  0  0  0  0  0  0  /
  421 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  426 'GENROU'  1  8.333300  0.025100  1.368600  0.046700  1.364767  0.000000  1.999300
  1.901300  0.343100  0.573200  0.246600  0.185600  0.132500  3.149000  /
  426 'EXAC1'  1  0.005  0  0  400  0.02  10.7081  -10.7081  1.1  0.035  1  0.2123  0.5  1  2.956  0.0373  3.9413  0.1865  /
  426 'IEEEG1'  1 0 0  20  0.2  0  0.5  0.1  -0.1  0.8869  0  0.3629  1  0  10  0.1236  0  0  0  0  0  0  0  /
  426 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  431 'GENROU'  1  7.654100  0.038100  0.636700  0.050600  5.071313  0.000000  1.411000
  1.353000  0.136000  0.551600  0.101500  0.072900  0.126800  3.025600  /
  431 'EXAC1'  1  0  0  0  400  0.02  8.3791  -8.3791  1.1  0.035  1  0.2715  0.5  1  4.8699  0.0008  6.4932  0.004  /
  431 'IEEEG1'  1 0 0  20  0  0  0.1  0.2921  -0.2921  1.1116  0  0.1656  1  0  0  0.3138  0  0  0  0  0  0  0  /
  431 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  440 'GENROU'  1  4.341300  0.037800  1.125000  0.066200  1.407546  0.000000  2.109000
  2.003600  0.356600  0.484700  0.256100  0.193000  0.060500  1.566600  /
  440 'ESAC6A'  1  0  501.041  14.0457  3  0.23  0.9  100  -100  100  -100  3.215  100  0  1  1  0.25  0.225  22.5  1  3.4469  0.1375  4.5958  0.9169  /
  440 'IEEEG1'  1 0 0  10  0.2734  0  0.1  0.1  -0.1  1.1467  0  0.385  0.3246  0  2.6442  0  0  0  0  0  0  0  0  /
  440 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  447 'GENROU'  1  9.341700  0.056600  1.247000  0.058000  4.819177  0.000000  1.252900
  1.205600  0.195500  0.423700  0.143200  0.105300  0.140000  3.314800  /
  447 'IEEET1'  1  0  25  0.2  1  -1  0  0.5237  0.08  1  0  4.0629  0.495  5.4172  0.8037  /
  447 'IEEEG1'  1 0 0  19.1218  0.3  0  0.1  0.2496  -0.2496  0.683  0  0.3359  0.3191  0  1.5444  0.1592  0  0  0  0  0  0  0  /
  447 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  447 'GENROU'  2  9.490700  0.033300  0.676200  0.056100  3.220208  0.000000  1.188900
  1.146000  0.193100  0.419500  0.141500  0.104000  0.037200  1.054400  /
  447 'IEEET1'  2  0  25  0.2  1  -1  0  0.5  0.08  0.35  0  3.5202  0.0273  4.6936  0.2786  /
  447 'IEEEG1'  2 0 0  19.444  0  0  0.2  2  -2  0.6238  0  0.2376  0.2529  0  10  0.3091  0  0.4  0.5497  0  0  0  0  /
  447 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  449 'GENROU'  1  7.437900  0.046000  0.813000  0.058700  3.446752  0.000000  1.749000
  1.668000  0.292400  0.435700  0.211100  0.158100  0.075900  1.904700  /
  449 'ESAC6A'  1  0  552.154  21.4295  3  0.0868  0.2  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  5.6042  0.1283  7.4722  0.8554  /
  449 'IEEEG1'  1 0 0  20  0.2499  0  0.2  2  -2  0.9644  0  0.403  0.3074  0  0  0.2196  0  0  0  0  0  0  0  /
  449 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  463 'GENROU'  1  5.313800  0.029900  1.106500  0.051600  1.548297  0.000000  2.312100
  2.192900  0.347300  0.238600  0.249500  0.187900  0.174600  4.075800  /
  463 'ESST4B'  1  0  51.6089  5.5238  6  -6  0.01  1  0  4.6  -4.6  0  1  0  8.1229  0.0462  0  0  /
  463 'IEEEG1'  1 0 0  13.931  0.2259  0  0.5  0.1  -0.1  0.6798  0  0.2898  1  0  4.0391  0.6854  0  0.5  0.3  0  0  0  0  /
  463 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  482 'GENROU'  1  5.803000  0.040900  1.274500  0.069300  5.427911  0.000000  2.271600
  2.155100  0.342400  0.762600  0.246100  0.185200  0.077400  1.937600  /
  482 'ESST4B'  1  0  26.1072  4.0816  1  -1  0.01  1  0  4.6  -4.6  0  6.3592  0  8.3071  0.1148  0  0  /
  482 'IEEEG1'  1 0 0  20  0  0  0.1  0.1  -0.1  0.867  0  0.1668  0.3296  0  0  0  0  0  0  0  0  0  0  /
  482 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  490 'GENROU'  1  6.512200  0.048400  1.233300  0.062900  5.364720  0.000000  1.842900
  1.755600  0.261400  0.205000  0.189400  0.141200  0.157800  3.705700  /
  490 'ESST4B'  1  0  24.8273  6.2341  6  -6  0.01  1  0  1  -1  0  5.2081  0  8.0657  0.0843  0  0  /
  490 'IEEEG1'  1 0 0  10  0  0  0.2  0.1  -0.1  1.7907  0  0.3141  0.274  0  0  0.1983  0  0.5  0.5655  0  0  0  0  /
  490 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  522 'GENROU'  1  4.411200  0.052300  0.926600  0.079700  2.190605  0.000000  2.131100
  2.024200  0.195000  0.318800  0.142800  0.105000  0.033800  0.979000  /
  522 'IEEET1'  1  0  25  0.2  1  -1  0  0.5  0.08  1  0  2.6113  0.1034  3.4818  0.364  /
  522 'IEEEG1'  1 0 0  18.0618  0.2  0  0.15  0.1  -0.1  1.456  0  0.1012  0.2514  0  2.0494  0.1185  0  0  0  0  0  0  0  /
  522 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  533 'GENROU'  1  6.658200  0.025800  1.355400  0.064900  5.416563  0.000000  1.991000
  1.893600  0.417000  0.652000  0.298400  0.225900  0.041600  1.151000  /
  533 'ESST4B'  1  0  0.6537  2.4082  6  -6  0.01  1  0  1  -1  0  5.916  0  5.0458  0.0472  0  0  /
  533 'IEEEG1'  1 0 0  25  0.3  0  0.1  0.2057  -0.2057  0.7387  0  0.1287  1  0  0  0.5978  0  0  0  0  0  0  0  /
  533 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  534 'GENROU'  1  4.145300  0.043600  0.529200  0.063600  2.765983  0.000000  1.411700
  1.353600  0.165900  0.226500  0.122500  0.089200  0.062500  1.609900  /
  534 'ESAC1A'  1  0  0  0  220.113  0.02  17.8645  -17.8645  0.9084  0.0151  1  0.2  1  1  3.6509  0.377  4.8678  3.3933  9  -9  /
  534 'IEEEG1'  1 0 0  25  0  0  0.1  0.1  -0.1  0.7425  0  0.4652  0.3079  0  10  0.3899  0  0.4  0.4953  0  0  0  0  /
  534 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  534 'GENROU'  2  4.126000  0.053800  1.333500  0.054500  4.160203  0.000000  2.061000
  1.958800  0.396200  0.761500  0.283800  0.214500  0.063000  1.620800  /
  534 'ESAC6A'  2  0.02  539.334  21.267  3  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  4.4086  0.1408  5.8781  0.9388  /
  534 'IEEEG1'  2 0 0  18.5752  0.2442  0  0.1  1  -1  0.8699  0  0.3326  0.3072  0  8.6672  0.4  0  0.4  0.3  0  0  0  0  /
  534 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  534 'GENROU'  3  7.053900  0.023200  1.199500  0.059700  2.209358  0.000000  2.051900
  1.950400  0.449300  0.397800  0.321000  0.243400  0.022400  0.726800  /
  534 'ESST4B'  3  0  29.9854  3.6459  1  -1  0.01  1  0  4.6  -4.6  0  5.2662  0  6.157  0.1115  0  0  /
  534 'IEEEG1'  3 0 0  10  0  0  0.1  1  -1  0.5295  0  0.4975  0.2917  0  0  0.2396  0  0.5  0.3675  0  0  0  0  /
  534 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  534 'GENROU'  4  9.344100  0.035700  0.785100  0.054800  2.871393  0.000000  1.274600
  1.225800  0.234200  0.239900  0.170300  0.126400  0.073400  1.849600  /
  534 'IEEET1'  4  0.06  25  0.0245  1  -1  0  0.9239  0.1105  0.35  0  3.9447  0.06  5.2596  0.3153  /
  534 'IEEEG1'  4 0 0  20  0  0  0.1  0.1  -0.1  0.9942  0  0.1083  0.3209  0  9.7563  0  0  0.5  0.5728  0  0  0  0  /
  534 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  534 'GENROU'  5  9.603900  0.038300  0.817900  0.073300  3.876537  0.000000  1.312800
  1.261500  0.275500  0.282700  0.199200  0.148800  0.172600  4.031900  /
  534 'EXAC1'  5  0  0  0  400  0.02  11.1736  -11.1736  1.1  0.035  1  0.2453  0.5  1  1.6113  0.0302  2.1484  0.151  /
  534 'IEEEG1'  5 0 0  20  0  0  0.15  0.2373  -0.2373  1.9244  0  0.4586  0.2756  0  10  0.2746  0  0.5  0.3  0  0  0  0  /
  534 'IEEEST'  5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  535 'GENROU'  1  8.318700  0.056400  0.778000  0.047200  5.394053  0.000000  1.801700
  1.717200  0.253800  0.592500  0.184100  0.137100  0.099100  2.416200  /
  535 'ESST4B'  1  0  29.368  4.6343  1  -1  0.01  1  0  1  -1  0  6.9993  0  7.0109  0.0603  0  0  /
  535 'IEEEG1'  1 0 0  10  0  0  0.1  0.1  -0.1  0.6025  0  0.3404  0.2872  0  5.0139  0  0  0.4  0.3  0  0  0  0  /
  535 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  535 'GENROU'  2  6.693600  0.042300  1.453300  0.060200  3.450943  0.000000  1.441800
  1.381700  0.258700  0.530900  0.187500  0.139700  0.042400  1.168800  /
  535 'EXAC1'  2  0  0  0  400  0.02  7.249  -7.249  0.4896  0.035  1  0.2764  0.5  1  3.8632  0.0856  5.1509  0.4281  /
  535 'IEEEG1'  2 0 0  20  0.2  0  0.2  0.1  -0.1  0.5129  0  0.3367  0.3193  0  9.9873  0  0  0.4  0.3  0  0  0  0  /
  535 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  535 'GENROU'  3  7.729100  0.055500  1.290800  0.040600  4.215144  0.000000  2.454700
  2.325800  0.300700  0.217700  0.216900  0.162600  0.102100  2.480800  /
  535 'IEEET1'  3  0.02  400  0.0599  7  -7  0  0.8255  0.08  1  0  4.1316  0.0013  5.5088  0.2494  /
  535 'IEEEG1'  3 0 0  20  0  0  0.15  2  -2  0.5169  0  0.1957  0.3444  0  9.8155  0.4  0  0.5  0.3  0  0  0  0  /
  535 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  535 'GENROU'  4  9.860500  0.034500  1.173900  0.063100  3.603442  0.000000  1.702700
  1.624900  0.170100  0.565900  0.125400  0.091500  0.132300  3.145000  /
  535 'ESST4B'  4  0  0.1374  1.2265  1  -1  0.01  1  0  1  -1  0  1  0  7.1052  0.1145  0  0  /
  535 'IEEEG1'  4 0 0  20  0.2  0  0.2  2  -2  1.0647  0  0.3553  0.2635  0  0.3509  0.5326  0  0  0  0  0  0  0  /
  535 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  549 'GENROU'  1  6.734200  0.049400  0.922000  0.071700  5.034791  0.000000  2.385600
  2.261400  0.385100  0.500700  0.276100  0.208500  0.124900  2.983800  /
  549 'ESST4B'  1  0  28.7181  2.5032  6  -6  0.01  1  0  4.6  -4.6  0  5.7673  0  8.6796  0.1245  0  0  /
  549 'IEEEG1'  1 0 0  20  0.3  0  0.1  0.1  -0.1  0.6981  0  0.3684  0.2779  0  0  0  0  0.4  0.4743  0  0  0  0  /
  549 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  557 'GENROU'  1  9.511200  0.033600  1.398300  0.069900  2.522145  0.000000  1.559600
  1.491500  0.334500  0.431200  0.240600  0.181000  0.165600  3.877100  /
  557 'EXAC1'  1  0  0  0  400  0.02  10.2334  -10.2334  1.1  0.08  1  0.2153  0.5  1  4.1488  0.0278  5.5317  0.1391  /
  557 'IEEEG1'  1 0 0  16.9316  0  0  0.5  0.2169  -0.2169  1.1698  0  0.4901  0.3264  0  8.0363  0.1699  0  0.5  0.3  0  0  0  0  /
  557 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  557 'GENROU'  2  6.899200  0.020500  1.142500  0.063300  4.218538  0.000000  1.401700
  1.344300  0.138100  0.483200  0.103000  0.074100  0.168200  3.934800  /
  557 'ESAC6A'  2  0.02  502.005  24.0658  3  0.2022  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  0  0  0  0  1  4.5863  0.086  6.115  0.5735  /
  557 'IEEEG1'  2 0 0  20  0.2  0  0.2  0.2437  -0.2437  1.1737  0  0.2521  0.2691  0  10  0.2201  0  0.4  0.3  0  0  0  0  /
  557 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  557 'GENROU'  3  6.387500  0.056300  1.244300  0.052200  2.899962  0.000000  1.220100
  1.175100  0.215200  0.346600  0.157000  0.116000  0.084300  2.090600  /
  557 'ESAC1A'  3  0  0  0  324.537  0.1  50  -50  1.1919  0.0148  1  0.2  0.4  1  2.2936  0.0821  3.0581  0.7389  9  -9  /
  557 'IEEEG1'  3 0 0  20  0  0  0.1  0.4389  -0.4389  0.9856  0  0.4354  0.268  0  10  0.2454  0  0.4  0.3  0  0  0  0  /
  557 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  557 'GENROU'  4  6.518500  0.059100  1.498000  0.071900  4.955217  0.000000  1.774200
  1.691600  0.215500  0.674900  0.157200  0.116200  0.067800  1.725900  /
  557 'IEEET1'  4  0  25  0.2  7  -7  0  0.5  0.08  1  0  3.5729  0.1033  4.7639  0.364  /
  557 'IEEEG1'  4 0 0  25  0.2  0  0.1  2  -2  0.5273  0  0.4105  0.3235  0  1.7252  0.2573  0  0.4  0.3  0  0  0  0  /
  557 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  557 'GENROU'  5  8.179400  0.037400  1.068900  0.042000  3.888669  0.000000  2.079300
  1.975900  0.251700  0.479200  0.182600  0.135900  0.071700  1.811600  /
  557 'IEEET1'  5  0  400  0.0228  7  -7  0  0.5094  0.08  1  0  2.9665  0.1989  3.9553  0.4712  /
  557 'IEEEG1'  5 0 0  25  0.2  0  0.15  2  -2  0.9371  0  0.1632  0.2691  0  5.163  0.7858  0  0  0  0  0  0  0  /
  557 'IEEEST'  5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  558 'GENROU'  1  6.494900  0.032400  0.510300  0.070200  5.825049  0.000000  1.908200
  1.816500  0.422600  0.342600  0.302300  0.228900  0.063100  1.624200  /
  558 'IEEET1'  1  0  25  0.0391  1  -1  0  0.5054  0.0342  1  0  3.6098  0.2488  4.8131  0.5272  /
  558 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.4547  -0.4547  0.7223  0  0.4145  1  0  8.4448  0.4  0  0  0  0  0  0  0  /
  558 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  558 'GENROU'  2  8.703400  0.031600  0.900100  0.058200  5.535867  0.000000  1.980600
  1.883900  0.445400  0.209400  0.318300  0.241300  0.038700  1.087500  /
  558 'ESAC6A'  2  0.02  538.103  12.4196  3  0.23  0.9  100  -100  100  -100  1  100  0  10  0  0  0  0  1  5.9735  0.0171  7.9647  0.1141  /
  558 'IEEEG1'  2 0 0  20  0  0  0.1  0.1  -0.1  0.6212  0  0.418  0.3346  0  7.6101  0  0  0.4  0.5635  0  0  0  0  /
  558 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  558 'GENROU'  3  7.790900  0.037800  1.179800  0.079600  2.748941  0.000000  1.621300
  1.549000  0.338400  0.247800  0.243300  0.183100  0.053800  1.418700  /
  558 'ESAC1A'  3  0  0.02  0  750  0.02  14.1059  -14.1059  1.0813  0.0238  1  0.2  0.4  1  2.3099  0.0968  3.0799  0.8713  9  -9  /
  558 'IEEEG1'  3 0 0  18.0614  0  0  0.1  0.1  -0.1  1.6591  0  0.2174  0.2652  0  0  0  0  0  0  0  0  0  0  /
  558 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  558 'GENROU'  4  4.492300  0.021000  0.761700  0.042200  2.789703  0.000000  2.217800
  2.105000  0.503900  0.416400  0.359300  0.273200  0.033700  0.975600  /
  558 'ESAC6A'  4  0.02  496.786  23.5816  5  0.23  0.9  100  -100  100  -100  1  0  0  10  1  0.25  0.225  22.5  1  5.2807  0.0571  7.0409  0.3805  /
  558 'IEEEG1'  4 0 0  25  0.2018  0  0.15  0.4366  -0.4366  0.696  0  0.3627  0.2887  0  0.6722  0  0  0  0  0  0  0  0  /
  558 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  569 'GENROU'  1  9.220100  0.055900  0.784700  0.061000  1.161589  0.000000  1.429300
  1.370000  0.272200  0.263700  0.196900  0.147000  0.164800  3.861200  /
  569 'ESAC6A'  1  0.02  570.144  14.3765  3  0.1598  0.9  9.08  -9.08  9.08  -9.08  1  100  0  100  0  0  0  0  1  3.6046  0.084  4.8062  0.56  /
  569 'IEEEG1'  1 0 0  20  0.2  0  0.3  1  -1  0.801  0  0.4986  0.2724  0  8.0534  0.112  0  0.5  0.3  0  0  0  0  /
  569 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  581 'GENROU'  1  5.661700  0.056000  0.942800  0.061400  1.009497  0.000000  1.222700
  1.177500  0.189500  0.338800  0.139000  0.102000  0.099900  2.433500  /
  581 'ESAC6A'  1  0.02  441.452  20.5684  2  0.1562  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  100  0  0  0  0  1  4.2647  0.0285  5.6863  0.1899  /
  581 'IEEEG1'  1 0 0  20  0.3  0  0.1  0.1  -0.1  0.9153  0  0.3129  0.3047  0  2.507  0  0  0.4  0.5221  0  0  0  0  /
  581 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  594 'GENROU'  1  5.081900  0.056400  0.532600  0.079700  4.468871  0.000000  2.406800
  2.281200  0.404600  0.713700  0.289700  0.219100  0.072100  1.820500  /
  594 'IEEET1'  1  0  400  0.2  1  -1  0  0.791  0.11  0.35  0  2.8696  0.1673  3.8261  0.4358  /
  594 'IEEEG1'  1 0 0  20  0  0  0.2  2  -2  1.0047  0  0.3777  1  0  1.2662  0.278  0  0.4  0.5462  0  0  0  0  /
  594 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  601 'GENROU'  1  5.124700  0.057100  1.089300  0.074300  1.336670  0.000000  1.498400
  1.434400  0.253100  0.627800  0.183600  0.136700  0.191700  4.452500  /
  601 'ESST4B'  1  0  21.2089  1.2169  1  -1  0.01  1  0  1  -1  0  5.7375  0  5.8493  0.0485  0  0  /
  601 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.1076  -0.1076  0.7841  0  0.4569  1  0  1.6858  0.1908  0  0.5  0.3  0  0  0  0  /
  601 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  622 'GENROU'  1  4.255000  0.048000  1.182200  0.068600  5.381797  0.000000  1.446600
  1.386200  0.200000  0.316300  0.146300  0.107800  0.143200  3.386000  /
  622 'IEEET1'  1  0  400  0.0214  7  -7  0  0.5027  0.0332  0.35  0  2.4222  0  3.2296  0.248  /
  622 'IEEEG1'  1 0 0  10.3014  0  0  0.1  0.1  -0.1  1.1412  0  0.2336  0.3108  0  0  0.5008  0  0  0  0  0  0  0  /
  622 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  622 'GENROU'  2  8.775500  0.056300  0.826500  0.075400  4.367546  0.000000  1.919500
  1.826900  0.362400  0.473000  0.260100  0.196100  0.022600  0.733000  /
  622 'EXAC1'  2  0  0  0  400  0.02  5.7093  -5.7093  1.1  0.08  1  0.2425  0.5  1  4.7428  0.0323  6.3238  0.1617  /
  622 'IEEEG1'  2 0 0  20  0  0  0.5  0.2637  -0.2637  0.8398  0  0.1636  0.2519  0  6.478  0.4165  0  0  0  0  0  0  0  /
  622 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  626 'GENROU'  1  7.927200  0.025400  1.326300  0.068300  4.177221  0.000000  2.099800
  1.995000  0.302200  0.620000  0.218000  0.163400  0.093300  2.287900  /
  626 'ESAC6A'  1  0.02  441.34  19.5218  3  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  1  1  0.25  0.225  22.5  1  3.3263  0.1014  4.4351  0.676  /
  626 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.4767  -0.4767  1.6914  0  0.1117  0.2547  0  2.5931  0.4  0  0.4  0.481  0  0  0  0  /
  626 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  630 'GENROU'  1  6.060100  0.029200  1.485400  0.050800  3.552547  0.000000  1.809100
  1.724100  0.290300  0.257400  0.209600  0.156900  0.038500  1.082900  /
  630 'ESST4B'  1  0  4.7129  2.6606  1  -1  0.01  1  0  4.6  -4.6  0  1  0  5.598  0.0713  0  0  /
  630 'IEEEG1'  1 0 0  20  0.3  0  0.2  0.1  -0.1  1.0635  0  0.3524  0.2572  0  8.5848  0.1177  0  0  0  0  0  0  0  /
  630 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  631 'GENROU'  1  9.849000  0.020600  0.672000  0.072300  2.266877  0.000000  1.380800
  1.324900  0.274600  0.300100  0.198600  0.148400  0.138100  3.273600  /
  631 'ESAC1A'  1  0  0  0  362.328  0.1  50  -50  1.0817  0.023  1  0.2  0.4  1  4.3393  0.2606  5.7858  2.3452  9  -9  /
  631 'IEEEG1'  1 0 0  10  0.2  0  0.1  0.152  -0.152  1.092  0  0.2059  0.331  0  7.6155  0  0  0  0  0  0  0  0  /
  631 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  655 'GENROU'  1  4.562900  0.047600  1.460200  0.045900  3.956513  0.000000  2.337500
  2.216600  0.267500  0.752800  0.193700  0.144500  0.100200  2.439600  /
  655 'ESST4B'  1  0  37.284  7.1717  6  -6  0.01  1  0  4.6  -4.6  0  1  0  8.2852  0.0753  0  0  /
  655 'IEEEG1'  1 0 0  20  0  0  0.1  0.1  -0.1  0.9879  0  0.4052  1  0  5.8117  0  0  0  0  0  0  0  0  /
  655 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  660 'GENROU'  1  8.578000  0.043100  1.320400  0.069900  4.266102  0.000000  2.383000
  2.259000  0.520500  0.739000  0.370900  0.282200  0.140100  3.317600  /
  660 'IEEET1'  1  0.02  400  0.0388  1  -1  0  0.5  0.08  1  0  4.1161  0.1148  5.4881  0.3768  /
  660 'IEEEG1'  1 0 0  25  0.2  0  0.1  1  -1  1.6142  0  0.2706  0.2825  0  0.5632  0.4693  0  0  0  0  0  0  0  /
  660 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  661 'GENROU'  1  9.641100  0.025100  1.065200  0.074900  1.809206  0.000000  2.174400
  2.064600  0.357500  0.722500  0.256700  0.193500  0.057100  1.490800  /
  661 'ESST4B'  1  0  4.2166  7.3885  6  -6  0.01  1  0  4.6  -4.6  0  4.923  0  6.6769  0.0463  0  0  /
  661 'IEEEG1'  1 0 0  25  0.2455  0  0.3  0.3531  -0.3531  1.0354  0  0.3761  0.3405  0  1.4362  0.4  0  0  0  0  0  0  0  /
  661 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  667 'GENROU'  1  6.257000  0.046400  0.718800  0.060100  3.589931  0.000000  2.385700
  2.261500  0.206700  0.453100  0.151000  0.111400  0.111200  2.681500  /
  667 'IEEET1'  1  0.06  400  0.0536  1  -1  0  0.7006  0.0804  1  0  2.2082  0.1031  2.9443  0.3637  /
  667 'IEEEG1'  1 0 0  20  0  0  0.3  0.1  -0.1  0.8404  0  0.1362  0.313  0  8.253  0.3196  0  0.4  0.3  0  0  0  0  /
  667 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  671 'GENROU'  1  5.569800  0.051900  1.457600  0.077700  3.558860  0.000000  2.425000
  2.298100  0.248100  0.331500  0.180000  0.133900  0.090700  2.229600  /
  671 'ESAC6A'  1  0.02  465.758  12.9647  3  0.1018  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  10  1  0.25  0.225  22.5  1  4.2671  0.0457  5.6894  0.3049  /
  671 'IEEEG1'  1 0 0  20  0  0  0.3  0.1  -0.1  0.5608  0  0.3799  0.2882  0  0  0.1419  0  0.5  0.3  0  0  0  0  /
  671 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  673 'GENROU'  1  5.505600  0.033900  1.488700  0.076200  2.215480  0.000000  1.422500
  1.363700  0.281600  0.508400  0.203500  0.152200  0.116600  2.799800  /
  673 'ESST4B'  1  0  25.5623  1.7269  6  -6  0.01  1  0  1  -1  0  4.6201  0  7.5522  0.1143  0  0  /
  673 'IEEEG1'  1 0 0  20  0  0  0.2  2  -2  0.6432  0  0.1853  0.2749  0  4.2391  0  0  0.4  0.4118  0  0  0  0  /
  673 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  681 'GENROU'  1  8.477600  0.031500  0.650600  0.073700  2.203771  0.000000  1.510700
  1.445900  0.182900  0.478200  0.134400  0.098500  0.093600  2.294600  /
  681 'ESAC6A'  1  0.02  573.878  22.5089  2  0.0882  0.9  100  -100  100  -100  1  100  0  1  1  0.25  0.225  22.5  1  3.3253  0.0082  4.4337  0.0546  /
  681 'IEEEG1'  1 0 0  25  0  0  0.15  0.1  -0.1  1.2356  0  0.2132  0.2734  0  10  0  0  0  0  0  0  0  0  /
  681 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  681 'GENROU'  2  9.098000  0.054600  0.713600  0.064500  1.180356  0.000000  2.068100
  1.965500  0.218400  0.346200  0.159200  0.117800  0.074400  1.871700  /
  681 'ESAC1A'  2  0  0  0  750  0.02  50  -50  0.8657  0.024  1  0.2  1  1  5.9702  0.0183  7.9603  0.1649  9  -9  /
  681 'IEEEG1'  2 0 0  25  0  0  0.2  0.3128  -0.3128  1.1544  0  0.2311  1  0  10  0.3838  0  0.5  0.5667  0  0  0  0  /
  681 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  687 'GENROU'  1  8.142500  0.058900  1.462100  0.047900  4.043240  0.000000  1.292300
  1.242300  0.138100  0.249500  0.103000  0.074100  0.031400  0.926100  /
  687 'ESAC1A'  1  0.02  0.02  0  750  0.1  50  -50  0.9245  0.0191  1  0.2  0.4  1  3.4159  0.1368  4.5545  1.2313  9  -9  /
  687 'IEEEG1'  1 0 0  19.4713  0.2  0  0.2  0.1  -0.1  1.1571  0  0.3418  1  0  0  0.2604  0  0  0  0  0  0  0  /
  687 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  699 'GENROU'  1  8.344300  0.028700  0.550300  0.078800  1.731910  0.000000  2.103300
  1.998300  0.258600  0.531800  0.187400  0.139600  0.123000  2.941700  /
  699 'IEEET1'  1  0.06  25  0.2  1  -1  0  0.5  0.08  0.35  0  2.2546  0.0734  3.0061  0.3303  /
  699 'IEEEG1'  1 0 0  20  0.2032  0  0.1  0.3549  -0.3549  1.2184  0  0.3098  1  0  5.6035  0  0  0.4  0.4694  0  0  0  0  /
  699 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  702 'GENROU'  1  4.549600  0.037000  1.150300  0.072100  5.353228  0.000000  1.049800
  1.016300  0.193400  0.407000  0.141700  0.104200  0.115600  2.779000  /
  702 'IEEET1'  1  0  400  0.2  1  -1  0  0.2461  0.08  0.35  0  3.8377  0.0038  5.1169  0.2523  /
  702 'IEEEG1'  1 0 0  18.6557  0.3  0  0.1  2  -2  0.7183  0  0.1652  0.2954  0  6.2837  0.2784  0  0.4  0.3  0  0  0  0  /
  702 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  712 'GENROU'  1  4.169800  0.034200  0.520400  0.070800  3.829285  0.000000  1.192600
  1.149400  0.115000  0.352700  0.086800  0.061500  0.186200  4.331500  /
  712 'ESAC1A'  1  0  0  0  750  0.1  18.2913  -18.2913  1.0141  0.0153  1  0.2  0.4  1  1.3629  0.0048  1.8172  0.043  9  -9  /
  712 'IEEEG1'  1 0 0  25  0.2  0  0.1  0.1  -0.1  0.7238  0  0.3865  1  0  0  0.1257  0  0  0  0  0  0  0  /
  712 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  718 'GENROU'  1  5.567100  0.057400  0.733600  0.064500  2.353334  0.000000  2.241700
  2.127300  0.221900  0.489000  0.161700  0.119700  0.182300  4.245100  /
  718 'ESST4B'  1  0  3.6485  2.0735  1  -1  0.01  1  0  1  -1  0  7.2896  0  8.4343  0.119  0  0  /
  718 'IEEEG1'  1 0 0  20  0.2  0  0.3  1  -1  1.0744  0  0.1657  0.3269  0  6.245  0  0  0  0  0  0  0  0  /
  718 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  722 'GENROU'  1  4.151000  0.041300  1.449500  0.046000  5.975042  0.000000  2.310800
  2.191700  0.235600  0.211400  0.171300  0.127100  0.130500  3.105100  /
  722 'ESAC1A'  1  0  0.02  0  273.675  0.1  13.8731  -13.8731  0.8553  0.0161  1  0.2  1  1  4.1977  0.1695  5.5969  1.5259  9  -9  /
  722 'IEEEG1'  1 0 0  10  0  0  0.2  2  -2  1.7578  0  0.2786  0.2708  0  0.4377  0  0  0.5  0.3  0  0  0  0  /
  722 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  731 'GENROU'  1  6.724300  0.021200  1.268500  0.076700  3.422294  0.000000  2.260500
  2.144800  0.458000  0.506600  0.327100  0.248200  0.164800  3.860900  /
  731 'IEEET1'  1  0.06  400  0.0258  1  -1  0  0.5  0.054  1  0  1.6214  0.1291  2.1619  0.3929  /
  731 'IEEEG1'  1 0 0  12.9392  0  0  0.1  0.1  -0.1  0.5104  0  0.4957  0.3038  0  7.0265  0  0  0.4  0.3  0  0  0  0  /
  731 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  736 'GENROU'  1  8.589700  0.057500  1.027300  0.049900  3.084537  0.000000  1.784300
  1.700900  0.194900  0.379400  0.142800  0.105000  0.116200  2.792400  /
  736 'ESST4B'  1  0  2.9619  6.5618  6  -6  0.01  1  0  4.6  -4.6  0  5.3521  0  5.361  0.1202  0  0  /
  736 'IEEEG1'  1 0 0  25  0.2  0  0.1  2  -2  1.5693  0  0.3355  0.272  0  0  0.3814  0  0  0  0  0  0  0  /
  736 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  740 'GENROU'  1  7.974600  0.035600  0.645800  0.063100  5.915615  0.000000  2.023100
  1.923500  0.411000  0.413600  0.294200  0.222600  0.106200  2.571400  /
  740 'ESST4B'  1  0  42.1756  7.9831  1  -1  0.01  1  0  1  -1  0  7.0522  0  5.3988  0.0538  0  0  /
  740 'IEEEG1'  1 0 0  20  0  0  0.2  0.1128  -0.1128  1.1385  0  0.2942  1  0  6.2062  0  0  0  0  0  0  0  0  /
  740 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  747 'GENROU'  1  8.869300  0.025000  0.826900  0.064200  3.917869  0.000000  1.818500
  1.732800  0.274400  0.438200  0.198400  0.148200  0.169000  3.953800  /
  747 'ESAC6A'  1  0.02  549.291  22.7991  2  0.23  0.2  100  -100  100  -100  1  0  0  1  0  0  0  0  1  5.0595  0.1383  6.746  0.9221  /
  747 'IEEEG1'  1 0 0  20  0  0  0.5  2  -2  1.6177  0  0.2303  0.308  0  0.6479  0.3645  0  0.4  0.3  0  0  0  0  /
  747 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  759 'GENROU'  1  5.893800  0.036800  1.071200  0.050200  2.421735  0.000000  1.315200
  1.263700  0.198800  0.471300  0.145500  0.107100  0.068000  1.731900  /
  759 'ESAC1A'  1  0.02  0  0  212.876  0.1  50  -50  1.1734  0.0153  1  0.2  0.4  1  4.4469  0.0139  5.9293  0.1249  9  -9  /
  759 'IEEEG1'  1 0 0  10  0  0  0.1  0.1  -0.1  0.7506  0  0.3313  0.2832  0  1.1515  0.3116  0  0  0  0  0  0  0  /
  759 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  760 'GENROU'  1  5.381400  0.046500  0.899300  0.078900  1.865967  0.000000  1.146300
  1.106300  0.204300  0.313100  0.149400  0.110100  0.171000  3.997100  /
  760 'IEEET1'  1  0  400  0.2  1  -1  0  0.5  0.1094  0.35  0  3.4013  0.1949  4.5351  0.4667  /
  760 'IEEEG1'  1 0 0  10  0  0  0.5  0.2669  -0.2669  1.1671  0  0.1431  1  0  10  0  0  0  0  0  0  0  0  /
  760 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  778 'GENROU'  1  7.666400  0.027300  0.637000  0.075100  2.562912  0.000000  1.259300
  1.211500  0.117400  0.444200  0.088500  0.062800  0.170000  3.975900  /
  778 'ESST4B'  1  0  15.7783  4.0196  6  -6  0.01  1  0  4.6  -4.6  0  5.3458  0  5.0916  0.0498  0  0  /
  778 'IEEEG1'  1 0 0  20  0  0  0.2  0.1  -0.1  0.5816  0  0.1371  0.2504  0  10  0.7734  0  0.5  0.4792  0  0  0  0  /
  778 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  780 'GENROU'  1  5.044800  0.054000  1.311900  0.073800  4.459856  0.000000  1.107400
  1.070000  0.165900  0.319100  0.122500  0.089200  0.196300  4.552700  /
  780 'IEEET1'  1  0  400  0.0485  1  -1  0  0.7466  0.116  1  0  2.0984  0.0096  2.7979  0.2588  /
  780 'IEEEG1'  1 0 0  20  0  0  0.5  0.1  -0.1  0.5393  0  0.3298  1  0  10  0  0  0.5  0.3  0  0  0  0  /
  780 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  783 'GENROU'  1  9.228900  0.033800  1.453800  0.075300  4.360527  0.000000  2.123400
  2.017000  0.312400  0.217500  0.225100  0.168900  0.111100  2.678400  /
  783 'ESAC6A'  1  0.02  488.771  22.0641  2  0.208  0.9  9.08  -9.08  9.08  -9.08  1  100  0  1  0  0  0  0  1  3.7037  0.1467  4.9383  0.9779  /
  783 'IEEEG1'  1 0 0  12.0469  0.2545  0  0.5  0.256  -0.256  1.0393  0  0.4468  1  0  7.0466  0.4045  0  0.4  0.5309  0  0  0  0  /
  783 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  788 'GENROU'  1  6.399400  0.049900  0.953800  0.078800  1.754097  0.000000  1.199600
  1.155900  0.206500  0.359300  0.150900  0.111300  0.131500  3.127800  /
  788 'ESST4B'  1  0  37.9835  7.1199  6  -6  0.01  1  0  1  -1  0  7.0201  0  8.0379  0.1123  0  0  /
  788 'IEEEG1'  1 0 0  20  0  0  0.5  1  -1  0.9449  0  0.459  0.2935  0  4.8957  0.3647  0  0  0  0  0  0  0  /
  788 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  803 'GENROU'  1  9.409000  0.058200  0.533600  0.051500  3.434540  0.000000  1.998100
  1.900200  0.426900  0.722600  0.305300  0.231300  0.113500  2.731800  /
  803 'ESST4B'  1  0  0.3582  7.8402  6  -6  0.01  1  0  1  -1  0  7.5917  0  8.8331  0.0724  0  0  /
  803 'IEEEG1'  1 0 0  20  0.2  0  0.3  0.3826  -0.3826  0.7135  0  0.2854  1  0  0  0.2351  0  0.5  0.4011  0  0  0  0  /
  803 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  804 'GENROU'  1  8.290000  0.028300  0.931400  0.065500  5.040834  0.000000  1.866900
  1.777900  0.269300  0.405100  0.194900  0.145500  0.183700  4.276700  /
  804 'ESAC1A'  1  0  0  0  261.453  0.02  10.3019  -10.3019  1.1057  0.013  1  0.2  1  1  2.2591  0.1315  3.0122  1.1837  9  -9  /
  804 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.4855  -0.4855  1.235  0  0.1424  0.3003  0  9.8738  0.3589  0  0  0  0  0  0  0  /
  804 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  809 'GENROU'  1  6.347600  0.032500  1.456700  0.079500  5.275861  0.000000  1.258400
  1.210800  0.183000  0.280600  0.134400  0.098500  0.057200  1.493600  /
  809 'IEEET1'  1  0  400  0.2  1  -1  0  0.5  0.08  1  0  1.6525  0.5005  2.2034  0.8098  /
  809 'IEEEG1'  1 0 0  20  0.2995  0  0.2  2  -2  0.9063  0  0.2429  0.2613  0  7.9622  0  0  0.5  0.3  0  0  0  0  /
  809 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  815 'GENROU'  1  4.340800  0.036900  1.015500  0.054700  1.833186  0.000000  1.833400
  1.746700  0.337900  0.494500  0.242900  0.182800  0.107100  2.592000  /
  815 'ESST4B'  1  0  0.7649  6.1161  6  -6  0.01  1  0  4.6  -4.6  0  5.3649  0  5.6835  0.0747  0  0  /
  815 'IEEEG1'  1 0 0  20  0.2502  0  0.3  0.1  -0.1  0.9373  0  0.1613  1  0  10  0.114  0  0  0  0  0  0  0  /
  815 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  834 'GENROU'  1  7.366900  0.042600  1.044800  0.052100  5.769125  0.000000  1.653800
  1.579400  0.335700  0.572400  0.241400  0.181600  0.080500  2.005200  /
  834 'IEEET1'  1  0  25  0.0237  7  -7  0  0.5  0.08  1  0  3.1803  0.1131  4.2404  0.375  /
  834 'IEEEG1'  1 0 0  20  0  0  0.1  2  -2  1.1096  0  0.4097  1  0  10  0  0  0  0  0  0  0  0  /
  834 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  840 'GENROU'  1  5.705400  0.043000  1.185700  0.067000  3.620497  0.000000  1.980000
  1.883400  0.177200  0.361000  0.130400  0.095400  0.183600  4.273900  /
  840 'ESST4B'  1  0  18.9845  4.2911  1  -1  0.01  1  0  4.6  -4.6  0  1  0  6.5243  0.0402  0  0  /
  840 'IEEEG1'  1 0 0  20  0  0  0.2  0.1472  -0.1472  0.5422  0  0.1667  1  0  9.7089  0.1523  0  0.4  0.3  0  0  0  0  /
  840 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  840 'GENROU'  2  4.880700  0.058800  1.046700  0.070100  2.398128  0.000000  2.490700
  2.359400  0.253700  0.559700  0.183900  0.137000  0.194800  4.520400  /
  840 'IEEET1'  2  0.06  25  0.2  1  -1  0  0.5  0.08  0.35  0  3.6227  0.1738  4.8303  0.4431  /
  840 'IEEEG1'  2 0 0  20  0.2  0  0.3  0.1  -0.1  1.2198  0  0.3402  0.2524  0  0  0.1471  0  0  0  0  0  0  0  /
  840 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  844 'GENROU'  1  8.440100  0.023200  1.015500  0.059800  1.395798  0.000000  2.116200
  2.010300  0.302600  0.509700  0.218200  0.163600  0.116200  2.790400  /
  844 'EXAC1'  1  0  0  0  400  0.02  6.5917  -6.5917  0.306  0.02  1  0.2674  0.5  1  1.5458  0.0257  2.0611  0.1286  /
  844 'IEEEG1'  1 0 0  20  0.2  0  0.5  0.1  -0.1  0.8278  0  0.4975  0.27  0  10  0  0  0  0  0  0  0  0  /
  844 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  848 'GENROU'  1  4.477700  0.026100  1.171700  0.064500  2.222268  0.000000  1.119600
  1.081400  0.122500  0.292900  0.092000  0.065600  0.199300  4.619900  /
  848 'ESST4B'  1  0  23.871  3.2403  1  -1  0.01  1  0  1  -1  0  1  0  5.9001  0.032  0  0  /
  848 'IEEEG1'  1 0 0  13.1387  0  0  0.2  0.1  -0.1  0.9312  0  0.4509  0.292  0  0  0.3001  0  0  0  0  0  0  0  /
  848 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  854 'GENROU'  1  6.405500  0.035900  1.433500  0.053000  3.842332  0.000000  1.349300
  1.295500  0.176200  0.471600  0.129700  0.094800  0.022400  0.729000  /
  854 'IEEET1'  1  0.02  400  0.2  1  -1  0  0.8599  0.08  1  0  4.4543  0.5573  5.9391  0.8735  /
  854 'IEEEG1'  1 0 0  10  0  0  0.1  0.1  -0.1  1.2078  0  0.1102  0.2904  0  10  0  0  0  0  0  0  0  0  /
  854 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  873 'GENROU'  1  6.047600  0.025200  1.073300  0.060000  4.819173  0.000000  1.178000
  1.135800  0.150700  0.299400  0.111800  0.080900  0.120300  2.880500  /
  873 'ESST4B'  1  0  35.5656  5.8791  1  -1  0.01  1  0  1  -1  0  1  0  7.0175  0.106  0  0  /
  873 'IEEEG1'  1 0 0  20  0  0  0.2  1  -1  0.8651  0  0.3276  0.3477  0  9.2335  0.1604  0  0.5  0.3  0  0  0  0  /
  873 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  876 'GENROU'  1  8.180900  0.037800  0.979500  0.054300  5.489139  0.000000  2.474000
  2.343800  0.296700  0.518700  0.214100  0.160400  0.057900  1.509300  /
  876 'EXAC1'  1  0  0  0  400  0.02  11.0189  -11.0189  0.7797  0.08  1  0.2241  0.5  1  2.6957  0.0143  3.5942  0.0716  /
  876 'IEEEG1'  1 0 0  20  0.3  0  0.5  0.1  -0.1  0.786  0  0.4735  0.3204  0  0.0023  0  0  0  0  0  0  0  0  /
  876 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  896 'GENROU'  1  8.634700  0.041700  0.584300  0.045100  2.795327  0.000000  1.925700
  1.832700  0.428300  0.699800  0.306300  0.232000  0.111500  2.687700  /
  896 'EXAC1'  1  0  0  0  400  0.02  7.4549  -7.4549  1.1  0.035  1  0.2784  0.5  1  2.4484  0.0485  3.2646  0.2427  /
  896 'IEEEG1'  1 0 0  20  0.2357  0  0.1  1  -1  0.7414  0  0.4146  1  0  7.6242  0.2783  0  0.4  0.3  0  0  0  0  /
  896 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  896 'GENROU'  2  9.087000  0.040500  0.904300  0.048600  3.302262  0.000000  2.478600
  2.348100  0.199000  0.600700  0.145600  0.107200  0.048300  1.297600  /
  896 'ESST4B'  2  0  10.8668  5.211  6  -6  0.01  1  0  1  -1  0  1  0  6.836  0.0396  0  0  /
  896 'IEEEG1'  2 0 0  19.3594  0  0  0.2  0.1  -0.1  1.2663  0  0.4318  0.2772  0  5.0835  0.2896  0  0.5  0.5196  0  0  0  0  /
  896 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  896 'GENROU'  3  8.826500  0.058700  0.769900  0.057200  5.631366  0.000000  2.476100
  2.345800  0.244000  0.609900  0.177200  0.131700  0.184800  4.300600  /
  896 'IEEET1'  3  0.06  25  0.2  7  -7  0  0.9774  0.0975  1  0  3.0771  0.032  4.1029  0.284  /
  896 'IEEEG1'  3 0 0  20  0  0  0.1  0.1072  -0.1072  0.6074  0  0.1432  0.2508  0  0  0.1494  0  0  0  0  0  0  0  /
  896 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  902 'GENROU'  1  4.636100  0.030900  1.310100  0.063700  4.099905  0.000000  1.370600
  1.315300  0.252400  0.372600  0.183100  0.136300  0.092700  2.275000  /
  902 'IEEET1'  1  0  400  0.2  1  -1  0  0.5  0.08  0.35  0  2.6075  0.0451  3.4767  0.2986  /
  902 'IEEEG1'  1 0 0  10  0  0  0.3  0.1695  -0.1695  0.5228  0  0.1583  1  0  6.8118  0  0  0  0  0  0  0  0  /
  902 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  903 'GENROU'  1  9.038300  0.054000  0.619500  0.056600  2.439766  0.000000  1.878300
  1.788600  0.352800  0.321900  0.253400  0.190900  0.184800  4.300600  /
  903 'IEEET1'  1  0  25  0.2  1  -1  0  0.9175  0.08  1  0  4.0409  0.094  5.3878  0.3535  /
  903 'IEEEG1'  1 0 0  10  0.2  0  0.5  0.1  -0.1  0.5866  0  0.1175  0.3164  0  4.4449  0.2793  0  0  0  0  0  0  0  /
  903 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  952 'GENROU'  1  5.245000  0.034200  1.214900  0.060500  1.480312  0.000000  1.641100
  1.567400  0.194000  0.523200  0.142100  0.104500  0.183800  4.278400  /
  952 'ESST4B'  1  0  15.6001  4.8649  6  -6  0.01  1  0  4.6  -4.6  0  6.4499  0  5.5702  0.0771  0  0  /
  952 'IEEEG1'  1 0 0  20  0.3  0  0.1  2  -2  0.5641  0  0.2804  0.2644  0  10  0.4063  0  0.4  0.3  0  0  0  0  /
  952 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  958 'GENROU'  1  5.524000  0.056400  1.147700  0.060100  2.524271  0.000000  1.439700
  1.379700  0.289000  0.306600  0.208700  0.156200  0.139600  3.307000  /
  958 'IEEET1'  1  0  25  0.0486  1  -1  0  0.5  0.08  1  0  4.283  0.3067  5.7107  0.5923  /
  958 'IEEEG1'  1 0 0  10  0.2718  0  0.1  2  -2  0.7875  0  0.2698  0.3182  0  0.9277  0.2909  0  0.4  0.3822  0  0  0  0  /
  958 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  972 'GENROU'  1  7.830000  0.055900  0.815800  0.066600  1.701052  0.000000  1.402000
  1.344600  0.248200  0.230400  0.180100  0.134000  0.157800  3.707100  /
  972 'ESAC6A'  1  0  424.481  16.5684  3  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  0  0  0  0  1  5.1999  0.017  6.9333  0.1133  /
  972 'IEEEG1'  1 0 0  16.1301  0.2  0  0.1  0.4423  -0.4423  0.9343  0  0.3636  0.2554  0  8.6309  0  0  0.5  0.4147  0  0  0  0  /
  972 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  972 'GENROU'  2  4.546700  0.047000  0.731100  0.040800  1.834257  0.000000  2.278000
  2.161100  0.505500  0.554400  0.360400  0.274000  0.133300  3.168200  /
  972 'ESST4B'  2  0  37.6271  7.9111  1  -1  0.01  1  0  1  -1  0  5.5639  0  7.6428  0.0925  0  0  /
  972 'IEEEG1'  2 0 0  20  0  0  0.15  0.3572  -0.3572  0.6985  0  0.1468  1  0  2.1294  0.1287  0  0  0  0  0  0  0  /
  972 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  972 'GENROU'  3  9.594900  0.029000  1.034500  0.068300  3.739284  0.000000  2.015300
  1.916300  0.249500  0.338200  0.181000  0.134700  0.183500  4.271700  /
  972 'IEEET1'  3  0.06  25  0.2  7  -7  0  0.7369  0.08  1  0  2.0516  0.2845  2.7354  0.5674  /
  972 'IEEEG1'  3 0 0  20  0.2  0  0.15  0.1  -0.1  0.9803  0  0.1604  0.2842  0  0  0.3219  0  0  0  0  0  0  0  /
  972 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  972 'GENROU'  4  4.265100  0.031700  1.450900  0.078600  3.169378  0.000000  2.132000
  2.025000  0.204900  0.303400  0.149800  0.110400  0.082000  2.038600  /
  972 'IEEET1'  4  0  25  0.2  1  -1  0  0.5  0.08  1  0  4.306  0.4919  5.7414  0.8002  /
  972 'IEEEG1'  4 0 0  17.3358  0.2  0  0.5  1  -1  0.8021  0  0.2775  0.313  0  7.0719  0.7848  0  0.4  0.4537  0  0  0  0  /
  972 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  973 'GENROU'  1  5.529900  0.027700  0.996900  0.058200  4.777178  0.000000  1.695900
  1.618600  0.246100  0.513500  0.178600  0.132900  0.025800  0.803600  /
  973 'ESAC6A'  1  0.02  496.84  17.0553  3  0.1123  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  1  0  0  0  0  1  5.0235  0.058  6.698  0.3865  /
  973 'IEEEG1'  1 0 0  20  0  0  0.1  0.1  -0.1  1.1655  0  0.3156  0.3067  0  0  0.1838  0  0.4  0.4397  0  0  0  0  /
  973 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  977 'GENROU'  1  6.525300  0.053900  0.690900  0.067600  4.212628  0.000000  1.122500
  1.084100  0.117600  0.217800  0.088600  0.062900  0.121100  2.898500  /
  977 'ESAC1A'  1  0  0  0  292.883  0.1  50  -50  1.1325  0.0142  1  0.2  1  1  5.3453  0.0159  7.127  0.1434  9  -9  /
  977 'IEEEG1'  1 0 0  20  0  0  0.1  0.3632  -0.3632  0.9718  0  0.2475  0.3347  0  0  0.2234  0  0.5  0.3314  0  0  0  0  /
  977 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  986 'GENROU'  1  7.396600  0.047600  1.011900  0.047000  3.718844  0.000000  2.348900
  2.227200  0.419600  0.423200  0.300200  0.227300  0.103200  2.504600  /
  986 'IEEET1'  1  0  25  0.2  7  -7  0  0.5  0.08  0.35  0  2.0545  0.4463  2.7394  0.7489  /
  986 'IEEEG1'  1 0 0  12.6597  0  0  0.2  0.1  -0.1  1.7364  0  0.1972  0.3034  0  0.4732  0  0  0.4  0.3394  0  0  0  0  /
  986 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  998 'GENROU'  1  9.563800  0.038700  0.704300  0.079300  3.455150  0.000000  1.929400
  1.836200  0.185300  0.226300  0.136000  0.099700  0.153800  3.619400  /
  998 'ESAC1A'  1  0  0  0  750  0.1  10.1553  -10.1553  0.9163  0.0206  1  0.2  1  1  5.5699  0.342  7.4265  3.0781  9  -9  /
  998 'IEEEG1'  1 0 0  20  0.3  0  0.3  0.4979  -0.4979  0.5096  0  0.2629  0.2585  0  2.9159  0.386  0  0  0  0  0  0  0  /
  998 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  999 'GENROU'  1  7.294500  0.038000  0.610800  0.057500  3.809190  0.000000  1.647400
  1.573400  0.194300  0.371100  0.142400  0.104700  0.121700  2.912500  /
  999 'ESAC6A'  1  0.02  539.28  16.1537  2  0.1963  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  3.8575  0.0145  5.1434  0.0968  /
  999 'IEEEG1'  1 0 0  20  0  0  0.15  0.1  -0.1  0.5954  0  0.1904  0.2607  0  10  0  0  0.4  0.4589  0  0  0  0  /
  999 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1002 'GENROU'  1  5.108800  0.022300  1.147400  0.051100  1.781392  0.000000  2.239700
  2.125400  0.425900  0.757500  0.304600  0.230700  0.074900  1.882700  /
  1002 'ESAC1A'  1  0  0.02  0  238.684  0.02  50  -50  0.9949  0.0149  1  0.2  1  1  3.4811  0.1362  4.6414  1.2255  9  -9  /
  1002 'IEEEG1'  1 0 0  20  0.2508  0  0.2  0.2111  -0.2111  0.7074  0  0.4871  0.3266  0  2.9096  0.3346  0  0.5  0.5926  0  0  0  0  /
  1002 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1003 'GENROU'  1  9.292200  0.036300  1.354600  0.043200  2.165520  0.000000  1.979600
  1.883000  0.324800  0.233300  0.233800  0.175700  0.089500  2.203000  /
  1003 'ESST4B'  1  0  4.7034  1.961  6  -6  0.01  1  0  1  -1  0  5.3039  0  6.5136  0.0577  0  0  /
  1003 'IEEEG1'  1 0 0  25  0  0  0.1  0.1  -0.1  0.9777  0  0.2264  1  0  0  0  0  0.4  0.3288  0  0  0  0  /
  1003 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1004 'GENROU'  1  7.009200  0.028100  0.666100  0.048500  4.122104  0.000000  1.836900
  1.750000  0.422800  0.281800  0.302500  0.229000  0.125600  2.998400  /
  1004 'ESST4B'  1  0  41.4111  6.9973  6  -6  0.01  1  0  4.6  -4.6  0  7.5642  0  5.2877  0.0874  0  0  /
  1004 'IEEEG1'  1 0 0  20  0.2  0  0.5  2  -2  0.8299  0  0.2026  0.2519  0  8.7472  0  0  0  0  0  0  0  0  /
  1004 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1007 'GENROU'  1  9.509000  0.034900  0.959800  0.067000  4.098444  0.000000  1.813400
  1.728100  0.230500  0.397800  0.167700  0.124400  0.104500  2.534600  /
  1007 'ESAC1A'  1  0  0  0  750  0.02  50  -50  0.8297  0.0108  1  0.2  1  1  2.8249  0.2515  3.7665  2.2632  9  -9  /
  1007 'IEEEG1'  1 0 0  20  0  0  0.5  2  -2  1.057  0  0.4385  0.346  0  0  0  0  0  0  0  0  0  0  /
  1007 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1010 'GENROU'  1  4.268500  0.059700  0.752500  0.054900  3.503835  0.000000  1.046100
  1.012900  0.132700  0.293900  0.099200  0.071100  0.075700  1.900800  /
  1010 'IEEET1'  1  0.06  400  0.0341  1  -1  0  0.5  0.1072  0.35  0  1.6915  0.1879  2.2553  0.4589  /
  1010 'IEEEG1'  1 0 0  10  0.2893  0  0.1  2  -2  0.5626  0  0.336  0.2663  0  1.3861  0.4  0  0  0  0  0  0  0  /
  1010 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1012 'GENROU'  1  7.106500  0.020200  0.939300  0.073600  3.623734  0.000000  2.404800
  2.279300  0.335300  0.596400  0.241100  0.181400  0.078700  1.967300  /
  1012 'ESAC6A'  1  0  591.813  16.1636  2  0.1077  0.2  9.08  -9.08  9.08  -9.08  3.215  0  0  1  1  0.25  0.225  22.5  1  4.2766  0.0024  5.7021  0.0158  /
  1012 'IEEEG1'  1 0 0  20  0  0  0.3  0.3258  -0.3258  0.9744  0  0.1377  0.3294  0  10  0  0  0.5  0.3  0  0  0  0  /
  1012 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1012 'GENROU'  2  6.376000  0.050800  1.012200  0.061500  3.203276  0.000000  1.861400
  1.772900  0.371200  0.770400  0.266300  0.200900  0.063600  1.633300  /
  1012 'IEEET1'  2  0  25  0.2  7  -7  0  0.5311  0.08  1  0  1.9952  0.1717  2.6603  0.4407  /
  1012 'IEEEG1'  2 0 0  20  0  0  0.15  0.4839  -0.4839  1.1017  0  0.2683  1  0  0.063  0  0  0.5  0.3242  0  0  0  0  /
  1012 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1021 'GENROU'  1  8.174300  0.057600  1.160300  0.040600  1.662639  0.000000  1.253400
  1.206100  0.202900  0.400900  0.148400  0.109300  0.099900  2.431800  /
  1021 'IEEET1'  1  0.02  400  0.2  1  -1  0  0.4242  0.08  1  0  2.9315  0.1104  3.9087  0.3719  /
  1021 'IEEEG1'  1 0 0  18.2904  0.2  0  0.1  0.1  -0.1  1.16  0  0.2784  0.3216  0  5.9478  0  0  0  0  0  0  0  0  /
  1021 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1022 'GENROU'  1  6.508900  0.050900  1.486700  0.057300  1.569459  0.000000  2.235400
  2.121400  0.249300  0.544800  0.180900  0.134600  0.169700  3.968700  /
  1022 'ESAC1A'  1  0  0  0  750  0.02  12.0588  -12.0588  0.9517  0.0293  1  0.2  1  1  5.3777  0.3181  7.1702  2.8625  9  -9  /
  1022 'IEEEG1'  1 0 0  20  0.2871  0  0.1  1  -1  0.8435  0  0.2898  0.34  0  9.0168  0.2455  0  0  0  0  0  0  0  /
  1022 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1023 'GENROU'  1  5.298000  0.050100  1.297500  0.042700  3.792928  0.000000  2.218400
  2.105600  0.391200  0.486800  0.280300  0.211800  0.071800  1.814900  /
  1023 'ESST4B'  1  0  45.1145  3.531  1  -1  0.01  1  0  1  -1  0  1  0  8.427  0.0502  0  0  /
  1023 'IEEEG1'  1 0 0  19.6791  0  0  0.2  2  -2  0.988  0  0.3405  0.2939  0  0.0209  0.3025  0  0  0  0  0  0  0  /
  1023 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1032 'GENROU'  1  8.855100  0.050800  1.304300  0.058600  4.122617  0.000000  1.281100
  1.231900  0.258900  0.497200  0.187600  0.139800  0.198400  4.600300  /
  1032 'IEEET1'  1  0.06  400  0.2  7  -7  0  0.833  0.1003  0.35  0  4.0005  0.1388  5.334  0.4038  /
  1032 'IEEEG1'  1 0 0  20  0.2182  0  0.2  1  -1  0.5615  0  0.306  1  0  0.1552  0.4  0  0.5  0.3  0  0  0  0  /
  1032 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1076 'GENROU'  1  7.705600  0.051300  1.494700  0.064400  2.173752  0.000000  1.494300
  1.430700  0.330700  0.234300  0.237900  0.178900  0.134800  3.201400  /
  1076 'ESST4B'  1  0  0.809  6.3932  6  -6  0.01  1  0  1  -1  0  1  0  7.2117  0.0371  0  0  /
  1076 'IEEEG1'  1 0 0  14.1374  0  0  0.15  0.1  -0.1  0.7474  0  0.4411  0.2696  0  0  0.3129  0  0.4  0.3  0  0  0  0  /
  1076 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1108 'GENROU'  1  7.900500  0.057000  1.418900  0.063700  5.288262  0.000000  2.463700
  2.334200  0.307100  0.561800  0.221400  0.166000  0.062100  1.601400  /
  1108 'ESAC6A'  1  0.02  573.477  12.5524  2  0.0922  0.2  9.08  -9.08  9.08  -9.08  3.215  0  0  1  0  0  0  0  1  4.1025  0.1468  5.47  0.9784  /
  1108 'IEEEG1'  1 0 0  20  0.2  0  0.2  0.4755  -0.4755  0.7434  0  0.1189  0.3148  0  0.1831  0.3226  0  0  0  0  0  0  0  /
  1108 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1110 'GENROU'  1  4.111900  0.027700  1.352500  0.062600  2.661610  0.000000  2.135800
  2.028500  0.284900  0.522100  0.205900  0.154000  0.178400  4.159200  /
  1110 'ESST4B'  1  0  24.9557  7.6756  6  -6  0.01  1  0  1  -1  0  7.7167  0  7.6209  0.0681  0  0  /
  1110 'IEEEG1'  1 0 0  13.2828  0  0  0.3  0.1  -0.1  1.1496  0  0.3178  0.3191  0  0  0.4239  0  0  0  0  0  0  0  /
  1110 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1111 'GENROU'  1  6.928800  0.058500  0.546800  0.071300  2.160176  0.000000  1.654800
  1.580200  0.175900  0.315000  0.129400  0.094600  0.071300  1.803800  /
  1111 'EXAC1'  1  0  0  0  2876  0.02  5.258  -5.258  1.1  0.035  1  0.299  0.5  1  3.8415  0.0785  5.122  0.3924  /
  1111 'IEEEG1'  1 0 0  20  0  0  0.1  0.1946  -0.1946  0.9886  0  0.2096  0.274  0  0  0.2222  0  0.5  0.3  0  0  0  0  /
  1111 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1111 'GENROU'  2  4.823700  0.038500  1.491100  0.056800  5.644079  0.000000  1.267900
  1.219600  0.184300  0.433100  0.135300  0.099200  0.150300  3.540800  /
  1111 'ESAC6A'  2  0.02  448.471  12.3977  3  0.1423  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  1  0.25  0.225  22.5  1  3.0218  0.0084  4.029  0.0558  /
  1111 'IEEEG1'  2 0 0  20  0.3  0  0.1  1  -1  1.7915  0  0.4463  0.2711  0  0  0.2347  0  0  0  0  0  0  0  /
  1111 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1112 'GENROU'  1  7.657500  0.054200  0.923300  0.057900  1.080638  0.000000  2.349800
  2.228000  0.317100  0.564700  0.228400  0.171500  0.033400  0.970600  /
  1112 'IEEET1'  1  0  25  0.2  1  -1  0  0.5  0.0892  0.35  0  2.0399  0.1981  2.7199  0.4704  /
  1112 'IEEEG1'  1 0 0  20  0.2  0  0.2  0.1  -0.1  1.2862  0  0.3588  0.3009  0  10  0  0  0.4  0.3862  0  0  0  0  /
  1112 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1114 'GENROU'  1  5.658500  0.051600  0.569400  0.056400  5.598818  0.000000  1.528400
  1.462400  0.209100  0.337700  0.152700  0.112700  0.153600  3.613400  /
  1114 'IEEET1'  1  0  400  0.2  1  -1  0  0.4604  0.08  0.35  0  3.4379  0.2153  4.5838  0.4897  /
  1114 'IEEEG1'  1 0 0  20  0.2  0  0.5  0.1  -0.1  1.0612  0  0.3844  0.3446  0  10  0.1445  0  0  0  0  0  0  0  /
  1114 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1129 'GENROU'  1  5.944400  0.032900  0.705800  0.040100  2.675957  0.000000  2.447200
  2.318800  0.306800  0.557500  0.221200  0.165900  0.087000  2.148900  /
  1129 'IEEET1'  1  0  400  0.0548  1  -1  0  0.9264  0.0875  0.35  0  1.8802  0.1479  2.5069  0.4141  /
  1129 'IEEEG1'  1 0 0  18.4672  0.2  0  0.15  2  -2  0.8466  0  0.1683  0.3452  0  0  0  0  0  0  0  0  0  0  /
  1129 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1151 'GENROU'  1  6.493200  0.045700  0.949700  0.057300  3.313655  0.000000  1.577900
  1.508600  0.315400  0.450800  0.227200  0.170600  0.178600  4.163000  /
  1151 'ESST4B'  1  0  54.8679  0.0678  1  -1  0.01  1  0  1  -1  0  5.4199  0  6.3462  0.1102  0  0  /
  1151 'IEEEG1'  1 0 0  20  0.2599  0  0.2  1  -1  1.0097  0  0.4195  0.2638  0  0  0.4  0  0.5  0.412  0  0  0  0  /
  1151 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1152 'GENROU'  1  4.275000  0.032400  1.272900  0.052800  2.591128  0.000000  1.711700
  1.633300  0.244400  0.532600  0.177400  0.131900  0.054300  1.430300  /
  1152 'ESST4B'  1  0  50.8118  4.001  1  -1  0.01  1  0  1  -1  0  4.8039  0  6.7548  0.0686  0  0  /
  1152 'IEEEG1'  1 0 0  18.7025  0  0  0.1  2  -2  0.5282  0  0.2655  0.3357  0  4.2187  0.1051  0  0  0  0  0  0  0  /
  1152 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1153 'GENROU'  1  8.509900  0.027500  1.245000  0.062000  4.596064  0.000000  1.063900
  1.029400  0.106300  0.387000  0.080700  0.056800  0.124200  2.967600  /
  1153 'ESST4B'  1  0  1.2495  1.7785  1  -1  0.01  1  0  4.6  -4.6  0  1  0  6.886  0.1046  0  0  /
  1153 'IEEEG1'  1 0 0  25  0  0  0.3  1  -1  1.0612  0  0.3208  0.3366  0  9.9575  0.2901  0  0.5  0.5911  0  0  0  0  /
  1153 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1166 'GENROU'  1  9.783800  0.055500  0.524400  0.062800  3.636978  0.000000  1.517500
  1.452200  0.135800  0.228600  0.101400  0.072800  0.025400  0.792800  /
  1166 'ESST4B'  1  0  34.2492  1.0243  1  -1  0.01  1  0  1  -1  0  1  0  8.2858  0.096  0  0  /
  1166 'IEEEG1'  1 0 0  10  0.2516  0  0.2  2  -2  0.8209  0  0.3266  1  0  7.7782  0  0  0.5  0.3  0  0  0  0  /
  1166 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1178 'GENROU'  1  7.996500  0.031100  1.126300  0.048800  2.459609  0.000000  2.083400
  1.979800  0.194600  0.467400  0.142500  0.104800  0.027700  0.845000  /
  1178 'ESST4B'  1  0  57.2609  7.3922  6  -6  0.01  1  0  4.6  -4.6  0  1  0  5.9582  0.0887  0  0  /
  1178 'IEEEG1'  1 0 0  20  0.2593  0  0.5  2  -2  1.5075  0  0.2265  0.2998  0  4.3758  0  0  0  0  0  0  0  0  /
  1178 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1178 'GENROU'  2  5.317800  0.037100  0.963800  0.053400  3.478721  0.000000  1.903600
  1.812100  0.357500  0.208000  0.256700  0.193500  0.122800  2.937000  /
  1178 'IEEET1'  2  0.06  400  0.0446  7  -7  0  0.5  0.0947  1  0  1.8206  0.029  2.4275  0.2805  /
  1178 'IEEEG1'  2 0 0  20  0  0  0.1  0.3247  -0.3247  0.7503  0  0.1657  0.3226  0  10  0.4  0  0.4  0.3362  0  0  0  0  /
  1178 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1178 'GENROU'  3  7.190600  0.048300  1.017300  0.041400  1.231970  0.000000  2.255700
  2.140300  0.484400  0.604500  0.345600  0.262500  0.061800  1.593800  /
  1178 'IEEET1'  3  0  400  0.2  1  -1  0  0.2781  0.0794  0.35  0  4.2245  0.1463  5.6327  0.4122  /
  1178 'IEEEG1'  3 0 0  20  0  0  0.2  0.1  -0.1  0.7998  0  0.3659  0.2878  0  1.3374  0  0  0  0  0  0  0  0  /
  1178 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1179 'GENROU'  1  9.941500  0.054500  1.225600  0.071300  1.740382  0.000000  1.181100
  1.138700  0.133500  0.469100  0.099800  0.071600  0.149400  3.521200  /
  1179 'ESAC1A'  1  0  0  0  750  0.02  17.7204  -17.7204  1.1092  0.0108  1  0.2  1  1  5.4893  0.0702  7.3191  0.6321  9  -9  /
  1179 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.1  -0.1  0.6605  0  0.226  0.2862  0  10  0.1158  0  0  0  0  0  0  0  /
  1179 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1179 'GENROU'  2  5.316600  0.044300  0.869200  0.052400  2.959101  0.000000  1.807100
  1.722200  0.226500  0.753300  0.164900  0.122200  0.181100  4.219200  /
  1179 'ESST4B'  2  0  41.9177  4.0364  1  -1  0.01  1  0  1  -1  0  4.8798  0  5.8233  0.1067  0  0  /
  1179 'IEEEG1'  2 0 0  20  0.2  0  0.5  0.1  -0.1  0.56  0  0.4044  0.3459  0  10  0  0  0  0  0  0  0  0  /
  1179 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1187 'GENROU'  1  9.162000  0.029700  0.633300  0.075200  5.150361  0.000000  1.251200
  1.204000  0.145900  0.261800  0.108400  0.078300  0.150200  3.539700  /
  1187 'IEEET1'  1  0  400  0.2  1  -1  0  0.2895  0.022  1  0  3.6281  0.3563  4.8374  0.648  /
  1187 'IEEEG1'  1 0 0  20  0  0  0.1  0.1878  -0.1878  0.9937  0  0.4469  0.2561  0  9.5293  0.5194  0  0.4  0.4743  0  0  0  0  /
  1187 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1187 'GENROU'  2  6.940400  0.028700  1.337600  0.046300  1.433374  0.000000  2.330900
  2.210400  0.461300  0.450800  0.329400  0.250000  0.050800  1.352300  /
  1187 'IEEET1'  2  0  25  0.2  7  -7  0  0.5  0.0852  0.35  0  4.4908  0.4995  5.9877  0.8087  /
  1187 'IEEEG1'  2 0 0  20  0.3  0  0.2  1  -1  1.3273  0  0.2705  0.3071  0  10  0  0  0  0  0  0  0  0  /
  1187 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1188 'GENROU'  1  8.880000  0.043900  1.224800  0.074900  3.783072  0.000000  1.516000
  1.450900  0.207800  0.255700  0.151800  0.112000  0.193600  4.494300  /
  1188 'ESAC1A'  1  0  0  0  239.352  0.1  14.4241  -14.4241  0.9041  0.0128  1  0.2  0.4  1  1.267  0.3773  1.6894  3.3961  9  -9  /
  1188 'IEEEG1'  1 0 0  20  0  0  0.1  1  -1  0.706  0  0.4841  0.2898  0  0  0.2763  0  0  0  0  0  0  0  /
  1188 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1226 'GENROU'  1  8.759100  0.031800  0.759700  0.050000  5.152754  0.000000  1.736000
  1.656000  0.229500  0.249000  0.167000  0.123800  0.089500  2.204600  /
  1226 'ESAC6A'  1  0.02  542.769  13.9014  3  0.2085  0.9  100  -100  100  -100  1  100  0  10  1  0.25  0.225  22.5  1  4.4974  0.0735  5.9965  0.49  /
  1226 'IEEEG1'  1 0 0  20  0.2  0  0.3  0.1  -0.1  1.1145  0  0.1547  0.3145  0  1.0381  0.4386  0  0.4  0.3  0  0  0  0  /
  1226 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1245 'GENROU'  1  5.019300  0.044900  1.088300  0.042000  2.413143  0.000000  1.454900
  1.393900  0.246100  0.284000  0.178600  0.132800  0.087400  2.157000  /
  1245 'ESAC1A'  1  0  0  0  750  0.02  50  -50  0.9745  0.0217  1  0.2  0.4  1  4.9076  0.329  6.5435  2.9613  9  -9  /
  1245 'IEEEG1'  1 0 0  20  0  0  0.1  0.2332  -0.2332  1.1662  0  0.1106  1  0  0  0  0  0.4  0.3242  0  0  0  0  /
  1245 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1246 'GENROU'  1  8.550300  0.032400  0.982200  0.047600  1.253482  0.000000  1.925700
  1.832800  0.429100  0.749100  0.306900  0.232400  0.081200  2.022400  /
  1246 'IEEET1'  1  0.06  400  0.0252  1  -1  0  0.5  0.0313  1  0  2.8455  0.0668  3.7939  0.323  /
  1246 'IEEEG1'  1 0 0  25  0.2  0  0.5  0.1295  -0.1295  0.8442  0  0.4853  0.2932  0  8.3278  0.1395  0  0  0  0  0  0  0  /
  1246 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1247 'GENROU'  1  8.417600  0.042500  1.318100  0.074400  4.319183  0.000000  2.035900
  1.935400  0.340800  0.447400  0.245000  0.184400  0.095500  2.335400  /
  1247 'ESAC6A'  1  0.02  492.718  18.4813  3  0.102  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  3.4679  0.1147  4.6238  0.7644  /
  1247 'IEEEG1'  1 0 0  25  0.2  0  0.1  0.1  -0.1  1.2859  0  0.4222  0.341  0  0  0  0  0.4  0.5503  0  0  0  0  /
  1247 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1279 'GENROU'  1  6.007500  0.056600  1.309200  0.074700  2.363307  0.000000  1.636300
  1.563000  0.278500  0.563000  0.201400  0.150500  0.127100  3.030100  /
  1279 'ESAC6A'  1  0.02  433.712  21.881  3  0.23  0.2  9.08  -9.08  9.08  -9.08  3.215  100  0  10  1  0.25  0.225  22.5  1  3.0156  0.1426  4.0208  0.9505  /
  1279 'IEEEG1'  1 0 0  17.7879  0.3  0  0.1  0.1  -0.1  0.6729  0  0.3917  0.3102  0  10  0  0  0.5  0.3945  0  0  0  0  /
  1279 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1285 'GENROU'  1  8.138100  0.048700  0.955000  0.072900  4.934578  0.000000  2.298700
  2.180400  0.304300  0.470600  0.219400  0.164500  0.167400  3.917300  /
  1285 'ESST4B'  1  0  7.1404  3.4231  1  -1  0.01  1  0  4.6  -4.6  0  7.1559  0  8.767  0.078  0  0  /
  1285 'IEEEG1'  1 0 0  20  0.3  0  0.1  0.1  -0.1  1.1324  0  0.2635  0.3227  0  2.3112  0.3043  0  0  0  0  0  0  0  /
  1285 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1286 'GENROU'  1  7.079900  0.039200  0.681200  0.052000  1.964603  0.000000  2.279000
  2.162100  0.457700  0.394000  0.326900  0.248000  0.038000  1.070400  /
  1286 'ESAC6A'  1  0  576.544  20.2804  5  0.23  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  1  0  0  0  0  1  5.6299  0.0086  7.5066  0.057  /
  1286 'IEEEG1'  1 0 0  20  0.2  0  0.3  0.3291  -0.3291  0.6928  0  0.4731  1  0  7.7118  0.2599  0  0  0  0  0  0  0  /
  1286 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1287 'GENROU'  1  9.182300  0.054400  1.282500  0.053600  1.797092  0.000000  2.400700
  2.275500  0.321700  0.536300  0.231600  0.174000  0.087100  2.152100  /
  1287 'ESAC6A'  1  0.02  520.375  15.6867  3  0.1966  0.2  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  5.9967  0.0107  7.9956  0.071  /
  1287 'IEEEG1'  1 0 0  10  0.2  0  0.3  0.2199  -0.2199  0.8794  0  0.3344  1  0  4.3534  0.3227  0  0.4  0.5863  0  0  0  0  /
  1287 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1296 'GENROU'  1  6.680300  0.052100  0.785700  0.042100  3.564304  0.000000  2.324700
  2.204700  0.380800  0.385900  0.273000  0.206200  0.135900  3.225100  /
  1296 'ESAC6A'  1  0.02  455.382  16.9885  5  0.2386  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  10  0  0  0  0  1  3.8109  0.1072  5.0812  0.7143  /
  1296 'IEEEG1'  1 0 0  20  0  0  0.15  0.1  -0.1  0.9634  0  0.4997  0.3106  0  0.3907  0.1483  0  0  0  0  0  0  0  /
  1296 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1330 'GENROU'  1  4.498000  0.048200  1.178000  0.063600  3.454656  0.000000  1.078800
  1.043400  0.160300  0.272200  0.118500  0.086200  0.173300  4.047300  /
  1330 'IEEET1'  1  0  400  0.0375  7  -7  0  0.7753  0.0605  1  0  3.6817  0.0705  4.9089  0.3271  /
  1330 'IEEEG1'  1 0 0  20  0.3  0  0.5  0.1  -0.1  1.2024  0  0.3139  0.2804  0  0  0.6273  0  0.4  0.3  0  0  0  0  /
  1330 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1341 'GENROU'  1  8.920900  0.025800  1.070900  0.069300  1.356997  0.000000  1.737500
  1.657300  0.161300  0.514800  0.119200  0.086700  0.136800  3.243800  /
  1341 'ESST4B'  1  0  23.5474  6.8969  1  -1  0.01  1  0  1  -1  0  5.5578  0  6.0299  0.1112  0  0  /
  1341 'IEEEG1'  1 0 0  11.3538  0  0  0.1  0.1  -0.1  1.5936  0  0.4794  0.2508  0  0.6363  0.2969  0  0  0  0  0  0  0  /
  1341 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1342 'GENROU'  1  7.807600  0.051100  1.299200  0.052900  1.717436  0.000000  1.987400
  1.890300  0.390300  0.263600  0.279700  0.211300  0.041100  1.139800  /
  1342 'ESAC6A'  1  0.02  508.475  22.672  3  0.2164  0.9  100  -100  100  -100  0.5  0  0  10  0  0  0  0  1  3.3285  0.1189  4.438  0.793  /
  1342 'IEEEG1'  1 0 0  20  0  0  0.2  0.1  -0.1  0.5262  0  0.1072  0.3452  0  0  0.3812  0  0.5  0.4571  0  0  0  0  /
  1342 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1350 'GENROU'  1  9.862900  0.023800  1.434200  0.070000  1.378344  0.000000  1.315000
  1.263500  0.212100  0.348700  0.154900  0.114400  0.195700  4.539400  /
  1350 'ESAC6A'  1  0.02  438.748  13.6114  3  0.2118  0.9  100  -100  100  -100  1  0  0  10  0  0  0  0  1  5.3468  0.0281  7.129  0.1876  /
  1350 'IEEEG1'  1 0 0  10  0  0  0.5  0.2985  -0.2985  0.9322  0  0.3559  0.2787  0  7.3856  0  0  0  0  0  0  0  0  /
  1350 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1350 'GENROU'  2  6.209800  0.032000  0.974600  0.066600  2.198350  0.000000  1.542400
  1.475500  0.205700  0.351500  0.150400  0.110900  0.165100  3.866100  /
  1350 'ESAC1A'  2  0  0  0  203.817  0.1  50  -50  0.8292  0.0224  1  0.2  1  1  1.9497  0.3547  2.5995  3.1927  9  -9  /
  1350 'IEEEG1'  2 0 0  25  0  0  0.1  0.1  -0.1  0.7437  0  0.1312  0.3045  0  9.5431  0  0  0  0  0  0  0  0  /
  1350 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1351 'GENROU'  1  5.227700  0.057000  1.139600  0.065700  3.484173  0.000000  1.691700
  1.614600  0.205600  0.358600  0.150300  0.110800  0.086500  2.136900  /
  1351 'ESAC1A'  1  0.02  0.02  0  750  0.02  50  -50  1.1536  0.0284  1  0.2  1  1  4.2392  0.0765  5.6523  0.6883  9  -9  /
  1351 'IEEEG1'  1 0 0  20  0.3  0  0.15  0.2987  -0.2987  1.0961  0  0.4726  1  0  0  0.2945  0  0.4  0.5164  0  0  0  0  /
  1351 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1352 'GENROU'  1  8.900200  0.047100  1.003400  0.046600  3.315084  0.000000  2.164400
  2.055200  0.425700  0.231000  0.304500  0.230600  0.083500  2.071500  /
  1352 'IEEET1'  1  0.02  400  0.0412  1  -1  0  0.5  0.08  1  0  3.6666  0.111  4.8888  0.3726  /
  1352 'IEEEG1'  1 0 0  25  0.2283  0  0.5  2  -2  0.9661  0  0.3964  0.2956  0  8.5834  0.4  0  0.4  0.4495  0  0  0  0  /
  1352 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1362 'GENROU'  1  5.068700  0.054600  0.500300  0.057600  2.108329  0.000000  1.566100
  1.497600  0.268600  0.564100  0.194400  0.145100  0.128100  3.053200  /
  1362 'IEEET1'  1  0.06  25  0.0587  1  -1  0  0.5  0.08  1  0  3.6705  0.1006  4.894  0.361  /
  1362 'IEEEG1'  1 0 0  17.5314  0.2  0  0.1  0.1  -0.1  1.4959  0  0.4227  0.2641  0  6.7594  0  0  0  0  0  0  0  0  /
  1362 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1362 'GENROU'  2  4.661200  0.028900  1.499100  0.080000  2.905095  0.000000  2.441700
  2.313700  0.398700  0.532200  0.285500  0.215900  0.108400  2.619200  /
  1362 'ESST4B'  2  0  12.8896  4.3342  6  -6  0.01  1  0  1  -1  0  7.519  0  6.7776  0.0985  0  0  /
  1362 'IEEEG1'  2 0 0  20  0  0  0.1  0.1  -0.1  0.5364  0  0.1782  0.3166  0  0.3228  0.3103  0  0.4  0.3  0  0  0  0  /
  1362 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1373 'GENROU'  1  8.982800  0.021200  0.520400  0.061300  3.428017  0.000000  2.323500
  2.203600  0.277400  0.626800  0.200600  0.149900  0.163400  3.829500  /
  1373 'IEEET1'  1  0  400  0.0477  1  -1  0  0.5  0.0438  1  0  2.0141  0.1035  2.6855  0.3642  /
  1373 'IEEEG1'  1 0 0  20  0  0  0.5  0.3664  -0.3664  0.9426  0  0.1271  0.3153  0  3.712  0.1231  0  0  0  0  0  0  0  /
  1373 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1373 'GENROU'  2  6.424100  0.059000  1.143200  0.066900  1.433993  0.000000  1.319400
  1.267600  0.203000  0.208100  0.148500  0.109400  0.097000  2.368700  /
  1373 'ESST4B'  2  0  15.3258  0.0877  1  -1  0.01  1  0  1  -1  0  5.0319  0  8.9501  0.0604  0  0  /
  1373 'IEEEG1'  2 0 0  20  0  0  0.1  0.1  -0.1  0.98  0  0.4415  1  0  6.5957  0  0  0  0  0  0  0  0  /
  1373 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1374 'GENROU'  1  4.829800  0.020300  1.104300  0.045100  1.864167  0.000000  1.326900
  1.274600  0.181600  0.329500  0.133400  0.097700  0.097300  2.375000  /
  1374 'IEEET1'  1  0.06  25  0.2  7  -7  0  0.9852  0.0826  0.35  0  4.1584  0.1251  5.5446  0.3885  /
  1374 'IEEEG1'  1 0 0  25  0  0  0.1  0.2853  -0.2853  1.145  0  0.4759  1  0  5.5049  0.4  0  0  0  0  0  0  0  /
  1374 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1375 'GENROU'  1  4.963200  0.041900  0.940900  0.040500  4.900136  0.000000  2.391900
  2.267300  0.546100  0.661300  0.388900  0.296100  0.063500  1.631100  /
  1375 'IEEET1'  1  0.06  25  0.0485  1  -1  0  0.4439  0.08  1  0  4.2072  0.045  5.6096  0.2985  /
  1375 'IEEEG1'  1 0 0  10  0  0  0.1  1  -1  0.7976  0  0.166  0.3074  0  0  0  0  0  0  0  0  0  0  /
  1375 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1415 'GENROU'  1  5.130900  0.038400  0.766700  0.075100  1.968688  0.000000  1.340400
  1.287200  0.180600  0.502400  0.132700  0.097200  0.031700  0.932600  /
  1415 'ESST4B'  1  0  6.355  3.7115  6  -6  0.01  1  0  1  -1  0  1  0  8.381  0.1098  0  0  /
  1415 'IEEEG1'  1 0 0  20  0.2072  0  0.1  0.1749  -0.1749  0.7085  0  0.2029  0.3399  0  7.6661  0  0  0  0  0  0  0  0  /
  1415 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1416 'GENROU'  1  4.610500  0.020900  1.235400  0.073200  2.750373  0.000000  2.394300
  2.269500  0.497000  0.352600  0.354500  0.269400  0.092200  2.263500  /
  1416 'ESAC6A'  1  0.02  527.106  16.0936  2  0.2315  0.2  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  4.7458  0.0811  6.3278  0.5405  /
  1416 'IEEEG1'  1 0 0  20  0  0  0.3  1  -1  1.0731  0  0.3056  0.2508  0  0  0.1263  0  0  0  0  0  0  0  /
  1416 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1416 'GENROU'  2  8.106900  0.043500  1.256700  0.043400  4.538662  0.000000  1.371800
  1.316400  0.290700  0.516300  0.209900  0.157100  0.125400  2.994400  /
  1416 'ESAC6A'  2  0.02  594.143  24.6419  2  0.2185  0.2  9.08  -9.08  9.08  -9.08  1  100  0  100  1  0.25  0.225  22.5  1  3.6956  0.12  4.9275  0.7997  /
  1416 'IEEEG1'  2 0 0  25  0.2  0  0.1  0.1  -0.1  1.4965  0  0.2226  0.3218  0  0  0.1393  0  0  0  0  0  0  0  /
  1416 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1429 'GENROU'  1  7.312600  0.047500  1.148100  0.048200  2.485258  0.000000  1.923400
  1.830600  0.215200  0.488200  0.157000  0.116100  0.122900  2.937700  /
  1429 'IEEET1'  1  0.02  25  0.2  1  -1  0  0.906  0.08  1  0  3.7381  0.1131  4.9841  0.375  /
  1429 'IEEEG1'  1 0 0  20  0  0  0.1  0.1  -0.1  0.7381  0  0.4542  1  0  0  0  0  0  0  0  0  0  0  /
  1429 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1433 'GENROU'  1  4.336000  0.044800  1.384700  0.056200  3.444736  0.000000  1.408500
  1.350700  0.301600  0.500600  0.217600  0.163100  0.028300  0.857200  /
  1433 'ESST4B'  1  0  4.6774  1.7567  6  -6  0.01  1  0  1  -1  0  7.2176  0  7.4389  0.0705  0  0  /
  1433 'IEEEG1'  1 0 0  10.953  0.2055  0  0.3  0.416  -0.416  0.7673  0  0.3383  0.3306  0  2.7736  0  0  0.4  0.4179  0  0  0  0  /
  1433 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1434 'GENROU'  1  8.359300  0.028900  0.862400  0.074600  3.358912  0.000000  2.320900
  2.201100  0.313400  0.268300  0.225800  0.169500  0.033600  0.975200  /
  1434 'ESST4B'  1  0  4.5272  7.2043  1  -1  0.01  1  0  1  -1  0  7.6513  0  6.1353  0.0576  0  0  /
  1434 'IEEEG1'  1 0 0  10.2771  0.3  0  0.15  0.1  -0.1  1.1083  0  0.4352  0.3163  0  0  0  0  0.4  0.5402  0  0  0  0  /
  1434 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1435 'GENROU'  1  8.190000  0.059800  1.257200  0.055700  2.065237  0.000000  1.598200
  1.527500  0.297200  0.527400  0.214500  0.160700  0.190500  4.425400  /
  1435 'IEEET1'  1  0  25  0.032  1  -1  0  0.5  0.0972  0.35  0  4.1073  0.1494  5.4764  0.4157  /
  1435 'IEEEG1'  1 0 0  20  0  0  0.1  2  -2  0.6149  0  0.4501  0.3185  0  0  0  0  0  0  0  0  0  0  /
  1435 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1436 'GENROU'  1  6.778700  0.042000  1.315800  0.064700  2.858228  0.000000  1.903300
  1.811900  0.418000  0.724800  0.299100  0.226400  0.035400  1.013100  /
  1436 'ESAC6A'  1  0  598.257  19.8826  2  0.23  0.9  100  -100  100  -100  3.215  0  0  100  0  0  0  0  1  5.7241  0.0289  7.6322  0.1928  /
  1436 'IEEEG1'  1 0 0  12.6463  0  0  0.3  0.1506  -0.1506  1.5168  0  0.25  1  0  2.9841  0.4244  0  0.4  0.3  0  0  0  0  /
  1436 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1444 'GENROU'  1  8.785300  0.034600  1.110300  0.046000  5.173290  0.000000  2.184900
  2.074300  0.454500  0.390500  0.324700  0.246300  0.135100  3.208200  /
  1444 'EXAC1'  1  0  0  0  400  0.02  7.8732  -7.8732  1.1  0.02  1  0.2012  0.5  1  1.5247  0.0914  2.0329  0.457  /
  1444 'IEEEG1'  1 0 0  14.6865  0.2  0  0.3  0.1  -0.1  1.5015  0  0.181  0.2943  0  3.5062  0  0  0  0  0  0  0  0  /
  1444 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1494 'GENROU'  1  9.975500  0.053600  1.233100  0.043000  5.387982  0.000000  2.371300
  2.248100  0.501800  0.763300  0.357800  0.272000  0.128500  3.061400  /
  1494 'ESST4B'  1  0  3.9648  1.1176  6  -6  0.01  1  0  4.6  -4.6  0  4.623  0  5.8757  0.0576  0  0  /
  1494 'IEEEG1'  1 0 0  20  0.2  0  0.3  2  -2  0.8764  0  0.3354  1  0  7.2813  0.1777  0  0  0  0  0  0  0  /
  1494 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1518 'GENROU'  1  6.013500  0.058100  1.346500  0.057500  5.604574  0.000000  1.243500
  1.196900  0.225000  0.257100  0.163800  0.121400  0.108500  2.621700  /
  1518 'ESST4B'  1  0  0.2431  7.6976  6  -6  0.01  1  0  4.6  -4.6  0  6.7477  0  8.3449  0.0746  0  0  /
  1518 'IEEEG1'  1 0 0  20  0.2  0  0.3  1  -1  1.6448  0  0.1367  1  0  4.632  0  0  0.5  0.3  0  0  0  0  /
  1518 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1519 'GENROU'  1  5.499300  0.039400  1.062000  0.040700  5.113051  0.000000  1.544800
  1.477700  0.339000  0.499200  0.243800  0.183400  0.154200  3.627500  /
  1519 'IEEET1'  1  0  400  0.2  7  -7  0  0.7908  0.08  1  0  3.128  0.023  4.1707  0.2738  /
  1519 'IEEEG1'  1 0 0  10  0  0  0.3  0.1  -0.1  0.813  0  0.3189  1  0  2.789  0.1667  0  0.4  0.3  0  0  0  0  /
  1519 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1520 'GENROU'  1  8.544400  0.022600  0.889200  0.064500  1.902588  0.000000  1.759700
  1.678100  0.200900  0.553700  0.147000  0.108300  0.135000  3.205800  /
  1520 'ESAC1A'  1  0.02  0  0  355.026  0.02  14.5644  -14.5644  1.1957  0.0273  1  0.2  1  1  3.7718  0.3647  5.029  3.2824  9  -9  /
  1520 'IEEEG1'  1 0 0  20  0.2  0  0.1  2  -2  0.9779  0  0.4769  1  0  1.835  0.7813  0  0  0  0  0  0  0  /
  1520 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1521 'GENROU'  1  4.695900  0.023800  1.009100  0.074800  4.216871  0.000000  2.359500
  2.237100  0.273900  0.630500  0.198100  0.148000  0.167400  3.918300  /
  1521 'ESST4B'  1  0  44.6665  1.849  1  -1  0.01  1  0  1  -1  0  1  0  7.449  0.115  0  0  /
  1521 'IEEEG1'  1 0 0  15.6725  0  0  0.1  0.3589  -0.3589  0.7212  0  0.2045  1  0  3.7413  0.4429  0  0  0  0  0  0  0  /
  1521 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1543 'GENROU'  1  9.969200  0.034200  1.480300  0.060700  2.360280  0.000000  1.069800
  1.034900  0.117400  0.363700  0.088500  0.062800  0.164800  3.860900  /
  1543 'ESST4B'  1  0  48.4559  5.6667  6  -6  0.01  1  0  1  -1  0  7.3691  0  8.3707  0.1042  0  0  /
  1543 'IEEEG1'  1 0 0  20  0.2902  0  0.1  0.1  -0.1  1.0697  0  0.2745  0.2639  0  6.4437  0.1142  0  0  0  0  0  0  0  /
  1543 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1546 'GENROU'  1  4.134900  0.035100  0.976300  0.059500  1.509761  0.000000  1.609300
  1.537800  0.299300  0.516300  0.215900  0.161800  0.088100  2.172100  /
  1546 'ESST4B'  1  0  56.0286  1.615  6  -6  0.01  1  0  1  -1  0  5.6159  0  6.1355  0.0854  0  0  /
  1546 'IEEEG1'  1 0 0  14.6839  0.2  0  0.5  0.3453  -0.3453  0.7031  0  0.2149  0.275  0  0.7583  0.4  0  0  0  0  0  0  0  /
  1546 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1547 'GENROU'  1  5.619300  0.025100  1.034200  0.074500  3.491786  0.000000  1.366300
  1.311300  0.240900  0.354500  0.175000  0.130000  0.143900  3.401400  /
  1547 'ESAC1A'  1  0  0  0  302.668  0.02  50  -50  1.1389  0.0292  1  0.2  1  1  4.7763  0.1468  6.3683  1.3211  9  -9  /
  1547 'IEEEG1'  1 0 0  25  0  0  0.3  0.1912  -0.1912  0.9151  0  0.2501  0.2799  0  1.3288  0.1186  0  0.4  0.5696  0  0  0  0  /
  1547 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1580 'GENROU'  1  5.675000  0.044900  1.409700  0.048000  1.072776  0.000000  1.662000
  1.586900  0.262900  0.211600  0.190400  0.142000  0.114600  2.756200  /
  1580 'EXAC1'  1  0  0  0  400  0.02  7.9956  -7.9956  1.1  0.08  1  0.2876  0.5  1  4.9728  0.006  6.6304  0.0299  /
  1580 'IEEEG1'  1 0 0  17.5688  0.236  0  0.3  2  -2  1.4314  0  0.4975  0.2689  0  10  0.2381  0  0.4  0.4463  0  0  0  0  /
  1580 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1594 'GENROU'  1  9.613100  0.049800  0.578300  0.056300  2.760755  0.000000  1.802900
  1.718300  0.233500  0.469400  0.169800  0.126000  0.025600  0.797400  /
  1594 'ESAC1A'  1  0  0  0  384.97  0.1  18.557  -18.556999  0.8448  0.0245  1  0.2  1  1  5.6817  0.122  7.5756  1.098  9  -9  /
  1594 'IEEEG1'  1 0 0  20  0  0  0.15  0.1  -0.1  0.8716  0  0.4422  0.3252  0  2.6643  0  0  0.4  0.3  0  0  0  0  /
  1594 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1647 'GENROU'  1  5.701000  0.041300  0.532200  0.050100  1.040017  0.000000  1.564200
  1.495800  0.138800  0.279800  0.103400  0.074400  0.142600  3.372100  /
  1647 'IEEET1'  1  0  25  0.0247  1  -1  0  0.5  0.08  0.35  0  2.5812  0.1696  3.4417  0.4384  /
  1647 'IEEEG1'  1 0 0  11.0101  0.2  0  0.1  1  -1  1.0035  0  0.1865  0.2583  0  7.4032  0  0  0.4  0.4908  0  0  0  0  /
  1647 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1647 'GENROU'  2  5.977500  0.024800  1.091900  0.076900  5.081979  0.000000  2.456000
  2.327000  0.333200  0.652400  0.239600  0.180200  0.034400  0.991600  /
  1647 'IEEET1'  2  0  400  0.0411  7  -7  0  0.5717  0.08  1  0  2.916  0.1697  3.888  0.4385  /
  1647 'IEEEG1'  2 0 0  13.0781  0.2185  0  0.3  0.4159  -0.4159  0.9701  0  0.4451  0.3359  0  4.5515  0.3195  0  0  0  0  0  0  0  /
  1647 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1647 'GENROU'  3  4.537500  0.047200  1.001200  0.042100  1.902153  0.000000  2.031600
  1.931500  0.298100  0.293000  0.215100  0.161100  0.115100  2.766700  /
  1647 'IEEET1'  3  0  400  0.2  1  -1  0  0.9923  0.0704  1  0  2.9254  0.0459  3.9006  0.2995  /
  1647 'IEEEG1'  3 0 0  20  0.279  0  0.1  0.1  -0.1  0.5623  0  0.2353  1  0  10  0.4  0  0  0  0  0  0  0  /
  1647 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1647 'GENROU'  4  8.948200  0.047700  0.825000  0.047500  1.445348  0.000000  1.146900
  1.106800  0.156700  0.442900  0.116000  0.084200  0.163400  3.830500  /
  1647 'ESAC6A'  4  0.02  525.772  17.1177  3  0.23  0.9  100  -100  100  -100  1  100  0  1  1  0.25  0.225  22.5  1  5.5868  0.0946  7.4491  0.6306  /
  1647 'IEEEG1'  4 0 0  20  0.2  0  0.1  0.3364  -0.3364  1.0534  0  0.2057  0.2788  0  0  0.4  0  0.5  0.3  0  0  0  0  /
  1647 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1647 'GENROU'  5  9.868100  0.024900  1.472700  0.051200  4.355234  0.000000  1.683200
  1.606700  0.199300  0.375100  0.145900  0.107400  0.158800  3.727900  /
  1647 'IEEET1'  5  0.02  25  0.0472  1  -1  0  0.5  0.1119  1  0  4.1097  0.2296  5.4796  0.5057  /
  1647 'IEEEG1'  5 0 0  10  0  0  0.5  0.1  -0.1  0.8879  0  0.1413  0.3352  0  0  0.4  0  0  0  0  0  0  0  /
  1647 'IEEEST'  5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1648 'GENROU'  1  6.234800  0.041100  1.231000  0.064900  5.133873  0.000000  1.614200
  1.542400  0.148700  0.283300  0.110400  0.079900  0.110900  2.675600  /
  1648 'ESAC6A'  1  0.02  590.458  17.1548  5  0.1839  0.2  9.08  -9.08  9.08  -9.08  0.5  100  0  10  0  0  0  0  1  3.159  0.0384  4.212  0.2563  /
  1648 'IEEEG1'  1 0 0  20  0  0  0.1  1  -1  1.0966  0  0.462  0.3258  0  0  0.2748  0  0  0  0  0  0  0  /
  1648 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1675 'GENROU'  1  5.568600  0.039300  0.875200  0.053900  1.686041  0.000000  2.231600
  2.117900  0.390200  0.241000  0.279600  0.211300  0.062000  1.599100  /
  1675 'ESAC1A'  1  0.02  0  0  750  0.02  18.1235  -18.123501  1.0546  0.0219  1  0.2  0.4  1  5.7999  0.0199  7.7332  0.1793  9  -9  /
  1675 'IEEEG1'  1 0 0  20  0  0  0.2  2  -2  0.6843  0  0.2645  0.2877  0  0  0  0  0.5  0.3  0  0  0  0  /
  1675 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1676 'GENROU'  1  5.084700  0.056900  0.566500  0.079600  2.876753  0.000000  1.754800
  1.673500  0.205200  0.403900  0.150000  0.110600  0.077400  1.937200  /
  1676 'ESST4B'  1  0  9.6761  4.2637  1  -1  0.01  1  0  1  -1  0  1  0  7.213  0.1013  0  0  /
  1676 'IEEEG1'  1 0 0  20  0.2  0  0.5  0.2661  -0.2661  0.9217  0  0.3838  1  0  9.1484  0  0  0.4  0.4742  0  0  0  0  /
  1676 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1676 'GENROU'  2  4.424200  0.048800  1.239900  0.046800  2.304009  0.000000  1.623900
  1.551400  0.274900  0.371100  0.198800  0.148500  0.052100  1.380400  /
  1676 'IEEET1'  2  0  400  0.2  1  -1  0  0.6751  0.0931  0.35  0  4.0862  0.1132  5.4482  0.3751  /
  1676 'IEEEG1'  2 0 0  25  0  0  0.3  0.2567  -0.2567  1.6223  0  0.3685  0.2837  0  2.7273  0.4  0  0.4  0.3705  0  0  0  0  /
  1676 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1677 'GENROU'  1  7.269500  0.057600  0.545600  0.066100  3.347404  0.000000  2.096100
  1.991600  0.331100  0.387700  0.238200  0.179100  0.107600  2.602200  /
  1677 'ESST4B'  1  0  1.8744  3.9147  6  -6  0.01  1  0  4.6  -4.6  0  4.1237  0  6.9658  0.0762  0  0  /
  1677 'IEEEG1'  1 0 0  20  0.3  0  0.2  0.3101  -0.3101  1.0591  0  0.2722  0.3198  0  3.027  0.7043  0  0  0  0  0  0  0  /
  1677 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1687 'GENROU'  1  8.675400  0.049100  0.541700  0.073600  5.405643  0.000000  1.357700
  1.303300  0.188300  0.315100  0.138200  0.101400  0.165200  3.870200  /
  1687 'ESAC1A'  1  0.02  0  0  258.32  0.1  13.8996  -13.8996  0.9032  0.0234  1  0.2  1  1  2.3772  0.0155  3.1696  0.1398  9  -9  /
  1687 'IEEEG1'  1 0 0  16.8787  0  0  0.3  0.1  -0.1  0.949  0  0.322  1  0  4.0458  0.3379  0  0.4  0.3916  0  0  0  0  /
  1687 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1687 'GENROU'  2  4.125500  0.055500  0.806400  0.064300  5.652954  0.000000  2.405400
  2.279900  0.245800  0.266100  0.178400  0.132700  0.139500  3.303400  /
  1687 'ESAC6A'  2  0.02  415.27  10.7819  3  0.23  0.2  100  -100  100  -100  1  100  0  100  1  0.25  0.225  22.5  1  5.7045  0.1323  7.6061  0.8818  /
  1687 'IEEEG1'  2 0 0  10  0.2  0  0.1  0.1  -0.1  0.7854  0  0.3513  0.3167  0  0  0.3426  0  0.4  0.3969  0  0  0  0  /
  1687 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1688 'GENROU'  1  6.738500  0.041500  0.871100  0.048900  2.981271  0.000000  1.908700
  1.816900  0.216600  0.670500  0.157900  0.116800  0.038300  1.077100  /
  1688 'ESAC1A'  1  0  0  0  750  0.1  12.5165  -12.5165  0.9689  0.0215  1  0.2  1  1  1.1869  0.1376  1.5826  1.238  9  -9  /
  1688 'IEEEG1'  1 0 0  20  0  0  0.1  0.1  -0.1  0.5512  0  0.3564  0.3312  0  8.3292  0.5275  0  0.5  0.5938  0  0  0  0  /
  1688 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1688 'GENROU'  2  7.442700  0.047500  1.117900  0.077100  5.240458  0.000000  2.443300
  2.315200  0.262000  0.400300  0.189800  0.141500  0.072800  1.837500  /
  1688 'IEEET1'  2  0  400  0.05  1  -1  0  0.5  0.08  1  0  4.0288  0.0431  5.3718  0.2964  /
  1688 'IEEEG1'  2 0 0  10  0.214  0  0.2  0.1  -0.1  1.1682  0  0.4352  0.3461  0  9.4298  0.6208  0  0  0  0  0  0  0  /
  1688 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1688 'GENROU'  3  8.327500  0.028700  1.457000  0.058400  1.675523  0.000000  2.039300
  1.938600  0.232800  0.248000  0.169300  0.125600  0.082100  2.041700  /
  1688 'ESST4B'  3  0  37.5349  0.0312  6  -6  0.01  1  0  1  -1  0  7.7246  0  8.5742  0.0654  0  0  /
  1688 'IEEEG1'  3 0 0  20  0.2  0  0.1  0.4011  -0.4011  0.8267  0  0.1576  0.2592  0  8.4078  0.2687  0  0.4  0.425  0  0  0  0  /
  1688 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1688 'GENROU'  4  8.045400  0.053400  1.064400  0.061200  2.131369  0.000000  1.893500
  1.802700  0.315900  0.207800  0.227600  0.170900  0.041300  1.143500  /
  1688 'ESAC1A'  4  0  0.02  0  366.398  0.1  15.5443  -15.5443  1.1061  0.024  1  0.2  0.4  1  4.361  0.0275  5.8146  0.2473  9  -9  /
  1688 'IEEEG1'  4 0 0  20  0.2  0  0.5  2  -2  1.1657  0  0.4329  0.2716  0  7.8103  0.416  0  0.4  0.3  0  0  0  0  /
  1688 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1688 'GENROU'  5  4.499700  0.042800  1.302200  0.049400  2.887532  0.000000  1.419500
  1.360900  0.149600  0.416800  0.111000  0.080300  0.104100  2.524200  /
  1688 'ESST4B'  5  0  0.5568  5.5574  1  -1  0.01  1  0  4.6  -4.6  0  5.128  0  8.9864  0.0867  0  0  /
  1688 'IEEEG1'  5 0 0  20  0  0  0.5  0.1  -0.1  0.9172  0  0.4457  0.3195  0  10  0.1758  0  0.4  0.3  0  0  0  0  /
  1688 'IEEEST'  5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1742 'GENROU'  1  5.143400  0.032700  1.370900  0.079300  2.120049  0.000000  1.854500
  1.766400  0.335500  0.388200  0.241300  0.181500  0.032800  0.956000  /
  1742 'EXAC1'  1  0  0  0  400  0.02  7.0073  -7.0073  0.4095  0.02  1  0.2708  0.5  1  4.678  0.0707  6.2373  0.3533  /
  1742 'IEEEG1'  1 0 0  20  0.2822  0  0.2  0.1  -0.1  1.2321  0  0.4354  1  0  8.3467  0.3987  0  0.4  0.3  0  0  0  0  /
  1742 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1749 'GENROU'  1  5.080000  0.027700  0.555800  0.079400  3.762986  0.000000  1.217200
  1.172400  0.165800  0.462200  0.122300  0.089100  0.046800  1.264800  /
  1749 'ESAC1A'  1  0  0.02  0  211.214  0.02  50  -50  1.0848  0.0151  1  0.2  0.4  1  1.1857  0.3075  1.5809  2.7672  9  -9  /
  1749 'IEEEG1'  1 0 0  20  0  0  0.1  0.1792  -0.1792  0.5594  0  0.1845  0.2749  0  0  0.4456  0  0  0  0  0  0  0  /
  1749 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1760 'GENROU'  1  4.958500  0.029900  0.720700  0.047600  4.628396  0.000000  1.269400
  1.221000  0.127500  0.224800  0.095500  0.068300  0.119500  2.863300  /
  1760 'ESAC6A'  1  0.02  446.247  18.0729  3  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  3.0865  0.1456  4.1153  0.9704  /
  1760 'IEEEG1'  1 0 0  25  0.2391  0  0.3  0.1  -0.1  0.8721  0  0.3606  0.272  0  9.9245  0.2709  0  0  0  0  0  0  0  /
  1760 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1774 'GENROU'  1  7.601100  0.054900  1.417500  0.064000  5.008265  0.000000  1.485000
  1.422000  0.287000  0.519700  0.207300  0.155100  0.055200  1.450300  /
  1774 'ESAC1A'  1  0.02  0  0  317.253  0.02  17.7896  -17.7896  1.03  0.0207  1  0.2  0.4  1  1.7498  0.3275  2.3331  2.9474  9  -9  /
  1774 'IEEEG1'  1 0 0  10  0.2908  0  0.1  0.1  -0.1  0.6028  0  0.454  1  0  7.2291  0  0  0.4  0.4044  0  0  0  0  /
  1774 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1779 'GENROU'  1  4.302200  0.046700  1.184500  0.047200  4.639221  0.000000  1.968800
  1.872900  0.395700  0.480300  0.283500  0.214300  0.094300  2.309100  /
  1779 'IEEET1'  1  0.02  400  0.2  1  -1  0  0.5  0.0652  0.35  0  3.0602  0.0498  4.0803  0.3039  /
  1779 'IEEEG1'  1 0 0  20  0.2  0  0.5  0.1  -0.1  0.8685  0  0.2172  0.2745  0  6.8945  0.4  0  0.4  0.3261  0  0  0  0  /
  1779 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1798 'GENROU'  1  5.505700  0.059400  1.334300  0.040900  4.180991  0.000000  1.268700
  1.220300  0.141600  0.412300  0.105400  0.076000  0.023400  0.749900  /
  1798 'IEEET1'  1  0.06  400  0.0413  1  -1  0  0.9469  0.08  1  0  2.0845  0.3001  2.7794  0.5848  /
  1798 'IEEEG1'  1 0 0  20  0.2872  0  0.1  2  -2  0.9622  0  0.3939  1  0  0.8318  0.2376  0  0.5  0.4852  0  0  0  0  /
  1798 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1799 'GENROU'  1  7.103400  0.026300  0.753300  0.078400  4.814981  0.000000  2.374600
  2.251100  0.301700  0.245100  0.217600  0.163100  0.040300  1.121100  /
  1799 'ESAC1A'  1  0  0.02  0  750  0.02  12.5119  -12.5119  1.1334  0.0128  1  0.2  1  1  4.8398  0.2052  6.4531  1.8472  9  -9  /
  1799 'IEEEG1'  1 0 0  20  0.3  0  0.15  2  -2  1.5701  0  0.1991  0.3408  0  0.4323  0.2672  0  0.5  0.3  0  0  0  0  /
  1799 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1841 'GENROU'  1  6.481000  0.038600  0.785000  0.051700  3.846781  0.000000  1.602900
  1.531800  0.354900  0.260800  0.254900  0.192100  0.148800  3.509400  /
  1841 'IEEET1'  1  0  25  0.0348  1  -1  0  0.6871  0.0879  0.35  0  4.2953  0.0328  5.7271  0.2848  /
  1841 'IEEEG1'  1 0 0  10  0.2  0  0.1  1  -1  0.7498  0  0.3133  0.3106  0  2.6569  0  0  0.4  0.5982  0  0  0  0  /
  1841 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1841 'GENROU'  2  9.800600  0.050900  1.052700  0.071900  1.682343  0.000000  1.495700
  1.432000  0.266900  0.600800  0.193200  0.144200  0.092200  2.262400  /
  1841 'ESST4B'  2  0  34.0744  2.3887  6  -6  0.01  1  0  1  -1  0  6.3409  0  6.4247  0.0924  0  0  /
  1841 'IEEEG1'  2 0 0  17.2008  0.2  0  0.3  0.1  -0.1  0.747  0  0.1285  0.2667  0  6.3702  0.4  0  0.4  0.408  0  0  0  0  /
  1841 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1843 'GENROU'  1  7.958800  0.040100  0.988800  0.078100  1.812534  0.000000  1.717400
  1.638600  0.308600  0.315200  0.222500  0.166900  0.188000  4.371800  /
  1843 'IEEET1'  1  0  400  0.2  1  -1  0  0.5  0.0737  1  0  2.4939  0.2682  3.3252  0.5491  /
  1843 'IEEEG1'  1 0 0  20  0  0  0.1  2  -2  0.6847  0  0.2891  0.2767  0  7.6141  0.1738  0  0.4  0.3  0  0  0  0  /
  1843 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1847 'GENROU'  1  4.698500  0.041700  0.734600  0.049700  4.243752  0.000000  1.633100
  1.560000  0.220700  0.694700  0.160800  0.119000  0.072800  1.835600  /
  1847 'IEEET1'  1  0  25  0.0428  1  -1  0  0.5  0.0978  1  0  3.4455  0.1912  4.594  0.4626  /
  1847 'IEEEG1'  1 0 0  20  0  0  0.1  1  -1  0.6437  0  0.4857  0.2803  0  0  0.1416  0  0  0  0  0  0  0  /
  1847 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1849 'GENROU'  1  5.364600  0.035000  1.199600  0.076000  4.203901  0.000000  1.915300
  1.823100  0.217900  0.769300  0.158900  0.117500  0.175500  4.095000  /
  1849 'ESST4B'  1  0  3.2201  2.4077  1  -1  0.01  1  0  1  -1  0  1  0  7.4632  0.1171  0  0  /
  1849 'IEEEG1'  1 0 0  20  0  0  0.5  0.4496  -0.4496  1.1666  0  0.1711  0.3357  0  2.9784  0  0  0  0  0  0  0  0  /
  1849 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1852 'GENROU'  1  4.749400  0.039100  1.453300  0.050000  2.910218  0.000000  1.460800
  1.399400  0.214600  0.602400  0.156600  0.115700  0.113400  2.730200  /
  1852 'ESST4B'  1  0  46.885  0.8845  6  -6  0.01  1  0  1  -1  0  5.7689  0  7.2802  0.0969  0  0  /
  1852 'IEEEG1'  1 0 0  11.4387  0.3  0  0.3  2  -2  0.8665  0  0.1347  0.2623  0  8.1317  0.4  0  0.4  0.4331  0  0  0  0  /
  1852 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1865 'GENROU'  1  8.555700  0.057500  0.987900  0.056900  1.122703  0.000000  2.252900
  2.137700  0.311600  0.565300  0.224500  0.168500  0.098000  2.391900  /
  1865 'IEEET1'  1  0  25  0.2  7  -7  0  0.5  0.08  1  0  2.022  0.3134  2.696  0.5998  /
  1865 'IEEEG1'  1 0 0  20  0.2  0  0.5  2  -2  1.1235  0  0.1054  0.2684  0  3.7122  0  0  0.4  0.4169  0  0  0  0  /
  1865 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1877 'GENROU'  1  5.229400  0.022900  1.050500  0.060400  3.799690  0.000000  1.178500
  1.136300  0.242500  0.469400  0.176100  0.130900  0.049400  1.321900  /
  1877 'ESST4B'  1  0  4.0519  7.6423  1  -1  0.01  1  0  1  -1  0  6.0542  0  7.3298  0.117  0  0  /
  1877 'IEEEG1'  1 0 0  20  0.2  0  0.3  1  -1  0.9339  0  0.2635  0.2672  0  2.2369  0.545  0  0  0  0  0  0  0  /
  1877 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1877 'GENROU'  2  9.600100  0.029500  0.891700  0.070600  1.334197  0.000000  1.359800
  1.305300  0.159000  0.405700  0.117600  0.085400  0.050500  1.346400  /
  1877 'ESST4B'  2  0  59.8601  6.5712  6  -6  0.01  1  0  4.6  -4.6  0  1  0  8.0081  0.0448  0  0  /
  1877 'IEEEG1'  2 0 0  10  0  0  0.2  1  -1  1.6614  0  0.1531  0.3441  0  0  0.4  0  0  0  0  0  0  0  /
  1877 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1878 'GENROU'  1  9.432200  0.034000  1.491400  0.062900  2.223251  0.000000  1.747000
  1.666200  0.194000  0.415300  0.142100  0.104500  0.133700  3.177200  /
  1878 'ESST4B'  1  0  2.9497  0.0276  6  -6  0.01  1  0  4.6  -4.6  0  6.7364  0  6.0993  0.1136  0  0  /
  1878 'IEEEG1'  1 0 0  20  0.3  0  0.2  2  -2  1.4739  0  0.1784  1  0  2.6637  0  0  0.5  0.3  0  0  0  0  /
  1878 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1878 'GENROU'  2  7.359100  0.046700  0.768100  0.054200  5.420465  0.000000  1.479000
  1.416300  0.261200  0.221300  0.189200  0.141100  0.097100  2.371300  /
  1878 'IEEET1'  2  0  400  0.0335  1  -1  0  0.5863  0.0818  1  0  4.2466  0.4067  5.6621  0.7045  /
  1878 'IEEEG1'  2 0 0  13.7664  0.2  0  0.1  0.1  -0.1  0.6531  0  0.4967  1  0  7.5971  0.3978  0  0.4  0.3  0  0  0  0  /
  1878 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1885 'GENROU'  1  4.459600  0.046800  1.245900  0.055500  5.089979  0.000000  1.826300
  1.740100  0.241100  0.526300  0.175100  0.130100  0.156900  3.685900  /
  1885 'ESAC6A'  1  0.02  405.673  10.792  5  0.2484  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  0  0  0  0  1  3.9658  0.0604  5.2878  0.4024  /
  1885 'IEEEG1'  1 0 0  20  0  0  0.1  0.1  -0.1  0.7395  0  0.4492  0.2964  0  0  0  0  0  0  0  0  0  0  /
  1885 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1911 'GENROU'  1  8.834100  0.025800  1.049700  0.061700  1.986473  0.000000  1.368100
  1.313000  0.189500  0.435100  0.139000  0.102000  0.034900  1.003000  /
  1911 'EXAC1'  1  0  0  0  400  0.02  8.7799  -8.7799  1.1  0.08  1  0.2079  0.5  1  3.433  0.0935  4.5774  0.4676  /
  1911 'IEEEG1'  1 0 0  25  0.2  0  0.1  0.1475  -0.1475  0.7956  0  0.4349  0.259  0  6.2534  0  0  0.4  0.5812  0  0  0  0  /
  1911 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1912 'GENROU'  1  4.020700  0.041100  0.547600  0.070100  5.385223  0.000000  2.120500
  2.014300  0.192200  0.230600  0.140900  0.103500  0.173400  4.050700  /
  1912 'IEEET1'  1  0  25  0.2  1  -1  0  0.6721  0.0896  1  0  3.2211  0.4914  4.2948  0.7996  /
  1912 'IEEEG1'  1 0 0  20  0  0  0.5  0.1  -0.1  0.5969  0  0.2575  1  0  1.2064  0.3938  0  0.4  0.5988  0  0  0  0  /
  1912 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1930 'GENROU'  1  5.653100  0.046000  0.899100  0.046100  3.051877  0.000000  1.410000
  1.352000  0.292400  0.581000  0.211100  0.158000  0.149100  3.515900  /
  1930 'ESAC6A'  1  0.02  551.122  19.4362  3  0.23  0.9  100  -100  100  -100  0.5  100  0  1  0  0  0  0  1  4.5624  0.0534  6.0831  0.356  /
  1930 'IEEEG1'  1 0 0  18.4572  0  0  0.5  0.1  -0.1  1.1544  0  0.1992  1  0  0  0.5091  0  0  0  0  0  0  0  /
  1930 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1932 'GENROU'  1  5.223300  0.025000  0.537100  0.066900  4.270414  0.000000  1.500000
  1.435900  0.245800  0.205600  0.178500  0.132700  0.150000  3.534500  /
  1932 'ESST4B'  1  0  47.8826  4.6312  6  -6  0.01  1  0  1  -1  0  7.4616  0  6.7939  0.0875  0  0  /
  1932 'IEEEG1'  1 0 0  20  0.3  0  0.1  0.1  -0.1  1.8307  0  0.4612  0.2505  0  4.7272  0  0  0.5  0.3  0  0  0  0  /
  1932 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1933 'GENROU'  1  6.738700  0.050700  1.453700  0.047400  3.741448  0.000000  2.128400
  2.021600  0.182800  0.527100  0.134300  0.098400  0.156000  3.667800  /
  1933 'ESAC1A'  1  0  0.02  0  277.739  0.02  11.1873  -11.1873  0.9771  0.0279  1  0.2  1  1  4.9313  0.0866  6.5751  0.7793  9  -9  /
  1933 'IEEEG1'  1 0 0  20  0.3  0  0.1  2  -2  0.9461  0  0.2054  1  0  10  0  0  0.4  0.5083  0  0  0  0  /
  1933 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1949 'GENROU'  1  5.044500  0.025900  1.373400  0.072100  2.986175  0.000000  1.292900
  1.242900  0.239600  0.338700  0.174100  0.129300  0.038300  1.077700  /
  1949 'IEEET1'  1  0.06  25  0.2  1  -1  0  0.5  0.08  0.35  0  4.1361  0.3862  5.5148  0.6815  /
  1949 'IEEEG1'  1 0 0  20  0  0  0.5  0.1  -0.1  1.1261  0  0.2353  0.3335  0  0  0.2121  0  0.5  0.5298  0  0  0  0  /
  1949 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1952 'GENROU'  1  6.982400  0.045300  0.889100  0.053100  4.201534  0.000000  1.764700
  1.682700  0.357200  0.446100  0.256500  0.193300  0.169100  3.955800  /
  1952 'EXAC1'  1  0  0  0  400  0.02  7.7149  -7.7149  0.546  0.08  1  0.2836  0.5  1  2.6485  0.0688  3.5314  0.3441  /
  1952 'IEEEG1'  1 0 0  20  0.2  0  0.2  0.1  -0.1  0.9138  0  0.2764  1  0  8.9437  0.4  0  0  0  0  0  0  0  /
  1952 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1962 'GENROU'  1  5.259500  0.027600  0.766800  0.052700  4.472883  0.000000  1.648600
  1.574400  0.308100  0.613300  0.222100  0.166600  0.047600  1.281400  /
  1962 'ESAC6A'  1  0.02  443.736  18.0165  5  0.2275  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  1  1  0.25  0.225  22.5  1  3.3182  0.1241  4.4243  0.827  /
  1962 'IEEEG1'  1 0 0  20  0.3  0  0.1  2  -2  0.8015  0  0.3758  1  0  4.6009  0  0  0  0  0  0  0  0  /
  1962 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1967 'GENROU'  1  8.257700  0.058600  1.413600  0.045100  4.784455  0.000000  2.438300
  2.310500  0.265500  0.397600  0.192200  0.143400  0.036500  1.038200  /
  1967 'IEEET1'  1  0.06  25  0.2  1  -1  0  0.5  0.0842  0.35  0  3.443  0.494  4.5906  0.8025  /
  1967 'IEEEG1'  1 0 0  25  0  0  0.1  1  -1  1.1334  0  0.116  0.3297  0  0  0.6618  0  0.4  0.3366  0  0  0  0  /
  1967 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1969 'GENROU'  1  9.629600  0.042300  1.443500  0.051200  3.277655  0.000000  1.498100
  1.434100  0.153800  0.599000  0.113900  0.082600  0.167600  3.921800  /
  1969 'IEEET1'  1  0  25  0.2  1  -1  0  0.3493  0.08  1  0  1.8195  0.5954  2.426  0.9163  /
  1969 'IEEEG1'  1 0 0  20  0.3  0  0.3  0.3702  -0.3702  1.2335  0  0.4517  0.2573  0  10  0  0  0  0  0  0  0  0  /
  1969 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1969 'GENROU'  2  4.306900  0.034300  0.907400  0.048700  4.980345  0.000000  1.569400
  1.500600  0.254600  0.444700  0.184600  0.137500  0.118100  2.833800  /
  1969 'ESST4B'  2  0  10.8194  0.1838  1  -1  0.01  1  0  1  -1  0  4.3527  0  8.2063  0.0581  0  0  /
  1969 'IEEEG1'  2 0 0  15.055  0.2  0  0.5  0.3736  -0.3736  0.9085  0  0.1074  0.2696  0  0.1441  0.7425  0  0.4  0.3  0  0  0  0  /
  1969 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1970 'GENROU'  1  9.032200  0.025200  1.454400  0.051100  2.254392  0.000000  1.233000
  1.187100  0.163900  0.282600  0.121000  0.088100  0.191900  4.455700  /
  1970 'ESST4B'  1  0  5.5487  4.8918  6  -6  0.01  1  0  1  -1  0  5.9896  0  5.0869  0.1241  0  0  /
  1970 'IEEEG1'  1 0 0  18.3865  0  0  0.1  0.1  -0.1  0.9465  0  0.234  0.3385  0  5.3168  0.1787  0  0  0  0  0  0  0  /
  1970 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1970 'GENROU'  2  9.187100  0.037200  0.622500  0.052500  5.870328  0.000000  1.836900
  1.750000  0.190800  0.300900  0.139900  0.102800  0.153500  3.612700  /
  1970 'ESAC6A'  2  0.02  466.973  23.0501  2  0.1672  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  4.9882  0.1363  6.6509  0.9084  /
  1970 'IEEEG1'  2 0 0  20  0.3  0  0.1  2  -2  0.9731  0  0.173  1  0  0.87  0.2478  0  0  0  0  0  0  0  /
  1970 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1996 'GENROU'  1  8.663200  0.023400  0.519100  0.068900  2.787596  0.000000  2.152800
  2.044400  0.385000  0.529000  0.276000  0.208500  0.152000  3.578000  /
  1996 'IEEET1'  1  0  400  0.2  1  -1  0  0.4912  0.08  1  0  4.3618  0.0401  5.8157  0.2931  /
  1996 'IEEEG1'  1 0 0  25  0  0  0.3  0.3244  -0.3244  0.6298  0  0.1737  0.2548  0  0  0  0  0  0  0  0  0  0  /
  1996 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2006 'GENROU'  1  8.237500  0.042300  1.332600  0.058700  1.269632  0.000000  2.089300
  1.985200  0.340400  0.374100  0.244800  0.184200  0.178500  4.161100  /
  2006 'ESST4B'  1  0  0.8016  0.4843  6  -6  0.01  1  0  4.6  -4.6  0  1  0  7.1064  0.1218  0  0  /
  2006 'IEEEG1'  1 0 0  19.1649  0.2  0  0.1  0.3491  -0.3491  0.7785  0  0.1093  0.3272  0  2.8662  0  0  0.5  0.3  0  0  0  0  /
  2006 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2006 'GENROU'  2  6.579600  0.048800  1.157500  0.079800  1.524215  0.000000  1.406200
  1.348500  0.239900  0.446200  0.174300  0.129500  0.068000  1.732000  /
  2006 'ESAC1A'  2  0  0  0  203.987  0.02  50  -50  1.1341  0.0288  1  0.2  0.4  1  4.0539  0.1327  5.4052  1.1939  9  -9  /
  2006 'IEEEG1'  2 0 0  20  0.2  0  0.3  0.1  -0.1  1.0157  0  0.1362  0.3242  0  0  0.3158  0  0  0  0  0  0  0  /
  2006 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2007 'GENROU'  1  7.674800  0.044100  1.258200  0.076800  1.550543  0.000000  1.797400
  1.713100  0.394200  0.507900  0.282400  0.213500  0.021300  0.704500  /
  2007 'ESST4B'  1  0  27.0027  4.1283  1  -1  0.01  1  0  1  -1  0  1  0  8.8198  0.1024  0  0  /
  2007 'IEEEG1'  1 0 0  10  0  0  0.1  0.1  -0.1  0.9531  0  0.446  0.2525  0  4.83  0.3424  0  0.4  0.3038  0  0  0  0  /
  2007 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2012 'GENROU'  1  8.446400  0.046200  1.011700  0.041100  1.891325  0.000000  1.595700
  1.525100  0.224300  0.639200  0.163400  0.121000  0.132400  3.148300  /
  2012 'EXAC1'  1  0.005  0  0  400  0.02  9.9573  -9.9573  0.5277  0.035  1  0.2545  0.5  1  2.168  0.0661  2.8907  0.3306  /
  2012 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.4984  -0.4984  0.7355  0  0.4992  0.2895  0  5.0149  0  0  0  0  0  0  0  0  /
  2012 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2016 'GENROU'  1  6.167400  0.045600  1.409500  0.054700  3.330418  0.000000  1.658100
  1.583300  0.302700  0.284600  0.218300  0.163700  0.136300  3.232900  /
  2016 'IEEET1'  1  0  25  0.2  1  -1  0  0.9188  0.1036  1  0  1.6541  0.1197  2.2055  0.3824  /
  2016 'IEEEG1'  1 0 0  20  0  0  0.1  0.1  -0.1  1.061  0  0.3227  0.2845  0  3.2301  0.2854  0  0.4  0.3  0  0  0  0  /
  2016 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2018 'GENROU'  1  8.290700  0.037900  1.249200  0.056700  4.959963  0.000000  2.421300
  2.294700  0.516700  0.223400  0.368300  0.280100  0.042500  1.170700  /
  2018 'ESAC1A'  1  0.02  0.02  0  373.882  0.02  50  -50  1.1435  0.0165  1  0.2  1  1  2.3792  0.0234  3.1723  0.2105  9  -9  /
  2018 'IEEEG1'  1 0 0  20  0  0  0.5  0.1  -0.1  1.1613  0  0.4719  0.2682  0  0  0  0  0.5  0.4718  0  0  0  0  /
  2018 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2019 'GENROU'  1  7.530400  0.038000  0.728600  0.052200  4.107770  0.000000  2.281000
  2.163900  0.430500  0.449600  0.307900  0.233200  0.174600  4.077000  /
  2019 'IEEET1'  1  0  400  0.2  1  -1  0  0.5  0.0822  0.35  0  3.7747  0.046  5.0329  0.2996  /
  2019 'IEEEG1'  1 0 0  20  0  0  0.1  0.1  -0.1  1.0203  0  0.4486  1  0  5.8428  0  0  0  0  0  0  0  0  /
  2019 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2019 'GENROU'  2  7.044700  0.035100  0.932100  0.055700  1.247022  0.000000  1.808800
  1.723800  0.377800  0.238800  0.270900  0.204500  0.113600  2.734800  /
  2019 'IEEET1'  2  0  25  0.0339  1  -1  0  0.5  0.0864  0.35  0  3.7471  0.1412  4.9961  0.4065  /
  2019 'IEEEG1'  2 0 0  25  0  0  0.1  0.2094  -0.2094  0.9853  0  0.4483  0.2638  0  6.5399  0.232  0  0  0  0  0  0  0  /
  2019 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2019 'GENROU'  3  9.261900  0.059500  0.969700  0.051200  4.789907  0.000000  1.868000
  1.779000  0.339100  0.539200  0.243800  0.183500  0.141800  3.354900  /
  2019 'ESAC6A'  3  0  442.983  14.8615  2  0.23  0.9  9.08  -9.08  9.08  -9.08  0.5  100  0  100  0  0  0  0  1  3.1875  0.0019  4.2499  0.0128  /
  2019 'IEEEG1'  3 0 0  20  0.2  0  0.3  0.1674  -0.1674  1.172  0  0.273  1  0  9.0489  0.23  0  0.5  0.3  0  0  0  0  /
  2019 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2019 'GENROU'  4  8.425200  0.049000  0.589300  0.065800  1.039770  0.000000  2.401400
  2.276200  0.328600  0.224600  0.236400  0.177700  0.170100  3.977100  /
  2019 'ESST4B'  4  0  59.9479  3.1627  6  -6  0.01  1  0  4.6  -4.6  0  7.9783  0  8.4454  0.0804  0  0  /
  2019 'IEEEG1'  4 0 0  25  0  0  0.2  0.1  -0.1  1.1784  0  0.2386  0.2845  0  3.513  0.3314  0  0.5  0.5622  0  0  0  0  /
  2019 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2020 'GENROU'  1  8.160100  0.024600  0.693500  0.078700  2.742038  0.000000  1.238000
  1.191800  0.164700  0.286200  0.121600  0.088500  0.087300  2.154500  /
  2020 'ESAC1A'  1  0  0  0  750  0.1  50  -50  1.0175  0.0212  1  0.2  0.4  1  2.3307  0.161  3.1076  1.4491  9  -9  /
  2020 'IEEEG1'  1 0 0  25  0.2441  0  0.1  0.1134  -0.1134  1.0524  0  0.3557  1  0  10  0  0  0  0  0  0  0  0  /
  2020 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2020 'GENROU'  2  5.366800  0.047400  0.693600  0.070200  2.490478  0.000000  2.426300
  2.299400  0.473900  0.559900  0.338300  0.256800  0.043700  1.195400  /
  2020 'IEEET1'  2  0.02  25  0.0326  1  -1  0  0.4973  0.0614  0.35  0  3.6113  0.1314  4.8151  0.3956  /
  2020 'IEEEG1'  2 0 0  25  0.2348  0  0.3  0.4364  -0.4364  1.4663  0  0.1553  0.3332  0  0  0.1289  0  0.5  0.4182  0  0  0  0  /
  2020 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2032 'GENROU'  1  7.860800  0.031700  1.225800  0.065500  1.589545  0.000000  2.156000
  2.047400  0.380200  0.268900  0.272600  0.205800  0.096000  2.347500  /
  2032 'ESAC6A'  1  0.02  429.088  14.5753  3  0.1662  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  100  0  0  0  0  1  3.6596  0.1306  4.8795  0.8706  /
  2032 'IEEEG1'  1 0 0  20  0.2  0  0.3  2  -2  0.8489  0  0.2911  0.2801  0  5.7858  0  0  0.5  0.3  0  0  0  0  /
  2032 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2040 'GENROU'  1  5.548600  0.022900  0.892800  0.050100  2.103311  0.000000  1.866200
  1.777300  0.409500  0.748900  0.293100  0.221800  0.095300  2.332000  /
  2040 'ESST4B'  1  0  28.7174  6.9312  1  -1  0.01  1  0  4.6  -4.6  0  1  0  8.8707  0.1018  0  0  /
  2040 'IEEEG1'  1 0 0  25  0  0  0.2  0.1  -0.1  1.2091  0  0.1128  0.2875  0  9.8769  0  0  0.4  0.5113  0  0  0  0  /
  2040 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2044 'GENROU'  1  8.451200  0.045000  1.028800  0.057700  2.405711  0.000000  1.430300
  1.370900  0.237700  0.438700  0.172800  0.128300  0.132300  3.145900  /
  2044 'ESST4B'  1  0  35.5951  5.4156  1  -1  0.01  1  0  1  -1  0  4.9008  0  7.9902  0.1035  0  0  /
  2044 'IEEEG1'  1 0 0  10  0.2  0  0.3  1  -1  0.5826  0  0.3805  0.2597  0  10  0.3179  0  0.5  0.3659  0  0  0  0  /
  2044 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2046 'GENROU'  1  9.799200  0.057500  1.018500  0.053100  3.177915  0.000000  2.014400
  1.915400  0.373700  0.488900  0.268100  0.202300  0.188200  4.376400  /
  2046 'IEEET1'  1  0  400  0.2  1  -1  0  0.5  0.08  0.35  0  3.8356  0.041  5.1141  0.294  /
  2046 'IEEEG1'  1 0 0  14.7623  0  0  0.1  0.1  -0.1  1.6357  0  0.1735  1  0  10  0  0  0.4  0.3  0  0  0  0  /
  2046 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2051 'GENROU'  1  7.341700  0.037600  1.431100  0.075100  3.735269  0.000000  2.089400
  1.985300  0.265100  0.631200  0.191900  0.143200  0.024400  0.772500  /
  2051 'IEEET1'  1  0.02  25  0.2  1  -1  0  0.5  0.03  1  0  2.1788  0.1076  2.905  0.3687  /
  2051 'IEEEG1'  1 0 0  17.6039  0.2137  0  0.3  0.1  -0.1  0.9302  0  0.2157  0.2755  0  10  0  0  0.4  0.3724  0  0  0  0  /
  2051 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2059 'GENROU'  1  4.209400  0.050000  1.489500  0.063200  3.609269  0.000000  1.242200
  1.195700  0.133900  0.395200  0.100000  0.071800  0.154500  3.633600  /
  2059 'ESST4B'  1  0  4.112  4.0359  6  -6  0.01  1  0  4.6  -4.6  0  1  0  8.9897  0.0858  0  0  /
  2059 'IEEEG1'  1 0 0  10  0  0  0.3  0.1  -0.1  1.3141  0  0.3548  0.293  0  7.5923  0  0  0.4  0.3571  0  0  0  0  /
  2059 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2061 'GENROU'  1  6.916300  0.028900  0.644500  0.068500  1.293401  0.000000  1.646400
  1.572400  0.329000  0.391700  0.236700  0.178000  0.199500  4.623300  /
  2061 'IEEET1'  1  0  400  0.2  7  -7  0  0.5  0.0845  0.35  0  3.4258  0.0138  4.5677  0.2635  /
  2061 'IEEEG1'  1 0 0  20  0.2  0  0.3  0.1805  -0.1805  1.7758  0  0.1886  0.2794  0  7.2842  0.12  0  0.4  0.4324  0  0  0  0  /
  2061 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2063 'GENROU'  1  5.703500  0.032000  0.568100  0.045800  4.096314  0.000000  2.462500
  2.333100  0.228000  0.389000  0.166000  0.123000  0.051700  1.371500  /
  2063 'ESAC6A'  1  0  430.801  11.4293  2  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  1  0.25  0.225  22.5  1  3.9828  0.1332  5.3105  0.8879  /
  2063 'IEEEG1'  1 0 0  25  0.2  0  0.2  0.1  -0.1  0.5253  0  0.4471  0.2531  0  0  0.4  0  0  0  0  0  0  0  /
  2063 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2067 'GENROU'  1  8.233100  0.046200  1.346800  0.078900  5.813542  0.000000  1.566000
  1.497500  0.227600  0.464000  0.165700  0.122800  0.160200  3.759900  /
  2067 'ESAC6A'  1  0.02  437.264  15.6858  3  0.23  0.2  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  3.475  0.0376  4.6333  0.2509  /
  2067 'IEEEG1'  1 0 0  10  0  0  0.5  0.1  -0.1  0.9168  0  0.4344  0.3493  0  9.5715  0.1737  0  0  0  0  0  0  0  /
  2067 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2068 'GENROU'  1  7.797600  0.057800  1.032200  0.048000  1.642631  0.000000  2.085500
  1.981700  0.217200  0.390800  0.158400  0.117100  0.131900  3.137400  /
  2068 'ESAC6A'  1  0.02  402.675  19.2311  3  0.23  0.2  9.08  -9.08  9.08  -9.08  1  0  0  10  1  0.25  0.225  22.5  1  5.2061  0.0735  6.9415  0.4899  /
  2068 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.2319  -0.2319  0.6919  0  0.1824  1  0  7.1148  0.1095  0  0  0  0  0  0  0  /
  2068 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2068 'GENROU'  2  4.001400  0.053900  0.995000  0.075300  4.080929  0.000000  2.430100
  2.302900  0.514700  0.335500  0.366900  0.279000  0.145500  3.437000  /
  2068 'ESST4B'  2  0  3.6883  0.8245  1  -1  0.01  1  0  1  -1  0  7.5409  0  8.5586  0.0718  0  0  /
  2068 'IEEEG1'  2 0 0  16.9503  0.3  0  0.2  0.4135  -0.4135  1.1751  0  0.1531  0.2697  0  10  0.4  0  0.5  0.3698  0  0  0  0  /
  2068 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2072 'GENROU'  1  7.693700  0.028800  1.202200  0.073100  4.728519  0.000000  1.730100
  1.650400  0.342500  0.678200  0.246200  0.185300  0.070600  1.789000  /
  2072 'ESAC1A'  1  0  0  0  335.711  0.02  50  -50  1.1354  0.0166  1  0.2  1  1  3.9561  0.137  5.2748  1.2327  9  -9  /
  2072 'IEEEG1'  1 0 0  10  0.2784  0  0.15  0.1896  -0.1896  0.7169  0  0.2568  0.3249  0  10  0.4  0  0.5  0.3343  0  0  0  0  /
  2072 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2076 'GENROU'  1  7.824200  0.057100  1.160500  0.061700  2.566640  0.000000  1.936800
  1.843100  0.281500  0.487700  0.203500  0.152100  0.136600  3.240000  /
  2076 'ESAC1A'  1  0.02  0  0  750  0.02  12.4135  -12.4135  0.8095  0.0235  1  0.2  1  1  5.332  0.336  7.1093  3.0241  9  -9  /
  2076 'IEEEG1'  1 0 0  16.0198  0  0  0.3  0.1  -0.1  0.8659  0  0.302  0.3296  0  7.3882  0.2902  0  0.4  0.3  0  0  0  0  /
  2076 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2083 'GENROU'  1  7.552000  0.030500  1.454300  0.047300  2.826095  0.000000  1.036500
  1.003900  0.133500  0.393800  0.099700  0.071600  0.130500  3.104900  /
  2083 'IEEET1'  1  0  400  0.0362  1  -1  0  0.9015  0.08  1  0  3.2711  0.4453  4.3615  0.7478  /
  2083 'IEEEG1'  1 0 0  25  0.2  0  0.5  0.4638  -0.4638  0.7398  0  0.1456  0.2589  0  3.2919  0.1042  0  0  0  0  0  0  0  /
  2083 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2095 'GENROU'  1  8.874100  0.042400  1.146000  0.074300  2.838963  0.000000  2.039700
  1.939000  0.421800  0.644000  0.301700  0.228500  0.033900  0.980600  /
  2095 'ESAC6A'  1  0  570.701  11.6772  3  0.1474  0.9  100  -100  100  -100  1  100  0  10  0  0  0  0  1  5.3076  0.0306  7.0768  0.2038  /
  2095 'IEEEG1'  1 0 0  20  0  0  0.15  1  -1  0.8099  0  0.2243  0.3215  0  0  0  0  0  0  0  0  0  0  /
  2095 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2095 'GENROU'  2  5.308700  0.057600  0.741600  0.070000  3.692408  0.000000  1.913800
  1.821600  0.365000  0.506800  0.262000  0.197600  0.181500  4.227000  /
  2095 'IEEET1'  2  0  25  0.0229  1  -1  0  0.5  0.08  0.35  0  2.8384  0.0796  3.7845  0.3374  /
  2095 'IEEEG1'  2 0 0  25  0.3  0  0.15  0.1  -0.1  0.8748  0  0.4492  0.2559  0  0  0  0  0.4  0.4137  0  0  0  0  /
  2095 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2095 'GENROU'  3  8.492700  0.045900  0.522300  0.044800  4.858029  0.000000  1.158900
  1.118000  0.172200  0.250700  0.126900  0.092600  0.160900  3.773900  /
  2095 'IEEET1'  3  0  400  0.026  7  -7  0  0.9367  0.08  0.35  0  2.9953  0.164  3.9938  0.4321  /
  2095 'IEEEG1'  3 0 0  12.9371  0.3  0  0.15  1  -1  1.0893  0  0.1692  0.3012  0  5.9228  0.1988  0  0  0  0  0  0  0  /
  2095 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2096 'GENROU'  1  4.627800  0.052200  1.162800  0.077600  2.823033  0.000000  1.298700
  1.248300  0.179300  0.417200  0.131900  0.096500  0.085100  2.108100  /
  2096 'ESST4B'  1  0  5.5088  5.7022  6  -6  0.01  1  0  4.6  -4.6  0  1  0  8.212  0.0657  0  0  /
  2096 'IEEEG1'  1 0 0  20  0.2029  0  0.1  0.291  -0.291  0.7731  0  0.2625  0.2616  0  10  0.5278  0  0.4  0.3377  0  0  0  0  /
  2096 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2096 'GENROU'  2  7.627500  0.032700  0.690800  0.041100  5.356912  0.000000  1.361800
  1.307100  0.200500  0.557600  0.146700  0.108000  0.186000  4.326300  /
  2096 'ESAC6A'  2  0  570.208  19.6676  3  0.1659  0.9  100  -100  100  -100  3.215  0  0  10  0  0  0  0  1  5.8978  0.1193  7.8638  0.7956  /
  2096 'IEEEG1'  2 0 0  20  0.2  0  0.1  2  -2  1.8957  0  0.3163  1  0  9.7308  0.4  0  0  0  0  0  0  0  /
  2096 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2098 'GENROU'  1  5.817000  0.020100  1.438300  0.046300  5.139223  0.000000  1.517100
  1.451900  0.162100  0.571700  0.119800  0.087200  0.095600  2.337700  /
  2098 'IEEET1'  1  0  25  0.0459  1  -1  0  0.5  0.08  0.35  0  2.0418  0.5417  2.7224  0.856  /
  2098 'IEEEG1'  1 0 0  13.7245  0.2972  0  0.2  0.3186  -0.3186  0.9825  0  0.164  1  0  5.7394  0.1367  0  0.4  0.5773  0  0  0  0  /
  2098 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2101 'GENROU'  1  7.185400  0.042500  0.850100  0.078500  1.124544  0.000000  2.483200
  2.352400  0.270000  0.305200  0.195400  0.145800  0.198400  4.599000  /
  2101 'ESAC1A'  1  0  0  0  279.829  0.1  50  -50  1.0966  0.0192  1  0.2  0.4  1  1.0668  0.1436  1.4224  1.292  9  -9  /
  2101 'IEEEG1'  1 0 0  25  0.3  0  0.5  0.1  -0.1  0.7374  0  0.3089  0.2987  0  9.5004  0.7098  0  0.4  0.5472  0  0  0  0  /
  2101 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2123 'GENROU'  1  7.346100  0.053600  0.661500  0.044500  1.653829  0.000000  1.222300
  1.177100  0.138900  0.213400  0.103600  0.074500  0.060700  1.569800  /
  2123 'ESST4B'  1  0  0.8565  4.2098  6  -6  0.01  1  0  1  -1  0  6.0148  0  5.0835  0.1225  0  0  /
  2123 'IEEEG1'  1 0 0  20  0  0  0.2  0.1  -0.1  1.0618  0  0.4451  1  0  0  0.3555  0  0  0  0  0  0  0  /
  2123 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2128 'GENROU'  1  6.942900  0.040300  1.220700  0.076400  4.967424  0.000000  1.350600
  1.296700  0.212000  0.293000  0.154700  0.114300  0.099300  2.419500  /
  2128 'ESAC6A'  1  0.02  574.151  16.5399  3  0.1035  0.2  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  3.8247  0.0653  5.0996  0.4351  /
  2128 'IEEEG1'  1 0 0  18.6284  0.3  0  0.1  0.3489  -0.3489  0.5113  0  0.1288  0.3019  0  2.9154  0  0  0.5  0.3  0  0  0  0  /
  2128 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2136 'GENROU'  1  8.057200  0.042800  1.033800  0.070200  4.461789  0.000000  1.017100
  0.985900  0.125500  0.295200  0.094100  0.067200  0.153600  3.614200  /
  2136 'IEEET1'  1  0  25  0.0287  1  -1  0  0.9577  0.076  1  0  2.3501  0.0795  3.1334  0.3372  /
  2136 'IEEEG1'  1 0 0  18.6982  0.2  0  0.3  2  -2  1.9728  0  0.1157  0.2897  0  0  0.1863  0  0.4  0.3  0  0  0  0  /
  2136 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2145 'GENROU'  1  7.271400  0.032000  0.593500  0.043200  3.092644  0.000000  1.562000
  1.493700  0.308600  0.586800  0.222400  0.166900  0.059600  1.545600  /
  2145 'ESAC6A'  1  0.02  540.429  11.2841  3  0.1668  0.9  100  -100  100  -100  1  100  0  10  0  0  0  0  1  5.6344  0.0245  7.5125  0.1635  /
  2145 'IEEEG1'  1 0 0  20  0.2  0  0.3  0.1  -0.1  1.0604  0  0.4426  0.3232  0  0  0.1385  0  0  0  0  0  0  0  /
  2145 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2180 'GENROU'  1  8.309300  0.053300  1.263100  0.075700  5.397520  0.000000  1.123900
  1.085400  0.137800  0.371100  0.102800  0.073900  0.153200  3.605100  /
  2180 'ESST4B'  1  0  8.5007  2.88  1  -1  0.01  1  0  4.6  -4.6  0  6.4977  0  7.0911  0.0905  0  0  /
  2180 'IEEEG1'  1 0 0  20  0.2  0  0.3  2  -2  0.8082  0  0.3892  0.3247  0  0  0  0  0  0  0  0  0  0  /
  2180 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2181 'GENROU'  1  5.943500  0.048200  1.045900  0.048300  2.826751  0.000000  1.876300
  1.786700  0.427300  0.502900  0.305600  0.231500  0.156200  3.670800  /
  2181 'IEEET1'  1  0.02  400  0.2  1  -1  0  0.7928  0.08  1  0  4.2094  0.0442  5.6126  0.2977  /
  2181 'IEEEG1'  1 0 0  20  0.3  0  0.5  0.1  -0.1  0.5314  0  0.4271  0.2732  0  4.0712  0.1221  0  0  0  0  0  0  0  /
  2181 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2206 'GENROU'  1  4.335200  0.025200  0.995800  0.042100  3.886012  0.000000  1.926700
  1.833700  0.257200  0.291900  0.186400  0.138900  0.026800  0.825300  /
  2206 'ESAC1A'  1  0.02  0.02  0  750  0.02  19.9134  -19.913401  0.9848  0.0228  1  0.2  0.4  1  1.8628  0.3202  2.4837  2.8814  9  -9  /
  2206 'IEEEG1'  1 0 0  20  0.3  0  0.2  0.1  -0.1  0.8212  0  0.1663  0.271  0  7.7405  0.6612  0  0.4  0.3  0  0  0  0  /
  2206 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2207 'GENROU'  1  5.328400  0.058600  0.563200  0.045700  3.671148  0.000000  1.459300
  1.398000  0.146600  0.486100  0.108900  0.078700  0.122100  2.920100  /
  2207 'EXAC1'  1  0  0  0  2876  0.02  8.559  -8.559  1.1  0.035  1  0.2808  0.5  1  4.3696  0.0417  5.8261  0.2087  /
  2207 'IEEEG1'  1 0 0  10  0  0  0.15  0.1  -0.1  1.77  0  0.3542  0.3201  0  0  0  0  0  0  0  0  0  0  /
  2207 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2209 'GENROU'  1  7.985900  0.032000  0.861200  0.052100  5.086315  0.000000  1.121200
  1.082900  0.205700  0.327800  0.150300  0.110900  0.024200  0.767200  /
  2209 'ESAC6A'  1  0.02  467.25  24.0637  5  0.1343  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  3.9524  0.0132  5.2698  0.0879  /
  2209 'IEEEG1'  1 0 0  20  0.2  0  0.3  2  -2  0.6241  0  0.2355  0.2758  0  1.7802  0.1152  0  0  0  0  0  0  0  /
  2209 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2212 'GENROU'  1  7.749000  0.048800  0.724600  0.066800  2.023928  0.000000  1.297100
  1.246800  0.139500  0.238300  0.103900  0.074800  0.135600  3.217700  /
  2212 'ESAC6A'  1  0  515.692  21.0242  3  0.1522  0.2  9.08  -9.08  9.08  -9.08  1  0  0  10  1  0.25  0.225  22.5  1  4.0988  0.126  5.465  0.8403  /
  2212 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.1  -0.1  1.2281  0  0.4044  0.3336  0  0  0  0  0  0  0  0  0  0  /
  2212 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2218 'GENROU'  1  8.284300  0.030500  0.559800  0.080000  4.678909  0.000000  2.188400
  2.077600  0.413000  0.558700  0.295600  0.223700  0.117800  2.826700  /
  2218 'ESST4B'  1  0  22.2921  5.0208  6  -6  0.01  1  0  4.6  -4.6  0  5.3243  0  6.4112  0.0448  0  0  /
  2218 'IEEEG1'  1 0 0  15.5693  0  0  0.2  2  -2  0.9313  0  0.313  0.2593  0  1.5338  0  0  0.5  0.3  0  0  0  0  /
  2218 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2219 'GENROU'  1  8.394200  0.047400  1.160700  0.046200  4.258021  0.000000  2.205800
  2.093800  0.333900  0.499600  0.240100  0.180600  0.038200  1.075600  /
  2219 'ESST4B'  1  0  2.3143  3.3465  1  -1  0.01  1  0  1  -1  0  5.7853  0  7.4966  0.1028  0  0  /
  2219 'IEEEG1'  1 0 0  16.8237  0  0  0.2  0.4278  -0.4278  1.8528  0  0.3259  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  2219 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2231 'GENROU'  1  9.910600  0.033000  0.770500  0.056400  3.694443  0.000000  2.262000
  2.146200  0.496300  0.334000  0.353900  0.269000  0.023700  0.756500  /
  2231 'ESST4B'  1  0  18.7116  5.9637  6  -6  0.01  1  0  4.6  -4.6  0  5.6217  0  7.6136  0.1138  0  0  /
  2231 'IEEEG1'  1 0 0  10  0  0  0.15  0.2444  -0.2444  0.8926  0  0.2673  0.2863  0  0  0.4  0  0.4  0.4371  0  0  0  0  /
  2231 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2232 'GENROU'  1  7.599600  0.046900  1.311600  0.042100  5.431198  0.000000  2.253300
  2.138100  0.487600  0.318600  0.347800  0.264300  0.086400  2.135800  /
  2232 'IEEET1'  1  0.02  400  0.2  1  -1  0  0.5104  0.08  1  0  3.2594  0.1509  4.3458  0.4174  /
  2232 'IEEEG1'  1 0 0  20  0  0  0.5  0.3811  -0.3811  0.9337  0  0.1516  0.2712  0  5.3659  0.3882  0  0.4  0.3  0  0  0  0  /
  2232 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2239 'GENROU'  1  7.161100  0.059200  1.316100  0.077400  3.649893  0.000000  2.276500
  2.159700  0.483800  0.631500  0.345200  0.262200  0.039400  1.100800  /
  2239 'ESAC6A'  1  0.02  545.52  19.3606  3  0.1856  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  3.422  0.107  4.5626  0.7131  /
  2239 'IEEEG1'  1 0 0  15.2337  0.2  0  0.1  0.1  -0.1  0.7527  0  0.2064  0.3201  0  7.0417  0.5515  0  0  0  0  0  0  0  /
  2239 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2257 'GENROU'  1  9.955300  0.038800  1.247200  0.071900  4.806668  0.000000  1.439400
  1.379500  0.221900  0.540600  0.161700  0.119700  0.042400  1.168200  /
  2257 'IEEET1'  1  0  400  0.0283  7  -7  0  0.5  0.0692  0.35  0  2.771  0.2856  3.6946  0.5686  /
  2257 'IEEEG1'  1 0 0  25  0  0  0.1  2  -2  1.6363  0  0.4746  0.265  0  10  0  0  0.5  0.3  0  0  0  0  /
  2257 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2257 'GENROU'  2  8.535800  0.030600  0.881400  0.076900  1.829587  0.000000  1.800300
  1.715900  0.307400  0.757500  0.221600  0.166200  0.095300  2.331300  /
  2257 'EXAC1'  2  0.005  0  0  400  0.02  10.2148  -10.2148  1.1  0.08  1  0.2424  0.5  1  4.5298  0.0338  6.0398  0.169  /
  2257 'IEEEG1'  2 0 0  13.2233  0.2731  0  0.15  0.126  -0.126  1.1488  0  0.4659  0.2688  0  5.9344  0.333  0  0  0  0  0  0  0  /
  2257 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2258 'GENROU'  1  7.790500  0.025200  1.178600  0.078200  5.194808  0.000000  1.213500
  1.168900  0.189700  0.318600  0.139200  0.102200  0.043000  1.182100  /
  2258 'ESST4B'  1  0  6.1444  7.2465  1  -1  0.01  1  0  1  -1  0  7.2126  0  6.9973  0.0574  0  0  /
  2258 'IEEEG1'  1 0 0  25  0.2  0  0.1  2  -2  1.1149  0  0.4245  1  0  3.6402  0.3752  0  0  0  0  0  0  0  /
  2258 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2269 'GENROU'  1  8.872900  0.050000  0.585500  0.052800  1.447183  0.000000  1.185700
  1.143000  0.137800  0.238200  0.102700  0.073900  0.060100  1.557700  /
  2269 'ESAC1A'  1  0  0.02  0  325.759  0.1  18.5186  -18.5186  1.1552  0.0171  1  0.2  1  1  1.4325  0.0795  1.91  0.7159  9  -9  /
  2269 'IEEEG1'  1 0 0  20  0.2743  0  0.1  0.2599  -0.2599  0.5481  0  0.428  0.2721  0  4.9025  0.1947  0  0  0  0  0  0  0  /
  2269 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2277 'GENROU'  1  4.707000  0.040800  1.213900  0.050400  3.111542  0.000000  2.004500
  1.906200  0.195300  0.357300  0.143000  0.105200  0.134000  3.183500  /
  2277 'ESAC6A'  1  0  413.7  14.009  2  0.23  0.9  100  -100  100  -100  0.5  0  0  1  0  0  0  0  1  4.9585  0.0258  6.6113  0.1719  /
  2277 'IEEEG1'  1 0 0  25  0.3  0  0.2  0.4342  -0.4342  1.1302  0  0.331  0.2763  0  0.9821  0  0  0  0  0  0  0  0  /
  2277 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2282 'GENROU'  1  4.869500  0.023100  1.275700  0.045200  2.072119  0.000000  1.967800
  1.871900  0.323700  0.360100  0.233000  0.175100  0.110700  2.669600  /
  2282 'ESST4B'  1  0  0.8191  1.2491  6  -6  0.01  1  0  1  -1  0  6.2793  0  5.4478  0.0772  0  0  /
  2282 'IEEEG1'  1 0 0  20  0  0  0.3  0.1  -0.1  1.1304  0  0.4433  0.3441  0  0  0.2898  0  0  0  0  0  0  0  /
  2282 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2285 'GENROU'  1  8.038900  0.029100  0.513000  0.074500  2.165001  0.000000  2.104300
  1.999200  0.387200  0.313900  0.277500  0.209600  0.190700  4.429700  /
  2285 'IEEET1'  1  0.06  400  0.021  1  -1  0  0.5  0.0771  1  0  2.8346  0.0388  3.7795  0.2915  /
  2285 'IEEEG1'  1 0 0  20  0.2  0  0.3  0.1  -0.1  0.6731  0  0.264  0.2625  0  4.3767  0  0  0.4  0.3  0  0  0  0  /
  2285 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2297 'GENROU'  1  8.683400  0.048100  1.374300  0.071000  3.905954  0.000000  2.267300
  2.151200  0.223500  0.717000  0.162800  0.120600  0.104100  2.525000  /
  2297 'ESAC1A'  1  0  0  0  333.095  0.02  50  -50  0.8374  0.0181  1  0.2  0.4  1  4.0486  0.0591  5.3982  0.5318  9  -9  /
  2297 'IEEEG1'  1 0 0  25  0  0  0.2  0.1  -0.1  0.5142  0  0.3205  0.3189  0  10  0  0  0.4  0.3  0  0  0  0  /
  2297 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2299 'GENROU'  1  8.478400  0.045400  0.684100  0.070800  5.842015  0.000000  2.093000
  1.988700  0.264700  0.299400  0.191700  0.143000  0.136400  3.236500  /
  2299 'IEEET1'  1  0  25  0.2  1  -1  0  0.7621  0.08  1  0  4.147  0.0276  5.5294  0.279  /
  2299 'IEEEG1'  1 0 0  20  0.2544  0  0.1  0.1  -0.1  1.2297  0  0.1426  0.2664  0  0.3289  0.4  0  0.4  0.4037  0  0  0  0  /
  2299 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2300 'GENROU'  1  8.844300  0.031300  1.485100  0.068400  4.513875  0.000000  2.235100
  2.121200  0.521200  0.295200  0.371400  0.282600  0.051500  1.368700  /
  2300 'ESST4B'  1  0  4.5632  1.9085  6  -6  0.01  1  0  1  -1  0  6.8718  0  6.9972  0.0581  0  0  /
  2300 'IEEEG1'  1 0 0  25  0  0  0.1  0.473  -0.473  0.777  0  0.118  0.2628  0  0  0  0  0.4  0.3  0  0  0  0  /
  2300 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2302 'GENROU'  1  6.112500  0.044400  0.941400  0.070700  1.853787  0.000000  1.886100
  1.795900  0.376800  0.407600  0.270200  0.204000  0.088200  2.174500  /
  2302 'ESST4B'  1  0  0.7586  1.3417  1  -1  0.01  1  0  1  -1  0  7.5313  0  5.2158  0.0888  0  0  /
  2302 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.1481  -0.1481  0.8731  0  0.102  0.3245  0  4.9971  0.4  0  0  0  0  0  0  0  /
  2302 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2304 'GENROU'  1  7.771300  0.038200  1.462100  0.048800  2.952911  0.000000  2.010900
  1.912200  0.340700  0.246200  0.244900  0.184300  0.129400  3.082400  /
  2304 'IEEET1'  1  0.02  400  0.0442  7  -7  0  0.5055  0.0792  1  0  1.8181  0.1177  2.4241  0.3802  /
  2304 'IEEEG1'  1 0 0  20  0.2  0  0.2  0.1  -0.1  0.5272  0  0.3822  0.2837  0  2.9403  0.328  0  0  0  0  0  0  0  /
  2304 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2308 'GENROU'  1  7.405300  0.035600  0.983400  0.043200  3.807566  0.000000  2.406100
  2.280500  0.427200  0.321600  0.305500  0.231400  0.178100  4.152800  /
  2308 'EXAC1'  1  0  0  0  400  0.02  12.2529  -12.2529  1.1  0.02  1  0.289  0.5  1  1.1521  0.0574  1.5361  0.2869  /
  2308 'IEEEG1'  1 0 0  20  0.2  0  0.3  0.1  -0.1  1.3864  0  0.3257  1  0  2.3216  0.3897  0  0.5  0.3  0  0  0  0  /
  2308 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2312 'GENROU'  1  9.655000  0.026600  1.456100  0.079200  5.722627  0.000000  1.063500
  1.029000  0.154900  0.282100  0.114700  0.083200  0.064700  1.659300  /
  2312 'EXAC1'  1  0  0  0  400  0.02  10.8071  -10.8071  1.1  0.035  1  0.2254  0.5  1  2.8338  0.0822  3.7784  0.4111  /
  2312 'IEEEG1'  1 0 0  20  0  0  0.3  0.1  -0.1  0.9935  0  0.392  1  0  2.4235  0  0  0.4  0.5569  0  0  0  0  /
  2312 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2314 'GENROU'  1  9.308200  0.023900  1.075100  0.072700  1.379342  0.000000  2.454000
  2.325100  0.420800  0.203000  0.301100  0.227900  0.026600  0.819300  /
  2314 'ESST4B'  1  0  23.4949  0.1827  6  -6  0.01  1  0  4.6  -4.6  0  4.8874  0  6.1179  0.0947  0  0  /
  2314 'IEEEG1'  1 0 0  10  0  0  0.3  0.1275  -0.1275  0.9224  0  0.3205  0.3435  0  1.0806  0  0  0  0  0  0  0  0  /
  2314 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2315 'GENROU'  1  7.697500  0.042900  0.861500  0.053900  1.322765  0.000000  1.158800
  1.117900  0.139100  0.361200  0.103700  0.074600  0.170100  3.977000  /
  2315 'ESAC6A'  1  0  477.328  18.9383  3  0.23  0.2  9.08  -9.08  9.08  -9.08  1  0  0  1  1  0.25  0.225  22.5  1  4.2065  0.0621  5.6086  0.4139  /
  2315 'IEEEG1'  1 0 0  25  0  0  0.1  0.1  -0.1  0.9968  0  0.3063  0.317  0  6.5988  0.3412  0  0  0  0  0  0  0  /
  2315 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2325 'GENROU'  1  5.518000  0.025200  1.435400  0.079800  3.806087  0.000000  2.026800
  1.927000  0.261000  0.542700  0.189100  0.141000  0.096200  2.352400  /
  2325 'ESST4B'  1  0  2.0304  1.7516  6  -6  0.01  1  0  1  -1  0  7.7906  0  5.3152  0.0486  0  0  /
  2325 'IEEEG1'  1 0 0  20  0.3  0  0.15  0.1  -0.1  1.0862  0  0.2529  1  0  0  0.1852  0  0.5  0.3  0  0  0  0  /
  2325 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2326 'GENROU'  1  5.752400  0.043200  0.861800  0.054800  4.357141  0.000000  1.071000
  1.036100  0.170400  0.237100  0.125600  0.091700  0.058100  1.512300  /
  2326 'ESAC1A'  1  0.02  0  0  750  0.1  50  -50  1.0194  0.0255  1  0.2  0.4  1  3.151  0.0299  4.2014  0.2689  9  -9  /
  2326 'IEEEG1'  1 0 0  20  0.3  0  0.1  0.1  -0.1  0.9568  0  0.3229  0.3455  0  0.2867  0.4  0  0.4  0.3243  0  0  0  0  /
  2326 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2332 'GENROU'  1  9.230300  0.023700  0.615700  0.053400  3.649774  0.000000  1.992100
  1.894600  0.213600  0.631100  0.155900  0.115200  0.187900  4.369500  /
  2332 'ESAC1A'  1  0  0  0  327.617  0.02  50  -50  0.8537  0.0152  1  0.2  0.4  1  1.4519  0.1262  1.9358  1.1357  9  -9  /
  2332 'IEEEG1'  1 0 0  10  0  0  0.1  1  -1  0.7055  0  0.2493  0.3091  0  3.087  0  0  0  0  0  0  0  0  /
  2332 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2334 'GENROU'  1  7.093700  0.059100  1.034400  0.062600  4.746995  0.000000  2.198300
  2.086900  0.403300  0.321700  0.288800  0.218400  0.175600  4.098400  /
  2334 'EXAC1'  1  0.02  0  0  2876  0.02  8.19  -8.19  1.1  0.02  1  0.2086  0.5  1  1.4232  0.0969  1.8976  0.4847  /
  2334 'IEEEG1'  1 0 0  20  0.2  0  0.1  2  -2  1.0648  0  0.2139  0.3348  0  10  0.3592  0  0.5  0.5102  0  0  0  0  /
  2334 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2334 'GENROU'  2  6.160300  0.041100  1.188900  0.042900  5.148586  0.000000  1.473000
  1.410800  0.268600  0.282900  0.194400  0.145100  0.134500  3.193700  /
  2334 'EXAC1'  2  0  0  0  400  0.02  11.7815  -11.7815  0.5441  0.035  1  0.2846  0.5  1  3.2459  0.0439  4.3279  0.2195  /
  2334 'IEEEG1'  2 0 0  20  0  0  0.3  2  -2  0.7934  0  0.4498  0.2548  0  0  0  0  0.4  0.3881  0  0  0  0  /
  2334 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2334 'GENROU'  3  7.403200  0.049100  1.117200  0.042100  4.143696  0.000000  1.312500
  1.261200  0.229100  0.509100  0.166700  0.123600  0.050400  1.344200  /
  2334 'ESAC1A'  3  0.02  0  0  200.035  0.1  50  -50  0.9618  0.028  1  0.2  1  1  5.4241  0.1435  7.2321  1.2911  9  -9  /
  2334 'IEEEG1'  3 0 0  20  0  0  0.1  0.1  -0.1  1.0302  0  0.3464  0.3382  0  6.2631  0  0  0.5  0.3  0  0  0  0  /
  2334 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2337 'GENROU'  1  9.696500  0.058900  0.780300  0.062100  4.534969  0.000000  1.351700
  1.297700  0.248000  0.235000  0.180000  0.133900  0.126600  3.020100  /
  2337 'EXAC1'  1  0.005  0  0  400  0.1  10.9152  -10.9152  0.7303  0.08  1  0.2983  0.5  1  3.7783  0.0394  5.0377  0.1969  /
  2337 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.1  -0.1  1.2072  0  0.4173  0.2757  0  7.9246  0  0  0.5  0.3976  0  0  0  0  /
  2337 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2349 'GENROU'  1  7.005300  0.041600  1.162300  0.054500  4.451006  0.000000  2.203700
  2.091900  0.417100  0.283100  0.298500  0.225900  0.192100  4.460800  /
  2349 'ESST4B'  1  0  3.6306  5.8232  6  -6  0.01  1  0  4.6  -4.6  0  7.6687  0  5.1412  0.1177  0  0  /
  2349 'IEEEG1'  1 0 0  20  0.2  0  0.15  2  -2  0.531  0  0.4374  0.3362  0  9.7546  0.2912  0  0  0  0  0  0  0  /
  2349 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2360 'GENROU'  1  4.359000  0.047900  0.602600  0.064400  2.100192  0.000000  1.774500
  1.691800  0.239500  0.255900  0.174000  0.129300  0.177100  4.130500  /
  2360 'EXAC1'  1  0  0  0  400  0.02  11.4359  -11.4359  0.58  0.08  1  0.2346  0.5  1  4.6963  0.0862  6.2618  0.4308  /
  2360 'IEEEG1'  1 0 0  10  0.2  0  0.3  0.1  -0.1  0.8063  0  0.491  0.3482  0  10  0.6789  0  0  0  0  0  0  0  /
  2360 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2360 'GENROU'  2  5.751500  0.022900  1.259800  0.040500  1.885580  0.000000  2.377200
  2.253600  0.426400  0.742900  0.305000  0.231000  0.058600  1.524300  /
  2360 'IEEET1'  2  0  25  0.0565  1  -1  0  0.5  0.0302  0.35  0  4.2365  0.3942  5.6487  0.6904  /
  2360 'IEEEG1'  2 0 0  20  0.2016  0  0.1  0.1  -0.1  1.1816  0  0.1034  0.3253  0  5.2609  0.4  0  0.4  0.3  0  0  0  0  /
  2360 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2361 'GENROU'  1  4.561100  0.059200  1.026300  0.053200  1.850350  0.000000  1.655600
  1.580900  0.151100  0.510900  0.112100  0.081100  0.064700  1.658500  /
  2361 'ESAC6A'  1  0.02  515.234  21.7129  3  0.2206  0.2  9.08  -9.08  9.08  -9.08  1  0  0  100  1  0.25  0.225  22.5  1  3.3784  0.1037  4.5045  0.6916  /
  2361 'IEEEG1'  1 0 0  18.5258  0  0  0.15  0.4574  -0.4574  0.7341  0  0.262  0.2631  0  8.3274  0.4936  0  0  0  0  0  0  0  /
  2361 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2366 'GENROU'  1  9.629900  0.044200  1.118900  0.060400  3.621194  0.000000  1.523200
  1.457600  0.304300  0.505300  0.219400  0.164500  0.174900  4.081600  /
  2366 'ESAC1A'  1  0  0  0  319.984  0.02  50  -50  0.9317  0.0211  1  0.2  0.4  1  3.2823  0.2961  4.3764  2.6649  9  -9  /
  2366 'IEEEG1'  1 0 0  18.8021  0.2091  0  0.1  0.1  -0.1  1.2027  0  0.2585  0.2564  0  1.8807  0  0  0  0  0  0  0  0  /
  2366 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2367 'GENROU'  1  4.069700  0.058600  1.313300  0.071000  5.612140  0.000000  1.479900
  1.417200  0.219700  0.402400  0.160100  0.118500  0.195600  4.537700  /
  2367 'ESAC1A'  1  0  0  0  363.496  0.1  14.4117  -14.4117  0.9646  0.0231  1  0.2  1  1  5.1919  0.3072  6.9225  2.7647  9  -9  /
  2367 'IEEEG1'  1 0 0  25  0.2  0  0.15  0.421  -0.421  0.7774  0  0.3765  0.2807  0  0.8634  0.4  0  0  0  0  0  0  0  /
  2367 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2370 'GENROU'  1  9.460200  0.042800  0.745200  0.057700  1.953506  0.000000  1.953100
  1.858300  0.389600  0.511900  0.279200  0.211000  0.117300  2.816000  /
  2370 'IEEET1'  1  0  25  0.0498  1  -1  0  0.5  0.08  1  0  2.5183  0.4943  3.3578  0.8028  /
  2370 'IEEEG1'  1 0 0  10.688  0.2553  0  0.1  2  -2  1.8627  0  0.2896  0.2811  0  0  0.4  0  0  0  0  0  0  0  /
  2370 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2372 'GENROU'  1  4.429700  0.026200  1.427700  0.043600  5.951212  0.000000  1.318000
  1.266300  0.280200  0.365700  0.202500  0.151400  0.092800  2.277300  /
  2372 'ESST4B'  1  0  35.8314  1.2671  6  -6  0.01  1  0  1  -1  0  6.0764  0  6.6549  0.0935  0  0  /
  2372 'IEEEG1'  1 0 0  10  0.2387  0  0.1  0.1  -0.1  0.5933  0  0.2331  1  0  0  0  0  0.5  0.5517  0  0  0  0  /
  2372 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2376 'GENROU'  1  8.516000  0.026600  1.300900  0.040100  2.760213  0.000000  1.793500
  1.709500  0.256500  0.734400  0.186000  0.138500  0.164200  3.848200  /
  2376 'ESST4B'  1  0  4.3833  0.1052  6  -6  0.01  1  0  4.6  -4.6  0  7.9187  0  5.3171  0.0317  0  0  /
  2376 'IEEEG1'  1 0 0  25  0  0  0.1  0.1  -0.1  0.7784  0  0.4892  0.3124  0  0  0.2448  0  0.5  0.3  0  0  0  0  /
  2376 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2386 'GENROU'  1  7.197400  0.033400  1.033400  0.048400  1.817955  0.000000  1.143400
  1.103600  0.193300  0.225900  0.141600  0.104100  0.061000  1.576300  /
  2386 'ESST4B'  1  0  8.4856  7.3772  6  -6  0.01  1  0  1  -1  0  5.9051  0  8.9804  0.092  0  0  /
  2386 'IEEEG1'  1 0 0  25  0.246  0  0.2  0.2538  -0.2538  1.0316  0  0.2564  0.3316  0  9.1525  0  0  0.5  0.4014  0  0  0  0  /
  2386 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2438 'GENROU'  1  4.588100  0.046500  0.560700  0.065900  4.391083  0.000000  2.115500
  2.009700  0.287500  0.693100  0.207600  0.155400  0.100700  2.450000  /
  2438 'EXAC1'  1  0.005  0  0  400  0.1  9.963  -9.963  0.6935  0.02  1  0.2791  0.5  1  3.2699  0.0082  4.3598  0.0409  /
  2438 'IEEEG1'  1 0 0  20  0  0  0.1  0.1869  -0.1869  0.7422  0  0.4233  0.3464  0  3.1489  0.2279  0  0.5  0.3  0  0  0  0  /
  2438 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2438 'GENROU'  2  9.257800  0.039700  1.383300  0.052200  2.212929  0.000000  2.075100
  1.972000  0.272500  0.688000  0.197200  0.147200  0.153800  3.618500  /
  2438 'ESAC6A'  2  0.02  563.235  22.124  3  0.2263  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  10  1  0.25  0.225  22.5  1  4.715  0.1461  6.2867  0.9738  /
  2438 'IEEEG1'  2 0 0  25  0.2  0  0.1  0.1  -0.1  0.9095  0  0.4901  0.291  0  0  0  0  0.5  0.5904  0  0  0  0  /
  2438 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2438 'GENROU'  3  7.257700  0.054200  0.711400  0.070200  5.322318  0.000000  1.084200
  1.048400  0.185700  0.203700  0.136300  0.100000  0.032200  0.943600  /
  2438 'IEEET1'  3  0.06  400  0.2  7  -7  0  0.1014  0.0246  1  0  3.6178  0.0323  4.8237  0.2842  /
  2438 'IEEEG1'  3 0 0  20  0.2  0  0.2  0.1  -0.1  0.6735  0  0.3563  0.2565  0  3.163  0.6622  0  0.4  0.3  0  0  0  0  /
  2438 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2445 'GENROU'  1  5.085300  0.036100  1.028700  0.070700  2.800591  0.000000  2.219600
  2.106700  0.425500  0.303800  0.304300  0.230500  0.190400  4.424400  /
  2445 'ESAC1A'  1  0  0  0  750  0.02  13.1002  -13.1002  1.0584  0.0237  1  0.2  1  1  2.6732  0.0688  3.5643  0.6189  9  -9  /
  2445 'IEEEG1'  1 0 0  20  0  0  0.15  1  -1  1.6843  0  0.3825  0.2572  0  9.7437  0  0  0  0  0  0  0  0  /
  2445 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2446 'GENROU'  1  5.671000  0.040500  0.774000  0.068000  3.804071  0.000000  2.398000
  2.273000  0.567400  0.396500  0.403700  0.307700  0.172300  4.025600  /
  2446 'ESST4B'  1  0  0.8604  2.8403  6  -6  0.01  1  0  4.6  -4.6  0  1  0  5.3302  0.1192  0  0  /
  2446 'IEEEG1'  1 0 0  20  0  0  0.5  0.1975  -0.1975  1.433  0  0.4819  1  0  2.6922  0.3411  0  0  0  0  0  0  0  /
  2446 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2455 'GENROU'  1  4.582600  0.030200  0.520800  0.059400  3.858721  0.000000  2.171600
  2.061900  0.226900  0.773700  0.165200  0.122400  0.126600  3.021100  /
  2455 'IEEET1'  1  0  400  0.2  1  -1  0  0.8302  0.0925  1  0  1.53  0.1447  2.0399  0.4104  /
  2455 'IEEEG1'  1 0 0  20  0.2  0  0.3  2  -2  1.5558  0  0.3655  0.3171  0  0.8609  0  0  0.4  0.507  0  0  0  0  /
  2455 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2458 'GENROU'  1  9.572700  0.051900  0.810500  0.058000  3.076351  0.000000  1.195200
  1.151800  0.113300  0.314600  0.085600  0.060600  0.057500  1.499800  /
  2458 'ESAC6A'  1  0.02  448.697  10.0777  3  0.23  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  10  0  0  0  0  1  5.3364  0.0948  7.1152  0.6319  /
  2458 'IEEEG1'  1 0 0  20  0.2771  0  0.3  0.1  -0.1  0.8581  0  0.2937  0.339  0  0  0  0  0.4  0.345  0  0  0  0  /
  2458 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2458 'GENROU'  2  6.212600  0.034000  1.226300  0.067500  3.353337  0.000000  2.411300
  2.285400  0.494700  0.724400  0.352800  0.268100  0.094700  2.317800  /
  2458 'IEEET1'  2  0  400  0.2  1  -1  0  0.8419  0.1129  0.35  0  3.7745  0.1251  5.0326  0.3884  /
  2458 'IEEEG1'  2 0 0  20  0.3  0  0.1  0.1  -0.1  1.9164  0  0.4962  0.2604  0  9.4364  0  0  0.5  0.3328  0  0  0  0  /
  2458 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2458 'GENROU'  3  8.198100  0.042500  0.804400  0.053700  3.526091  0.000000  2.381800
  2.257800  0.369900  0.732700  0.265400  0.200200  0.164000  3.842400  /
  2458 'ESAC6A'  3  0  517.717  11.9247  3  0.2146  0.2  9.08  -9.08  9.08  -9.08  1  0  0  10  0  0  0  0  1  5.7218  0.1009  7.629  0.6727  /
  2458 'IEEEG1'  3 0 0  20  0  0  0.1  0.1  -0.1  1.1569  0  0.2618  0.3194  0  9.6812  0.1519  0  0  0  0  0  0  0  /
  2458 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2459 'GENROU'  1  5.439400  0.050200  0.539800  0.074300  1.067070  0.000000  2.428700
  2.301600  0.318500  0.683400  0.229400  0.172300  0.118600  2.843400  /
  2459 'IEEET1'  1  0.02  25  0.2  1  -1  0  0.5  0.0995  1  0  1.6718  0.0458  2.229  0.2994  /
  2459 'IEEEG1'  1 0 0  13.9935  0.2  0  0.2  0.1  -0.1  0.5338  0  0.2429  0.2784  0  5.1152  0.1208  0  0  0  0  0  0  0  /
  2459 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2459 'GENROU'  2  4.718600  0.037200  1.163300  0.067400  4.291485  0.000000  2.433200
  2.305800  0.210800  0.605800  0.153900  0.113600  0.112900  2.719700  /
  2459 'ESST4B'  2  0  45.984  3.1255  6  -6  0.01  1  0  4.6  -4.6  0  4.0673  0  5.7266  0.0449  0  0  /
  2459 'IEEEG1'  2 0 0  20  0.2  0  0.3  0.1  -0.1  1.0245  0  0.1576  0.2909  0  7.4143  0  0  0  0  0  0  0  0  /
  2459 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2461 'GENROU'  1  7.540600  0.054800  1.084300  0.069700  1.461488  0.000000  2.134500
  2.027300  0.271300  0.483100  0.196300  0.146600  0.022000  0.718000  /
  2461 'ESAC1A'  1  0  0  0  750  0.1  12.1022  -12.1022  1.1983  0.0282  1  0.2  1  1  2.8828  0.3512  3.8437  3.1611  9  -9  /
  2461 'IEEEG1'  1 0 0  19.2254  0.2301  0  0.15  0.1046  -0.1046  0.8207  0  0.2172  0.3295  0  2.3793  0.3289  0  0  0  0  0  0  0  /
  2461 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2462 'GENROU'  1  7.985600  0.044000  1.301400  0.049700  5.771102  0.000000  1.753500
  1.672200  0.267400  0.333000  0.193600  0.144500  0.090100  2.217000  /
  2462 'IEEET1'  1  0  25  0.2  1  -1  0  0.5924  0.1088  1  0  4.3258  0.0112  5.7677  0.2606  /
  2462 'IEEEG1'  1 0 0  25  0.2  0  0.1  0.1  -0.1  1.296  0  0.4259  0.3058  0  0  0.1954  0  0.4  0.3481  0  0  0  0  /
  2462 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2467 'GENROU'  1  9.669600  0.049700  0.835600  0.063600  5.662026  0.000000  1.639600
  1.566000  0.360700  0.235800  0.258900  0.195200  0.093500  2.292300  /
  2467 'EXAC1'  1  0.005  0  0  2876  0.1  12.4501  -12.4501  1.1  0.08  1  0.2303  0.5  1  1.2944  0.0667  1.7259  0.3336  /
  2467 'IEEEG1'  1 0 0  15.5335  0.2  0  0.1  0.1  -0.1  1.2357  0  0.1472  1  0  6.0564  0.3306  0  0.4  0.3  0  0  0  0  /
  2467 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2475 'GENROU'  1  6.667600  0.041500  1.223200  0.062900  5.049068  0.000000  2.332200
  2.211700  0.279500  0.213800  0.202100  0.151000  0.144000  3.403800  /
  2475 'EXAC1'  1  0  0  0  400  0.02  8.7412  -8.7412  1.1  0.035  1  0.299  0.5  1  4.9317  0.051  6.5756  0.2549  /
  2475 'IEEEG1'  1 0 0  20  0  0  0.5  0.258  -0.258  1.9499  0  0.3769  0.3302  0  2.1903  0.2811  0  0  0  0  0  0  0  /
  2475 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2478 'GENROU'  1  8.367400  0.044400  0.510700  0.071400  3.405731  0.000000  2.309400
  2.190400  0.397200  0.640200  0.284500  0.215100  0.192800  4.476600  /
  2478 'ESAC1A'  1  0  0.02  0  283.68  0.1  12.3166  -12.3166  1.0365  0.0281  1  0.2  1  1  2.6475  0.0467  3.53  0.4207  9  -9  /
  2478 'IEEEG1'  1 0 0  20  0  0  0.5  0.3151  -0.3151  0.9175  0  0.1493  0.3213  0  7.046  0.3054  0  0  0  0  0  0  0  /
  2478 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2479 'GENROU'  1  4.783900  0.041300  0.795300  0.047500  2.050068  0.000000  2.117700
  2.011700  0.280000  0.369400  0.202400  0.151300  0.028300  0.857200  /
  2479 'ESST4B'  1  0  3.1148  6.8643  1  -1  0.01  1  0  4.6  -4.6  0  1  0  5.8662  0.0983  0  0  /
  2479 'IEEEG1'  1 0 0  20  0  0  0.3  0.1  -0.1  0.682  0  0.1716  0.3461  0  10  0  0  0.5  0.3199  0  0  0  0  /
  2479 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2480 'GENROU'  1  9.131000  0.026400  1.116500  0.054800  3.624178  0.000000  1.332600
  1.279900  0.123500  0.390400  0.092800  0.066200  0.088500  2.181500  /
  2480 'ESAC6A'  1  0.02  493.165  17.2011  2  0.1936  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  0  0  0  0  1  3.9238  0.1115  5.2318  0.7432  /
  2480 'IEEEG1'  1 0 0  20  0  0  0.2  0.1  -0.1  0.945  0  0.2012  0.2792  0  10  0.5078  0  0  0  0  0  0  0  /
  2480 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2489 'GENROU'  1  8.888000  0.047400  0.625400  0.057000  1.521727  0.000000  2.405900
  2.280400  0.572500  0.678500  0.407400  0.310500  0.198900  4.610700  /
  2489 'EXAC1'  1  0.005  0  0  400  0.02  9.6483  -9.6483  0.3286  0.035  1  0.2194  0.5  1  3.5111  0.0103  4.6815  0.0517  /
  2489 'IEEEG1'  1 0 0  20  0.2  0  0.2  0.1  -0.1  1.1834  0  0.2882  0.269  0  0  0  0  0.5  0.576  0  0  0  0  /
  2489 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2490 'GENROU'  1  4.127200  0.023800  1.231000  0.054000  5.893717  0.000000  1.426500
  1.367400  0.181700  0.462900  0.133500  0.097800  0.188900  4.390200  /
  2490 'IEEET1'  1  0  25  0.2  1  -1  0  0.5669  0.08  0.35  0  2.5008  0.472  3.3344  0.7778  /
  2490 'IEEEG1'  1 0 0  20  0.3  0  0.3  0.1  -0.1  0.7907  0  0.1678  0.343  0  0  0.1276  0  0  0  0  0  0  0  /
  2490 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2491 'GENROU'  1  6.136000  0.020000  0.693200  0.076800  4.889677  0.000000  2.056400
  1.954500  0.438700  0.595000  0.313600  0.237700  0.092100  2.262200  /
  2491 'IEEET1'  1  0  25  0.2  1  -1  0  0.3616  0.1008  0.35  0  1.5125  0.0601  2.0166  0.3155  /
  2491 'IEEEG1'  1 0 0  25  0  0  0.1  0.3256  -0.3256  0.6205  0  0.2496  0.3444  0  5.901  0.3051  0  0.4  0.492  0  0  0  0  /
  2491 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2493 'GENROU'  1  5.292800  0.053500  1.399800  0.077200  2.814102  0.000000  2.319800
  2.200100  0.263200  0.412800  0.190600  0.142200  0.022800  0.737400  /
  2493 'ESST4B'  1  0  18.3344  4.2325  6  -6  0.01  1  0  1  -1  0  7.4408  0  5.5647  0.1085  0  0  /
  2493 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.1  -0.1  0.8716  0  0.1818  0.2694  0  0  0.2274  0  0.4  0.3  0  0  0  0  /
  2493 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2496 'GENROU'  1  4.371100  0.053900  0.656600  0.076800  2.998389  0.000000  1.870600
  1.781400  0.206600  0.791700  0.151000  0.111400  0.024800  0.780500  /
  2496 'ESAC6A'  1  0.02  529.337  19.2186  3  0.1123  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  100  1  0.25  0.225  22.5  1  3.9496  0.0527  5.2662  0.3516  /
  2496 'IEEEG1'  1 0 0  20  0.2  0  0.1  0.1  -0.1  0.5271  0  0.1041  0.3366  0  0  0.3099  0  0.4  0.3  0  0  0  0  /
  2496 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2499 'GENROU'  1  5.523800  0.050600  1.423000  0.078900  1.840080  0.000000  1.433900
  1.374400  0.206800  0.404900  0.151100  0.111500  0.184400  4.292700  /
  2499 'ESAC6A'  1  0.02  468.299  21.446  5  0.1067  0.9  9.08  -9.08  9.08  -9.08  3.215  100  0  100  0  0  0  0  1  3.5961  0.0504  4.7948  0.3359  /
  2499 'IEEEG1'  1 0 0  20  0  0  0.5  0.1  -0.1  1.1633  0  0.2678  0.2537  0  4.218  0.4  0  0.5  0.4961  0  0  0  0  /
  2499 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2508 'GENROU'  1  4.534000  0.027800  1.460200  0.063900  3.301557  0.000000  2.364200
  2.241500  0.238900  0.630800  0.173600  0.128900  0.045100  1.228300  /
  2508 'ESST4B'  1  0  6.3594  1.203  6  -6  0.01  1  0  4.6  -4.6  0  7.0545  0  8.9184  0.1114  0  0  /
  2508 'IEEEG1'  1 0 0  12.0912  0  0  0.2  0.1  -0.1  0.6285  0  0.1163  1  0  0  0.1652  0  0.5  0.3902  0  0  0  0  /
  2508 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2508 'GENROU'  2  6.288500  0.048000  0.868100  0.059500  3.003903  0.000000  2.137800
  2.030500  0.320200  0.270900  0.230600  0.173200  0.151500  3.567700  /
  2508 'ESST4B'  2  0  32.019  6.201  6  -6  0.01  1  0  1  -1  0  5.3281  0  6.4563  0.1075  0  0  /
  2508 'IEEEG1'  2 0 0  10  0.2  0  0.1  0.1  -0.1  0.9492  0  0.1719  0.3302  0  1.1117  0.2438  0  0  0  0  0  0  0  /
  2508 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2508 'GENROU'  3  7.699400  0.038000  0.988300  0.070200  1.566957  0.000000  2.183900
  2.073400  0.205900  0.251200  0.150500  0.111000  0.090200  2.218900  /
  2508 'ESAC6A'  3  0  474.331  19.5152  5  0.23  0.2  100  -100  100  -100  0.5  0  0  10  0  0  0  0  1  4.5156  0.0072  6.0208  0.0481  /
  2508 'IEEEG1'  3 0 0  20  0.227  0  0.5  0.1  -0.1  1.1819  0  0.1039  0.274  0  1.2602  0  0  0.4  0.5068  0  0  0  0  /
  2508 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2509 'GENROU'  1  7.516000  0.027400  1.259100  0.069800  4.454075  0.000000  2.260300
  2.144600  0.299000  0.445200  0.215700  0.161700  0.145400  3.434300  /
  2509 'ESAC6A'  1  0.02  433.208  20.5795  3  0.23  0.2  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  3.9032  0.0463  5.2043  0.3087  /
  2509 'IEEEG1'  1 0 0  20  0.2  0  0.2  0.4856  -0.4856  0.9267  0  0.4327  0.3269  0  0  0  0  0.4  0.3362  0  0  0  0  /
  2509 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2509 'GENROU'  2  7.727100  0.041900  0.657600  0.055200  4.259666  0.000000  1.187200
  1.144400  0.248200  0.316600  0.180100  0.134000  0.081300  2.023500  /
  2509 'IEEET1'  2  0.02  400  0.0366  1  -1  0  0.5  0.0741  1  0  2.6223  0.1477  3.4964  0.4138  /
  2509 'IEEEG1'  2 0 0  20  0  0  0.1  1  -1  1.079  0  0.1632  0.2736  0  1.1845  0.4  0  0  0  0  0  0  0  /
  2509 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2517 'GENROU'  1  8.262200  0.036400  1.004800  0.052500  2.973740  0.000000  2.475000
  2.344800  0.252400  0.579700  0.183100  0.136300  0.124800  2.981600  /
  2517 'EXAC1'  1  0  0  0  400  0.02  9.9068  -9.9068  0.4941  0.08  1  0.2649  0.5  1  2.6268  0.0938  3.5024  0.4691  /
  2517 'IEEEG1'  1 0 0  20  0.3  0  0.3  0.1  -0.1  1.9002  0  0.2504  0.2632  0  10  0.4  0  0.4  0.3  0  0  0  0  /
  2517 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2522 'GENROU'  1  6.421800  0.040900  0.736200  0.046300  4.630909  0.000000  2.268000
  2.151800  0.306600  0.456700  0.221100  0.165800  0.105600  2.558600  /
  2522 'IEEET1'  1  0.06  25  0.2  1  -1  0  0.6061  0.1134  0.35  0  3.6841  0.3128  4.9121  0.5991  /
  2522 'IEEEG1'  1 0 0  14.6197  0  0  0.2  0.1  -0.1  0.6277  0  0.3402  0.3082  0  10  0.2962  0  0.4  0.3  0  0  0  0  /
  2522 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2534 'GENROU'  1  6.000800  0.020200  1.373800  0.062200  5.593369  0.000000  1.786600
  1.703100  0.232800  0.324900  0.169300  0.125600  0.182000  4.237900  /
  2534 'ESST4B'  1  0  5.2843  2.452  1  -1  0.01  1  0  1  -1  0  4.0755  0  8.4048  0.0877  0  0  /
  2534 'IEEEG1'  1 0 0  20  0  0  0.5  0.1  -0.1  0.9602  0  0.4355  0.283  0  0  0.1846  0  0.4  0.4471  0  0  0  0  /
  2534 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2537 'GENROU'  1  5.120800  0.022100  0.671300  0.060700  3.483161  0.000000  2.187300
  2.076600  0.475100  0.297200  0.339100  0.257500  0.022600  0.731500  /
  2537 'ESAC6A'  1  0.02  563.693  20.0372  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  0  0  0  0  1  3.9786  0.0506  5.3048  0.3373  /
  2537 'IEEEG1'  1 0 0  10  0  0  0.5  0.3742  -0.3742  0.5018  0  0.4118  0.277  0  0  0  0  0  0  0  0  0  0  /
  2537 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2554 'GENROU'  1  7.803800  0.033800  1.161300  0.063300  5.796561  0.000000  2.065900
  1.963400  0.330000  0.688500  0.237500  0.178500  0.055300  1.452300  /
  2554 'IEEET1'  1  0  25  0.2  1  -1  0  0.895  0.107  1  0  2.0771  0.0642  2.7694  0.3201  /
  2554 'IEEEG1'  1 0 0  10  0.3  0  0.1  0.1908  -0.1908  1.5116  0  0.1947  0.2896  0  1.6685  0  0  0.4  0.3  0  0  0  0  /
  2554 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2555 'GENROU'  1  5.807600  0.021200  0.707800  0.041800  4.650407  0.000000  1.768700
  1.686400  0.275800  0.660700  0.199500  0.149000  0.032500  0.951000  /
  2555 'ESAC1A'  1  0  0  0  320.535  0.1  11.7695  -11.7695  0.8309  0.0167  1  0.2  0.4  1  1.8976  0.023  2.5301  0.2074  9  -9  /
  2555 'IEEEG1'  1 0 0  25  0.2736  0  0.1  0.291  -0.291  0.5987  0  0.4012  0.3046  0  0  0.5806  0  0  0  0  0  0  0  /
  2555 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2562 'GENROU'  1  8.860000  0.029100  0.548900  0.077600  3.918293  0.000000  1.262400
  1.214500  0.140700  0.203300  0.104800  0.075500  0.064600  1.656700  /
  2562 'ESAC6A'  1  0.02  497.87  24.9  3  0.1735  0.9  100  -100  100  -100  1  100  0  10  1  0.25  0.225  22.5  1  4.6133  0.009  6.1511  0.0603  /
  2562 'IEEEG1'  1 0 0  25  0  0  0.1  0.1  -0.1  0.6271  0  0.4781  0.279  0  1.7586  0  0  0  0  0  0  0  0  /
  2562 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2566 'GENROU'  1  5.848000  0.021900  0.647300  0.067400  4.491911  0.000000  2.120600
  2.014400  0.319600  0.608500  0.230100  0.172800  0.063500  1.632500  /
  2566 'IEEET1'  1  0.02  25  0.0228  7  -7  0  0.5  0.0747  1  0  4.0119  0.0048  5.3492  0.2534  /
  2566 'IEEEG1'  1 0 0  10  0.3  0  0.1  0.2117  -0.2117  0.8674  0  0.3245  0.2636  0  2.6791  0.2274  0  0.4  0.3  0  0  0  0  /
  2566 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2570 'GENROU'  1  5.109700  0.051400  1.478400  0.053100  1.827150  0.000000  1.817500
  1.731900  0.191900  0.657800  0.140600  0.103300  0.061500  1.587200  /
  2570 'IEEET1'  1  0  400  0.2  1  -1  0  0.9296  0.08  0.35  0  1.7258  0.1057  2.301  0.3666  /
  2570 'IEEEG1'  1 0 0  20  0.2  0  0.15  0.4321  -0.4321  0.9527  0  0.3464  1  0  7.7547  0.156  0  0  0  0  0  0  0  /
  2570 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2576 'GENROU'  1  4.665200  0.036700  1.221300  0.067200  4.900414  0.000000  1.663200
  1.588100  0.242200  0.276100  0.175900  0.130700  0.050100  1.336700  /
  2576 'IEEET1'  1  0  400  0.2  7  -7  0  0.5  0.08  1  0  2.3492  0.134  3.1322  0.3984  /
  2576 'IEEEG1'  1 0 0  18.4088  0.2  0  0.5  2  -2  0.8099  0  0.3727  0.269  0  0  0.7143  0  0  0  0  0  0  0  /
  2576 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2579 'GENROU'  1  9.912800  0.048500  1.093600  0.051300  2.516338  0.000000  1.485300
  1.422200  0.245200  0.351800  0.178000  0.132400  0.112500  2.709000  /
  2579 'ESST4B'  1  0  2.3671  4.1454  6  -6  0.01  1  0  1  -1  0  5.87  0  7.6025  0.0786  0  0  /
  2579 'IEEEG1'  1 0 0  20  0.277  0  0.1  0.3841  -0.3841  1.0417  0  0.1377  0.3381  0  5.9812  0.2651  0  0.5  0.3  0  0  0  0  /
  2579 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2580 'GENROU'  1  4.619700  0.034800  1.330400  0.059300  2.737370  0.000000  2.403700
  2.278300  0.458800  0.437900  0.327700  0.248600  0.117100  2.811800  /
  2580 'EXAC1'  1  0  0  0  2876  0.02  10.0284  -10.0284  0.3225  0.035  1  0.2067  0.5  1  4.3196  0.004  5.7595  0.0201  /
  2580 'IEEEG1'  1 0 0  25  0  0  0.3  1  -1  0.5565  0  0.1117  0.2743  0  8.0939  0  0  0  0  0  0  0  0  /
  2580 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2582 'GENROU'  1  9.315400  0.055900  1.031800  0.065400  1.587107  0.000000  1.022200
  0.990600  0.137700  0.269500  0.102700  0.073900  0.045200  1.228800  /
  2582 'IEEET1'  1  0.06  25  0.2  1  -1  0  0.7726  0.0944  0.35  0  1.7417  0.0485  2.3223  0.3025  /
  2582 'IEEEG1'  1 0 0  25  0  0  0.2  0.1  -0.1  0.9441  0  0.393  0.2888  0  1.3627  0.3847  0  0.5  0.4349  0  0  0  0  /
  2582 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2583 'GENROU'  1  8.811100  0.040400  0.723500  0.076900  1.686059  0.000000  1.716500
  1.637700  0.342800  0.630300  0.246400  0.185500  0.043500  1.192400  /
  2583 'IEEET1'  1  0  400  0.2  7  -7  0  0.2352  0.0273  1  0  3.9279  0.1937  5.2372  0.4654  /
  2583 'IEEEG1'  1 0 0  20  0  0  0.2  0.1467  -0.1467  1.2734  0  0.1983  0.2599  0  8.2944  0.2431  0  0  0  0  0  0  0  /
  2583 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2587 'GENROU'  1  5.977200  0.056500  0.677100  0.060100  3.944854  0.000000  1.032700
  1.000400  0.184900  0.200100  0.135800  0.099600  0.030200  0.900500  /
  2587 'IEEET1'  1  0  400  0.2  7  -7  0  0.8211  0.0824  1  0  3.4323  0.1057  4.5764  0.3667  /
  2587 'IEEEG1'  1 0 0  20  0.2317  0  0.1  0.2893  -0.2893  0.768  0  0.3036  0.305  0  0  0.7605  0  0  0  0  0  0  0  /
  2587 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2590 'GENROU'  1  4.000600  0.020700  1.172600  0.044000  4.017750  0.000000  1.044000
  1.010900  0.186800  0.327200  0.137100  0.100600  0.054500  1.434500  /
  2590 'ESAC6A'  1  0  566.619  13.5557  3  0.23  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  1  0.25  0.225  22.5  1  5.1621  0.0398  6.8829  0.2655  /
  2590 'IEEEG1'  1 0 0  25  0.2388  0  0.5  0.1  -0.1  0.5986  0  0.2745  0.2541  0  6.423  0  0  0.5  0.3  0  0  0  0  /
  2590 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2597 'GENROU'  1  4.436300  0.043800  1.390100  0.065500  5.235692  0.000000  1.972100
  1.876000  0.436700  0.410700  0.312200  0.236600  0.184200  4.287000  /
  2597 'ESST4B'  1  0  45.0783  2.9758  6  -6  0.01  1  0  4.6  -4.6  0  1  0  7.0615  0.0487  0  0  /
  2597 'IEEEG1'  1 0 0  25  0.2  0  0.5  0.1  -0.1  0.5086  0  0.2452  0.2881  0  6.1207  0.3914  0  0.4  0.3  0  0  0  0  /
  2597 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2603 'GENROU'  1  9.521500  0.057900  0.881100  0.061600  2.119697  0.000000  2.466500
  2.336800  0.504500  0.783300  0.359700  0.273500  0.076200  1.910700  /
  2603 'EXAC1'  1  0  0  0  400  0.02  7.4344  -7.4344  1.1  0.035  1  0.2478  0.5  1  3.2237  0.0433  4.2983  0.2164  /
  2603 'IEEEG1'  1 0 0  16.1548  0.2  0  0.3  1  -1  1.1532  0  0.3012  0.3145  0  4.2253  0  0  0  0  0  0  0  0  /
  2603 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2615 'GENROU'  1  7.651900  0.024900  0.781700  0.070600  3.199661  0.000000  1.680300
  1.604000  0.195100  0.701200  0.142900  0.105100  0.109400  2.641100  /
  2615 'IEEET1'  1  0.06  25  0.2  7  -7  0  0.8038  0.08  1  0  3.2718  0.5868  4.3624  0.9067  /
  2615 'IEEEG1'  1 0 0  20  0.2  0  0.5  0.3784  -0.3784  1.0286  0  0.3091  1  0  8.9194  0.2182  0  0  0  0  0  0  0  /
  2615 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2616 'GENROU'  1  9.319400  0.058000  0.681800  0.047600  2.112918  0.000000  1.362900
  1.308100  0.149400  0.240100  0.110900  0.080200  0.197600  4.583100  /
  2616 'IEEET1'  1  0.02  400  0.2  1  -1  0  0.8713  0.08  1  0  4.1841  0.1655  5.5788  0.4338  /
  2616 'IEEEG1'  1 0 0  20  0.25  0  0.2  0.1  -0.1  0.7129  0  0.2965  0.2606  0  2.1952  0  0  0  0  0  0  0  0  /
  2616 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2617 'GENROU'  1  7.834500  0.042800  1.294400  0.046000  1.277067  0.000000  1.509900
  1.445200  0.152900  0.272200  0.113400  0.082100  0.146500  3.458900  /
  2617 'ESAC1A'  1  0  0  0  750  0.02  18.8322  -18.832199  0.8124  0.0198  1  0.2  1  1  4.7521  0.3449  6.3362  3.104  9  -9  /
  2617 'IEEEG1'  1 0 0  20  0  0  0.3  0.1  -0.1  1.1586  0  0.1836  0.3278  0  4.818  0.4  0  0  0  0  0  0  0  /
  2617 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2634 'GENROU'  1  6.554700  0.042200  0.654600  0.040600  2.387912  0.000000  2.122600
  2.016300  0.422600  0.508200  0.302300  0.228900  0.089800  2.210600  /
  2634 'ESST4B'  1  0  57.8718  7.0341  1  -1  0.01  1  0  4.6  -4.6  0  1  0  6.9075  0.1222  0  0  /
  2634 'IEEEG1'  1 0 0  20  0.2  0  0.3  0.1  -0.1  1.2297  0  0.3199  0.305  0  4.281  0.6414  0  0.4  0.3  0  0  0  0  /
  2634 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2637 'GENROU'  1  5.184000  0.052200  0.745000  0.069800  3.317297  0.000000  1.598000
  1.527300  0.347100  0.392700  0.249400  0.187800  0.192200  4.464100  /
  2637 'ESAC1A'  1  0  0  0  353.573  0.02  16.8757  -16.8757  0.8731  0.0207  1  0.2  0.4  1  2.2564  0.1065  3.0085  0.9588  9  -9  /
  2637 'IEEEG1'  1 0 0  19.3144  0  0  0.2  0.1  -0.1  1.2317  0  0.3304  0.2991  0  0  0.1907  0  0.5  0.3  0  0  0  0  /
  2637 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2641 'GENROU'  1  6.678900  0.021900  1.350700  0.055800  1.851519  0.000000  2.018700
  1.919400  0.219100  0.272300  0.159700  0.118200  0.179500  4.184500  /
  2641 'EXAC1'  1  0.005  0  0  400  0.02  10.8748  -10.8748  0.4117  0.035  1  0.2572  0.5  1  1.5039  0.0136  2.0053  0.068  /
  2641 'IEEEG1'  1 0 0  10  0  0  0.1  1  -1  0.6076  0  0.3413  0.347  0  0  0  0  0.4  0.3  0  0  0  0  /
  2641 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2652 'GENROU'  1  7.645200  0.021800  1.147300  0.059900  5.438799  0.000000  1.146200
  1.106200  0.203300  0.342100  0.148700  0.109600  0.158400  3.719200  /
  2652 'ESAC6A'  1  0  504.869  23.2527  2  0.226  0.9  100  -100  100  -100  1  0  0  1  1  0.25  0.225  22.5  1  3.5235  0.1161  4.6981  0.7743  /
  2652 'IEEEG1'  1 0 0  25  0  0  0.1  0.1  -0.1  1.9597  0  0.1122  0.3325  0  0  0.3102  0  0  0  0  0  0  0  /
  2652 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2657 'GENROU'  1  7.700900  0.032700  1.138300  0.066200  2.489760  0.000000  1.060200
  1.026000  0.130500  0.304200  0.097600  0.069900  0.135900  3.224900  /
  2657 'ESAC6A'  1  0.02  538.651  16.736  3  0.0925  0.2  100  -100  100  -100  1  100  0  10  1  0.25  0.225  22.5  1  5.1506  0.0679  6.8675  0.453  /
  2657 'IEEEG1'  1 0 0  20  0  0  0.3  0.1944  -0.1944  1.2612  0  0.4794  1  0  0  0.3337  0  0.5  0.5881  0  0  0  0  /
  2657 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2662 'GENROU'  1  7.749300  0.024800  1.361600  0.050600  5.910257  0.000000  2.330900
  2.210400  0.492600  0.202600  0.351400  0.267000  0.199700  4.628700  /
  2662 'EXAC1'  1  0  0  0  400  0.02  9.5792  -9.5792  0.6772  0.035  1  0.2056  0.5  1  4.8121  0.07  6.4161  0.3499  /
  2662 'IEEEG1'  1 0 0  20  0  0  0.2  0.3096  -0.3096  0.7997  0  0.2868  0.2661  0  10  0.4  0  0.4  0.3  0  0  0  0  /
  2662 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2666 'GENROU'  1  9.041200  0.050300  0.892500  0.055700  3.621584  0.000000  1.910000
  1.818100  0.410200  0.397800  0.293600  0.222200  0.182600  4.251700  /
  2666 'ESAC6A'  1  0.02  419.617  14.2141  2  0.0985  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  1  0.25  0.225  22.5  1  5.1253  0.0022  6.8337  0.0149  /
  2666 'IEEEG1'  1 0 0  25  0.2  0  0.1  0.3413  -0.3413  1.2845  0  0.3232  1  0  3.5192  0.1291  0  0.4  0.5479  0  0  0  0  /
  2666 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2671 'GENROU'  1  6.469200  0.041600  1.119500  0.071300  2.790847  0.000000  2.397000
  2.272100  0.458200  0.391000  0.327300  0.248300  0.077800  1.947300  /
  2671 'ESST4B'  1  0  5.751  1.187  6  -6  0.01  1  0  4.6  -4.6  0  7.7888  0  7.725  0.084  0  0  /
  2671 'IEEEG1'  1 0 0  20  0  0  0.1  0.1  -0.1  1.6035  0  0.105  0.2628  0  10  0  0  0.4  0.3  0  0  0  0  /
  2671 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2676 'GENROU'  1  4.246800  0.055000  0.692600  0.077800  5.889650  0.000000  1.481400
  1.418600  0.192000  0.498900  0.140700  0.103400  0.061000  1.576500  /
  2676 'ESAC6A'  1  0.02  550.669  12.7558  3  0.1574  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  1  0  0  0  0  1  5.7283  0.0208  7.6378  0.1388  /
  2676 'IEEEG1'  1 0 0  20  0  0  0.5  0.3491  -0.3491  0.7543  0  0.146  1  0  3.5313  0.2427  0  0  0  0  0  0  0  /
  2676 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2684 'GENROU'  1  5.348100  0.055300  0.898100  0.042600  2.819499  0.000000  2.460800
  2.331500  0.318900  0.233900  0.229700  0.172500  0.179200  4.176700  /
  2684 'ESST4B'  1  0  10.2823  5.9844  6  -6  0.01  1  0  4.6  -4.6  0  5.7232  0  8.5027  0.0558  0  0  /
  2684 'IEEEG1'  1 0 0  25  0.2176  0  0.2  0.1  -0.1  1.1112  0  0.1961  1  0  9.7402  0  0  0  0  0  0  0  0  /
  2684 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2688 'GENROU'  1  5.220300  0.021500  0.644100  0.070900  4.662745  0.000000  2.346000
  2.224500  0.279700  0.730500  0.202200  0.151100  0.193200  4.485100  /
  2688 'IEEET1'  1  0  25  0.0397  1  -1  0  0.5  0.0264  1  0  3.7078  0.0822  4.9437  0.3403  /
  2688 'IEEEG1'  1 0 0  20  0.2  0  0.15  0.1  -0.1  0.5545  0  0.4948  0.3135  0  5.6236  0.1935  0  0.4  0.3334  0  0  0  0  /
  2688 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2693 'GENROU'  1  4.247900  0.036900  0.868300  0.064500  3.747898  0.000000  2.322200
  2.202300  0.221400  0.217000  0.161400  0.119400  0.072000  1.819900  /
  2693 'IEEET1'  1  0  400  0.2  1  -1  0  0.9842  0.0781  1  0  2.247  0.1628  2.996  0.4307  /
  2693 'IEEEG1'  1 0 0  20  0.2  0  0.15  0.1  -0.1  0.7233  0  0.388  0.3286  0  4.5585  0  0  0  0  0  0  0  0  /
  2693 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2704 'GENROU'  1  9.511700  0.042400  1.425700  0.050800  1.717685  0.000000  2.255100
  2.139800  0.236200  0.427100  0.171700  0.127400  0.132900  3.157700  /
  2704 'ESST4B'  1  0  49.0216  2.9112  6  -6  0.01  1  0  4.6  -4.6  0  4.8533  0  5.5445  0.1154  0  0  /
  2704 'IEEEG1'  1 0 0  20  0.3  0  0.1  0.3446  -0.3446  0.644  0  0.2247  1  0  5.3966  0  0  0.4  0.3  0  0  0  0  /
  2704 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2706 'GENROU'  1  5.980500  0.047900  1.373800  0.053100  1.649120  0.000000  1.596400
  1.525800  0.184100  0.534000  0.135200  0.099100  0.123300  2.947100  /
  2706 'ESST4B'  1  0  3.8771  0.5653  1  -1  0.01  1  0  4.6  -4.6  0  4.9735  0  8.6783  0.0826  0  0  /
  2706 'IEEEG1'  1 0 0  20  0.2  0  0.3  0.1  -0.1  1.1236  0  0.4979  0.3425  0  2.4645  0.6429  0  0.4  0.5596  0  0  0  0  /
  2706 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2710 'GENROU'  1  5.345000  0.044200  0.939100  0.073000  2.485138  0.000000  1.186800
  1.144000  0.219300  0.461800  0.159900  0.118300  0.143400  3.390200  /
  2710 'ESAC1A'  1  0.02  0  0  221.783  0.02  50  -50  0.9983  0.0167  1  0.2  1  1  1.3806  0.315  1.8408  2.8349  9  -9  /
  2710 'IEEEG1'  1 0 0  25  0.2  0  0.15  1  -1  0.9377  0  0.2969  0.3295  0  2.7934  0  0  0.4  0.4736  0  0  0  0  /
  2710 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2710 'GENROU'  2  7.485800  0.027800  1.335300  0.066300  1.681467  0.000000  1.314200
  1.262700  0.227300  0.217600  0.165500  0.122600  0.091900  2.257500  /
  2710 'IEEET1'  2  0  400  0.2  7  -7  0  0.1755  0.08  1  0  3.5929  0.0315  4.7905  0.2834  /
  2710 'IEEEG1'  2 0 0  10  0.2081  0  0.1  0.1305  -0.1305  0.9567  0  0.1528  1  0  10  0.2411  0  0.4  0.3  0  0  0  0  /
  2710 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2710 'GENROU'  3  9.032700  0.033000  1.490600  0.063100  3.320839  0.000000  1.400300
  1.343000  0.154100  0.411600  0.114200  0.082800  0.118600  2.845100  /
  2710 'IEEET1'  3  0  400  0.2  7  -7  0  0.5  0.1044  1  0  1.5185  0.2761  2.0247  0.5579  /
  2710 'IEEEG1'  3 0 0  20  0  0  0.1  0.3995  -0.3995  0.5126  0  0.1752  0.2783  0  10  0.1331  0  0.5  0.3  0  0  0  0  /
  2710 'IEEEST'  3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2710 'GENROU'  4  5.990900  0.029400  0.923200  0.071100  2.946306  0.000000  2.240900
  2.126500  0.187300  0.620200  0.137400  0.100900  0.069200  1.756600  /
  2710 'ESST4B'  4  0  3.9032  7.7882  1  -1  0.01  1  0  4.6  -4.6  0  4.3453  0  5.3735  0.0667  0  0  /
  2710 'IEEEG1'  4 0 0  20  0.29  0  0.1  0.1001  -0.1001  1.3258  0  0.3631  0.2856  0  8.5477  0  0  0  0  0  0  0  0  /
  2710 'IEEEST'  4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2711 'GENROU'  1  4.371500  0.021900  0.540100  0.043400  2.139108  0.000000  1.030000
  0.997800  0.131600  0.208500  0.098400  0.070600  0.101000  2.457700  /
  2711 'ESST4B'  1  0  51.4742  0.3266  1  -1  0.01  1  0  1  -1  0  1  0  7.4913  0.0647  0  0  /
  2711 'IEEEG1'  1 0 0  25  0  0  0.15  0.1  -0.1  1.0072  0  0.413  0.3208  0  8.5532  0.6254  0  0  0  0  0  0  0  /
  2711 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2711 'GENROU'  2  9.770800  0.039600  0.526200  0.048700  4.022585  0.000000  1.210100
  1.165700  0.252300  0.307000  0.183000  0.136200  0.083400  2.070200  /
  2711 'IEEET1'  2  0.02  25  0.2  1  -1  0  0.5  0.09  0.35  0  3.3974  0.2526  4.5299  0.5315  /
  2711 'IEEEG1'  2 0 0  14.2291  0  0  0.2  0.1  -0.1  1.3486  0  0.1994  1  0  10  0.1936  0  0  0  0  0  0  0  /
  2711 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2725 'GENROU'  1  7.790900  0.042900  1.354900  0.044200  2.361305  0.000000  2.228100
  2.114600  0.348100  0.208200  0.250100  0.188400  0.158700  3.725200  /
  2725 'IEEET1'  1  0  25  0.2  1  -1  0  0.5  0.0817  1  0  2.49  0.175  3.32  0.4444  /
  2725 'IEEEG1'  1 0 0  20  0.2  0  0.3  2  -2  0.5658  0  0.421  0.3054  0  7.2863  0  0  0  0  0  0  0  0  /
  2725 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2729 'GENROU'  1  8.139300  0.045700  0.924000  0.045500  3.884970  0.000000  1.323600
  1.271500  0.282000  0.432600  0.203800  0.152400  0.023100  0.743400  /
  2729 'IEEET1'  1  0.06  25  0.0458  1  -1  0  0.5  0.1026  1  0  3.9713  0.3787  5.2951  0.6731  /
  2729 'IEEEG1'  1 0 0  20  0  0  0.15  0.1571  -0.1571  1.2931  0  0.4846  0.2629  0  0  0  0  0  0  0  0  0  0  /
  2729 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2729 'GENROU'  2  9.919200  0.057500  0.717800  0.052300  1.825807  0.000000  2.273800
  2.157200  0.387900  0.558900  0.278000  0.210000  0.151000  3.557500  /
  2729 'ESAC6A'  2  0.02  486.389  15.0304  2  0.1404  0.9  9.08  -9.08  9.08  -9.08  3.215  0  0  10  0  0  0  0  1  5.3253  0.0007  7.1004  0.0044  /
  2729 'IEEEG1'  2 0 0  20  0.2735  0  0.5  0.1  -0.1  0.5674  0  0.4034  0.3126  0  3.195  0  0  0.4  0.3  0  0  0  0  /
  2729 'IEEEST'  2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2730 'GENROU'  1  6.261400  0.052900  1.098300  0.061400  2.652592  0.000000  1.222800
  1.177600  0.172400  0.237900  0.127000  0.092700  0.089600  2.205900  /
  2730 'ESST4B'  1  0  4.4773  6.3045  1  -1  0.01  1  0  4.6  -4.6  0  6.1286  0  7.1283  0.0589  0  0  /
  2730 'IEEEG1'  1 0 0  20  0.253  0  0.5  0.1183  -0.1183  1.0814  0  0.1973  1  0  2.4857  0.3765  0  0.4  0.3  0  0  0  0  /
  2730 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2740 'GENROU'  1  9.629900  0.033000  1.361200  0.076000  3.995908  0.000000  1.227500
  1.181900  0.161700  0.441000  0.119500  0.086900  0.176800  4.124700  /
  2740 'IEEET1'  1  0  400  0.0519  1  -1  0  0.6599  0.1031  1  0  3.0883  0.1014  4.1177  0.3619  /
  2740 'IEEEG1'  1 0 0  20  0.2  0  0.5  0.1327  -0.1327  0.52  0  0.3036  0.3059  0  2.4362  0.4  0  0  0  0  0  0  0  /
  2740 'IEEEST'  1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
