title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1718]           no  name
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    166 "Patnow      " 220.00     140 "140         " 220.00  "1 "   1 " "  :  1  0.011031  0.080570  0.124127  446.0  446.0  446.0    0.0 0.000   79.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    166 "Patnow      " 220.00     146 "Konin       " 220.00  "1 "   1 " "  :  1  0.000479  0.003310  0.005711  446.0  446.0  446.0    0.0 0.000    3.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    166 "Patnow      " 220.00     165 "Patnow      " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    167 "167         " 220.00     165 "Patnow      " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    169 "169         " 220.00     141 "141         " 220.00  "1 "   1 " "  :  1  0.001050  0.007211  0.010280  373.0  373.0  373.0    0.0 0.000    6.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    169 "169         " 220.00     160 "160         " 220.00  "1 "   1 " "  :  1  0.006099  0.044831  0.070954  373.0  373.0  373.0    0.0 0.000   44.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    170 "170         " 220.00     140 "140         " 220.00  "1 "   1 " "  :  1  0.003550  0.025930  0.041237  446.0  446.0  446.0    0.0 0.000   26.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    170 "170         " 220.00     152 "152         " 220.00  "1 "   1 " "  :  1  0.009341  0.052250  0.087701  305.0  305.0  305.0    0.0 0.000   53.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    171 "171         " 220.00     147 "Konin       " 220.00  "1 "   1 " "  :  1  0.018599  0.096380  0.140941  290.0  290.0  290.0    0.0 0.000   92.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    171 "171         " 220.00     168 "168         " 220.00  "1 "   1 " "  :  1  0.013120  0.076219  0.116644  362.0  362.0  362.0    0.0 0.000   75.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    171 "171         " 220.00     170 "170         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    171 "171         " 220.00     174 "174         " 220.00  "1 "   1 " "  :  1  0.018490  0.095599  0.159139  305.0  305.0  305.0    0.0 0.000   98.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    172 "172         " 400.00     151 "Dolna Odra  " 400.00  "1 "   1 " "  :  1  0.003710  0.043260  1.186880  693.0  693.0  693.0    0.0 0.000  180.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    173 "173         " 400.00     172 "172         " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    174 "174         " 220.00     156 "Turow       " 220.00  "1 "   1 " "  :  1  0.015450  0.073349  0.126614  461.0  461.0  461.0    0.0 0.000   76.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    175 "175         " 220.00     155 "Turow       " 220.00  "1 "   1 " "  :  1  0.015450  0.073349  0.126614  461.0  461.0  461.0    0.0 0.000   76.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    175 "175         " 220.00     174 "174         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    176 "176         " 220.00     170 "170         " 220.00  "1 "   1 " "  :  1  0.002440  0.013180  0.021296  377.0  377.0  377.0    0.0 0.000   13.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    177 "177         " 220.00     136 "136         " 220.00  "1 "   1 " "  :  1  0.002211  0.016550  0.024781  373.0  373.0  373.0    0.0 0.000   16.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    177 "177         " 220.00     144 "144         " 220.00  "1 "   1 " "  :  1  0.006031  0.044010  0.069793  373.0  373.0  373.0    0.0 0.000   44.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    177 "177         " 220.00     155 "Turow       " 220.00  "1 "   1 " "  :  1  0.014570  0.079550  0.140070  362.0  362.0  362.0    0.0 0.000   83.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    178 "178         " 220.00     156 "Turow       " 220.00  "1 "   1 " "  :  1  0.014570  0.079550  0.140070  362.0  362.0  362.0    0.0 0.000   83.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    178 "178         " 220.00     177 "177         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    179 "179         " 220.00      83 "83          " 220.00  "1 "   1 " "  :  1  0.008616  0.077645  0.122239  373.0  373.0  373.0    0.0 0.000   77.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    179 "179         " 220.00     178 "178         " 220.00  "1 "   1 " "  :  1  0.005169  0.036979  0.058951  373.0  373.0  373.0    0.0 0.000   37.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    180 "180         " 220.00     179 "179         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    181 "181         " 220.00     174 "174         " 220.00  "1 "   1 " "  :  1  0.002401  0.017789  0.027588  381.0  381.0  381.0    0.0 0.000   17.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    185 "185         " 400.00     151 "Dolna Odra  " 400.00  "1 "   1 " "  :  1  0.002940  0.034630  0.921600  693.0  693.0  693.0    0.0 0.000  142.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    185 "185         " 400.00     184 "184         " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    186 "186         " 400.00     192 "192         " 400.00  "1 "   1 " "  :  1  0.002240  0.025830  0.723520  831.0  831.0  831.0    0.0 0.000  108.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    186 "186         " 400.00     205 "Zarnowiec   " 400.00  "1 "   1 " "  :  1  0.001330  0.015690  0.418208  831.0  831.0  831.0    0.0 0.000   64.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    187 "187         " 400.00     186 "186         " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    187 "187         " 400.00     206 "Zarnowiec   " 400.00  "1 "   1 " "  :  1  0.001330  0.015690  0.418208  831.0  831.0  831.0    0.0 0.000   64.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    188 "188         " 220.00     193 "193         " 220.00  "1 "   1 " "  :  1  0.027380  0.142539  0.200473  351.0  351.0  351.0    0.0 0.000  134.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    189 "189         " 220.00     188 "188         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    189 "189         " 220.00     208 "208         " 220.00  "1 "   1 " "  :  1  0.019050  0.111320  0.167851  274.0  274.0  274.0    0.0 0.000  108.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    190 "190         " 220.00     201 "201         " 220.00  "1 "   1 " "  :  1  0.005640  0.041961  0.064372  274.0  274.0  274.0    0.0 0.000   41.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    191 "191         " 220.00     190 "190         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    191 "191         " 220.00     194 "194         " 220.00  "1 "   1 " "  :  1  0.007950  0.059190  0.090798  373.0  373.0  373.0    0.0 0.000   58.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    193 "193         " 220.00     165 "Patnow      " 220.00  "1 "   1 " "  :  1  0.013843  0.087025  0.134842  427.0  427.0  427.0    0.0 0.000   86.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    193 "193         " 220.00     182 "182         " 220.00  "1 "   1 " "  :  1  0.001800  0.021141  0.051498  747.0  747.0  747.0    0.0 0.000   26.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    194 "194         " 220.00     166 "Patnow      " 220.00  "1 "   1 " "  :  1  0.016818  0.089091  0.129935  400.0  400.0  400.0    0.0 0.000   85.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    194 "194         " 220.00     193 "193         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    195 "195         " 400.00     187 "187         " 400.00  "1 "   1 " "  :  1  0.002100  0.024750  0.657920 1358.0 1358.0 1358.0    0.0 0.000  101.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    196 "196         " 400.00     195 "195         " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    197 "197         " 220.00     203 "203         " 220.00  "1 "   1 " "  :  1  0.027560  0.160140  0.242871  274.0  274.0  274.0    0.0 0.000  156.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    198 "198         " 220.00      18 "Ostroleka   " 220.00  "1 "   1 " "  :  1  0.014091  0.104130  0.159720  373.0  373.0  373.0    0.0 0.000  102.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    198 "198         " 220.00     197 "197         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    200 "200         " 400.00     184 "184         " 400.00  "1 "   1 " "  :  1  0.001310  0.015480  0.411520 1358.0 1358.0 1358.0    0.0 0.000   63.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    200 "200         " 400.00     199 "199         " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    202 "202         " 220.00     201 "201         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    202 "202         " 220.00     204 "204         " 220.00  "1 "   1 " "  :  1  0.007310  0.055789  0.083635  274.0  274.0  274.0    0.0 0.000   54.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    203 "203         " 220.00     166 "Patnow      " 220.00  "1 "   1 " "  :  1  0.011760  0.068289  0.102802  362.0  362.0  362.0    0.0 0.000   66.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    204 "204         " 220.00     203 "203         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    205 "Zarnowiec   " 400.00     199 "199         " 400.00  "1 "   1 " "  :  1  0.001500  0.017680  0.469440  831.0  831.0  831.0    0.0 0.000   72.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    206 "Zarnowiec   " 400.00     205 "Zarnowiec   " 400.00  "1 "   1 " "  :  1  0.000006  0.000063  0.000000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    207 "207         " 220.00     168 "168         " 220.00  "1 "   1 " "  :  1  0.016760  0.097169  0.148685  274.0  274.0  274.0    0.0 0.000   95.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    208 "208         " 220.00     183 "183         " 220.00  "1 "   1 " "  :  1  0.005700  0.042360  0.129712  366.0  366.0  366.0    0.0 0.000   58.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    208 "208         " 220.00     207 "207         " 220.00  "1 "   1 " "  :  1  0.000021  0.000207  0.000000  876.0  876.0  876.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    211 "211         " 110.00     353 "353         " 110.00  "1 "   1 " "  :  1  0.006281  0.019339  0.002210  137.0  137.0  137.0    0.0 0.000    5.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    211 "211         " 110.00     358 "358         " 110.00  "1 "   1 " "  :  1  0.006198  0.019917  0.002096  137.0  137.0  137.0    0.0 0.000    5.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    214 "214         " 110.00     213 "213         " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    216 "216         " 110.00     217 "217         " 110.00  "1 "   1 " "  :  1  0.002231  0.007521  0.000755  133.0  133.0  133.0    0.0 0.000    1.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    216 "216         " 110.00     366 "366         " 110.00  "1 "   1 " "  :  1  0.018182  0.065950  0.007066  133.0  133.0  133.0    0.0 0.000   17.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    217 "217         " 110.00     215 "215         " 110.00  "1 "   1 " "  :  1  0.006942  0.022562  0.002311  133.0  133.0  133.0    0.0 0.000    5.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    218 "218         " 110.00     215 "215         " 110.00  "1 "   1 " "  :  1  0.002636  0.008512  0.000881  133.0  133.0  133.0    0.0 0.000    2.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    219 "219         " 110.00     479 "479         " 110.00  "1 "   1 " "  :  1  0.033876  0.059339  0.005820   90.0   90.0   90.0    0.0 0.000   14.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    222 "222         " 110.00     221 "221         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    222 "222         " 110.00     277 "277         " 110.00  "1 "   1 " "  :  1  0.044297  0.093471  0.008760   90.0   90.0   90.0    0.0 0.000   22.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    225 "225         " 110.00     465 "465         " 110.00  "1 "   1 " "  :  1  0.007603  0.022984  0.002720  133.0  133.0  133.0    0.0 0.000    6.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    226 "226         " 110.00     286 "286         " 110.00  "1 "   1 " "  :  1  0.027016  0.082149  0.009731  133.0  133.0  133.0    0.0 0.000   22.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    227 "227         " 110.00     209 "209         " 110.00  "1 "   1 " "  :  1  0.100413  0.177364  0.016650   90.0   90.0   90.0    0.0 0.000   43.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    227 "227         " 110.00     366 "366         " 110.00  "1 "   1 " "  :  1  0.059917  0.116281  0.012981   90.0   90.0   90.0    0.0 0.000   30.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    228 "228         " 110.00     498 "498         " 110.00  "1 "   1 " "  :  1  0.035702  0.117190  0.011841  120.0  120.0  120.0    0.0 0.000   29.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    229 "229         " 110.00     570 "570         " 110.00  "1 "   1 " "  :  1  0.001322  0.004298  0.000450   11.0   11.0   11.0    0.0 0.000    1.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    230 "230         " 110.00     571 "571         " 110.00  "1 "   1 " "  :  1  0.001322  0.004298  0.000450   11.0   11.0   11.0    0.0 0.000    1.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    232 "232         " 110.00     214 "214         " 110.00  "1 "   1 " "  :  1  0.006860  0.022149  0.002289  120.0  120.0  120.0    0.0 0.000    5.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    233 "233         " 110.00     360 "360         " 110.00  "1 "   1 " "  :  1  0.029091  0.094380  0.009760  120.0  120.0  120.0    0.0 0.000   24.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    233 "233         " 110.00     376 "376         " 110.00  "1 "   1 " "  :  1  0.003554  0.011570  0.001210  133.0  133.0  133.0    0.0 0.000    3.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    234 "234         " 110.00     245 "245         " 110.00  "1 "   1 " "  :  1  0.007884  0.053149  0.005885  183.0  183.0  183.0    0.0 0.000   14.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    235 "235         " 110.00     237 "237         " 110.00  "1 "   1 " "  :  1  0.006777  0.022149  0.002241  133.0  133.0  133.0    0.0 0.000    5.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    243 "243         " 110.00     242 "242         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    244 "244         " 110.00     382 "Ostroleka   " 110.00  "1 "   1 " "  :  1  0.016777  0.056612  0.005750  133.0  133.0  133.0    0.0 0.000   14.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    249 "249         " 110.00     226 "226         " 110.00  "1 "   1 " "  :  1  0.027934  0.084959  0.010060  133.0  133.0  133.0    0.0 0.000   23.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    249 "249         " 110.00     247 "247         " 110.00  "1 "   1 " "  :  1  0.022066  0.042727  0.004160   90.0   90.0   90.0    0.0 0.000   10.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    249 "249         " 110.00     248 "248         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    253 "253         " 110.00     231 "231         " 110.00  "1 "   1 " "  :  1  0.009174  0.029826  0.003071  133.0  133.0  133.0    0.0 0.000    7.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    254 "254         " 110.00     552 "552         " 110.00  "1 "   1 " "  :  1  0.018678  0.056777  0.006730  133.0  133.0  133.0    0.0 0.000   15.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    255 "255         " 110.00     384 "384         " 110.00  "1 "   1 " "  :  1  0.026777  0.080578  0.009699  133.0  133.0  133.0    0.0 0.000   22.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    256 "256         " 110.00     249 "249         " 110.00  "1 "   1 " "  :  1  0.037364  0.063141  0.006870   90.0   90.0   90.0    0.0 0.000   16.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    256 "256         " 110.00     255 "255         " 110.00  "1 "   1 " "  :  1  0.006612  0.019917  0.002401  133.0  133.0  133.0    0.0 0.000    5.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    258 "258         " 110.00     257 "257         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    260 "260         " 110.00     250 "250         " 110.00  "1 "   1 " "  :  1  0.026777  0.080496  0.009699  133.0  133.0  133.0    0.0 0.000   22.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    261 "261         " 110.00     401 "401         " 110.00  "1 "   1 " "  :  1  0.031818  0.058512  0.005590   90.0   90.0   90.0    0.0 0.000   14.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    262 "262         " 110.00     402 "402         " 110.00  "1 "   1 " "  :  1  0.032562  0.061240  0.005491   90.0   90.0   90.0    0.0 0.000   14.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    263 "263         " 110.00     237 "237         " 110.00  "1 "   1 " "  :  1  0.019091  0.062727  0.006340  133.0  133.0  133.0    0.0 0.000   15.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    265 "265         " 110.00     264 "264         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    266 "266         " 110.00     420 "420         " 110.00  "1 "   1 " "  :  1  0.003471  0.011322  0.001169  133.0  133.0  133.0    0.0 0.000    2.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    266 "266         " 110.00     421 "421         " 110.00  "1 "   1 " "  :  1  0.003314  0.010909  0.001101  133.0  133.0  133.0    0.0 0.000    2.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    268 "268         " 110.00     397 "397         " 110.00  "1 "   1 " "  :  1  0.003058  0.010000  0.001031  133.0  133.0  133.0    0.0 0.000    2.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    269 "269         " 110.00     227 "227         " 110.00  "1 "   1 " "  :  1  0.051984  0.090000  0.008891   90.0   90.0   90.0    0.0 0.000   22.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    270 "270         " 110.00     250 "250         " 110.00  "1 "   1 " "  :  1  0.019091  0.061983  0.006440  133.0  133.0  133.0    0.0 0.000   15.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    270 "270         " 110.00     437 "437         " 110.00  "1 "   1 " "  :  1  0.004298  0.013876  0.001440  133.0  133.0  133.0    0.0 0.000    3.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    271 "271         " 110.00     317 "317         " 110.00  "1 "   1 " "  :  1  0.011157  0.030413  0.003291  133.0  133.0  133.0    0.0 0.000    8.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    277 "277         " 110.00     464 "464         " 110.00  "1 "   1 " "  :  1  0.014132  0.037273  0.004000   90.0   90.0   90.0    0.0 0.000    9.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    278 "278         " 110.00     218 "218         " 110.00  "1 "   1 " "  :  1  0.028934  0.087190  0.010500  133.0  133.0  133.0    0.0 0.000   24.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    279 "279         " 110.00     324 "324         " 110.00  "1 "   1 " "  :  1  0.003967  0.012149  0.001379  133.0  133.0  133.0    0.0 0.000    3.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    280 "280         " 110.00     385 "385         " 110.00  "1 "   1 " "  :  1  0.005702  0.018512  0.001931  133.0  133.0  133.0    0.0 0.000    4.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    281 "281         " 110.00     280 "280         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    282 "282         " 110.00     265 "265         " 110.00  "1 "   1 " "  :  1  0.002562  0.022727  0.001989  183.0  183.0  183.0    0.0 0.000    5.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    283 "283         " 110.00     234 "234         " 110.00  "1 "   1 " "  :  1  0.004405  0.030388  0.003417  183.0  183.0  183.0    0.0 0.000    8.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    283 "283         " 110.00     282 "282         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    284 "284         " 110.00     275 "275         " 110.00  "1 "   1 " "  :  1  0.018760  0.051984  0.005711  120.0  120.0  120.0    0.0 0.000   13.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    285 "285         " 110.00     275 "275         " 110.00  "1 "   1 " "  :  1  0.019669  0.064554  0.006520  133.0  133.0  133.0    0.0 0.000   16.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    287 "287         " 110.00     218 "218         " 110.00  "1 "   1 " "  :  1  0.028017  0.084463  0.010159  133.0  133.0  133.0    0.0 0.000   23.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    288 "288         " 110.00     399 "399         " 110.00  "1 "   1 " "  :  1  0.007107  0.022810  0.002420  133.0  133.0  133.0    0.0 0.000    5.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    290 "290         " 110.00     281 "281         " 110.00  "1 "   1 " "  :  1  0.009008  0.029174  0.003020  133.0  133.0  133.0    0.0 0.000    7.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    291 "291         " 110.00     401 "401         " 110.00  "1 "   1 " "  :  1  0.006198  0.017769  0.001909  120.0  120.0  120.0    0.0 0.000    4.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    292 "292         " 110.00     302 "302         " 110.00  "1 "   1 " "  :  1  0.005620  0.018099  0.001909  120.0  120.0  120.0    0.0 0.000    4.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    292 "292         " 110.00     388 "388         " 110.00  "1 "   1 " "  :  1  0.011983  0.038603  0.004061  120.0  120.0  120.0    0.0 0.000   10.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    295 "295         " 110.00     289 "289         " 110.00  "1 "   1 " "  :  1  0.016612  0.042984  0.004291  120.0  120.0  120.0    0.0 0.000   10.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    295 "295         " 110.00     294 "294         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    297 "297         " 110.00     562 "562         " 110.00  "1 "   1 " "  :  1  0.002149  0.006446  0.000779  120.0  120.0  120.0    0.0 0.000    1.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    298 "298         " 110.00     571 "571         " 110.00  "1 "   1 " "  :  1  0.005041  0.015207  0.001810  120.0  120.0  120.0    0.0 0.000    4.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    300 "300         " 110.00     276 "276         " 110.00  "1 "   1 " "  :  1  0.020909  0.068760  0.006941  133.0  133.0  133.0    0.0 0.000   17.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    301 "301         " 110.00     484 "484         " 110.00  "1 "   1 " "  :  1  0.024298  0.078934  0.008151  120.0  120.0  120.0    0.0 0.000   20.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    302 "302         " 110.00     388 "388         " 110.00  "1 "   1 " "  :  1  0.006124  0.019752  0.002081  120.0  120.0  120.0    0.0 0.000    5.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    303 "303         " 110.00     241 "241         " 110.00  "1 "   1 " "  :  1  0.001066  0.002810  0.000329  120.0  120.0  120.0    0.0 0.000    0.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    305 "305         " 110.00     309 "309         " 110.00  "1 "   1 " "  :  1  0.003719  0.011901  0.001251  120.0  120.0  120.0    0.0 0.000    3.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    305 "305         " 110.00     579 "579         " 110.00  "1 "   1 " "  :  1  0.003058  0.009917  0.001041  120.0  120.0  120.0    0.0 0.000    2.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    308 "308         " 110.00     241 "241         " 110.00  "1 "   1 " "  :  1  0.009917  0.026364  0.002991  120.0  120.0  120.0    0.0 0.000    7.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    309 "309         " 110.00     297 "297         " 110.00  "1 "   1 " "  :  1  0.002231  0.006777  0.000820  120.0  120.0  120.0    0.0 0.000    1.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    310 "310         " 110.00     275 "275         " 110.00  "1 "   1 " "  :  1  0.003058  0.009587  0.000999  120.0  120.0  120.0    0.0 0.000    2.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    310 "310         " 110.00     304 "304         " 110.00  "1 "   1 " "  :  1  0.005702  0.013719  0.001549  120.0  120.0  120.0    0.0 0.000    3.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    311 "311         " 110.00     236 "236         " 110.00  "1 "   1 " "  :  1  0.016612  0.047017  0.005051  120.0  120.0  120.0    0.0 0.000   12.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    312 "312         " 110.00     295 "295         " 110.00  "1 "   1 " "  :  1  0.027016  0.087438  0.009051  133.0  133.0  133.0    0.0 0.000   22.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    313 "313         " 110.00     269 "269         " 110.00  "1 "   1 " "  :  1  0.043388  0.071570  0.007739   90.0   90.0   90.0    0.0 0.000   18.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    313 "313         " 110.00     338 "338         " 110.00  "1 "   1 " "  :  1  0.018256  0.055372  0.006561  133.0  133.0  133.0    0.0 0.000   15.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    314 "314         " 110.00     220 "220         " 110.00  "1 "   1 " "  :  1  0.019587  0.063554  0.006590  133.0  133.0  133.0    0.0 0.000   16.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    315 "315         " 110.00     371 "371         " 110.00  "1 "   1 " "  :  1  0.020174  0.064050  0.006749  133.0  133.0  133.0    0.0 0.000   16.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    316 "316         " 110.00     314 "314         " 110.00  "1 "   1 " "  :  1  0.006942  0.022810  0.002299  133.0  133.0  133.0    0.0 0.000    5.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    316 "316         " 110.00     315 "315         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    317 "317         " 110.00     349 "349         " 110.00  "1 "   1 " "  :  1  0.006686  0.019339  0.002069  137.0  137.0  137.0    0.0 0.000    5.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    318 "318         " 110.00     304 "304         " 110.00  "1 "   1 " "  :  1  0.005793  0.016612  0.001791  120.0  120.0  120.0    0.0 0.000    4.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    321 "321         " 110.00     311 "311         " 110.00  "1 "   1 " "  :  1  0.002231  0.007273  0.000731  120.0  120.0  120.0    0.0 0.000    1.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    322 "322         " 110.00     306 "306         " 110.00  "1 "   1 " "  :  1  0.005041  0.016124  0.001699  120.0  120.0  120.0    0.0 0.000    4.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    323 "323         " 110.00     306 "306         " 110.00  "1 "   1 " "  :  1  0.002636  0.008603  0.000900  120.0  120.0  120.0    0.0 0.000    2.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    323 "323         " 110.00     322 "322         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    324 "324         " 110.00     320 "320         " 110.00  "1 "   1 " "  :  1  0.006124  0.012397  0.001169   90.0   90.0   90.0    0.0 0.000    3.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    326 "326         " 110.00     323 "323         " 110.00  "1 "   1 " "  :  1  0.000083  0.000331  0.000041  120.0  120.0  120.0    0.0 0.000    0.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    327 "327         " 110.00     389 "389         " 110.00  "1 "   1 " "  :  1  0.023636  0.077364  0.007889  120.0  120.0  120.0    0.0 0.000   19.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    328 "328         " 110.00     327 "327         " 110.00  "1 "   1 " "  :  1  0.002479  0.008017  0.000820  120.0  120.0  120.0    0.0 0.000    2.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    329 "329         " 110.00     275 "275         " 110.00  "1 "   1 " "  :  1  0.007107  0.022727  0.002420  133.0  133.0  133.0    0.0 0.000    5.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    329 "329         " 110.00     319 "319         " 110.00  "1 "   1 " "  :  1  0.007686  0.024711  0.002611  120.0  120.0  120.0    0.0 0.000    6.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    331 "331         " 110.00     259 "259         " 110.00  "1 "   1 " "  :  1  0.043140  0.082810  0.007500   90.0   90.0   90.0    0.0 0.000   19.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    332 "332         " 110.00     325 "325         " 110.00  "1 "   1 " "  :  1  0.010992  0.023223  0.002180   90.0   90.0   90.0    0.0 0.000    5.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    332 "332         " 110.00     331 "331         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    334 "334         " 110.00     276 "276         " 110.00  "1 "   1 " "  :  1  0.010578  0.028017  0.003161  120.0  120.0  120.0    0.0 0.000    7.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    334 "334         " 110.00     303 "303         " 110.00  "1 "   1 " "  :  1  0.003388  0.011240  0.001111  120.0  120.0  120.0    0.0 0.000    2.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    335 "335         " 110.00     238 "238         " 110.00  "1 "   1 " "  :  1  0.029752  0.076859  0.007950  120.0  120.0  120.0    0.0 0.000   19.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    336 "336         " 110.00     273 "273         " 110.00  "1 "   1 " "  :  1  0.002066  0.005289  0.000540  120.0  120.0  120.0    0.0 0.000    1.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    338 "338         " 110.00     215 "215         " 110.00  "1 "   1 " "  :  1  0.039421  0.120331  0.014130  133.0  133.0  133.0    0.0 0.000   32.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    339 "339         " 110.00     273 "273         " 110.00  "1 "   1 " "  :  1  0.008678  0.028256  0.002870  120.0  120.0  120.0    0.0 0.000    7.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    339 "339         " 110.00     563 "563         " 110.00  "1 "   1 " "  :  1  0.004132  0.013314  0.001401  120.0  120.0  120.0    0.0 0.000    3.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    340 "340         " 110.00     339 "339         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    341 "341         " 110.00     472 "472         " 110.00  "1 "   1 " "  :  1  0.027273  0.071570  0.007432  133.0  133.0  133.0    0.0 0.000   18.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    342 "342         " 110.00     340 "340         " 110.00  "1 "   1 " "  :  1  0.023388  0.061901  0.006290  120.0  120.0  120.0    0.0 0.000   15.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    342 "342         " 110.00     341 "341         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    343 "343         " 110.00     339 "339         " 110.00  "1 "   1 " "  :  1  0.023554  0.061066  0.006290  120.0  120.0  120.0    0.0 0.000   15.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    346 "346         " 110.00     375 "375         " 110.00  "1 "   1 " "  :  1  0.018256  0.031570  0.003071   90.0   90.0   90.0    0.0 0.000    7.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    348 "348         " 110.00     506 "506         " 110.00  "1 "   1 " "  :  1  0.012727  0.035620  0.003531  133.0  133.0  133.0    0.0 0.000    8.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    349 "349         " 110.00     507 "507         " 110.00  "1 "   1 " "  :  1  0.000504  0.001488  0.000150  133.0  133.0  133.0    0.0 0.000    0.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    350 "350         " 110.00     287 "287         " 110.00  "1 "   1 " "  :  1  0.021653  0.040083  0.003860   90.0   90.0   90.0    0.0 0.000    9.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    352 "352         " 110.00     351 "351         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    352 "352         " 110.00     359 "359         " 110.00  "1 "   1 " "  :  1  0.012397  0.039174  0.004291  133.0  133.0  133.0    0.0 0.000   10.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    352 "352         " 110.00     515 "515         " 110.00  "1 "   1 " "  :  1  0.003967  0.012810  0.001350  133.0  133.0  133.0    0.0 0.000    3.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    353 "353         " 110.00     575 "575         " 110.00  "1 "   1 " "  :  1  0.005289  0.016942  0.001781  133.0  133.0  133.0    0.0 0.000    4.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    354 "354         " 110.00     351 "351         " 110.00  "1 "   1 " "  :  1  0.000008  0.000083  0.000024  137.0  137.0  137.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    355 "355         " 110.00     293 "293         " 110.00  "1 "   1 " "  :  1  0.021240  0.069752  0.007040  133.0  133.0  133.0    0.0 0.000   17.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    355 "355         " 110.00     342 "342         " 110.00  "1 "   1 " "  :  1  0.023141  0.075207  0.007739  133.0  133.0  133.0    0.0 0.000   19.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    356 "356         " 110.00     272 "272         " 110.00  "1 "   1 " "  :  1  0.008512  0.027934  0.002851  120.0  120.0  120.0    0.0 0.000    7.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    359 "359         " 110.00     358 "358         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    361 "361         " 110.00     244 "244         " 110.00  "1 "   1 " "  :  1  0.026860  0.088099  0.008901  133.0  133.0  133.0    0.0 0.000   22.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    366 "366         " 110.00     218 "218         " 110.00  "1 "   1 " "  :  1  0.025446  0.080992  0.007350  120.0  120.0  120.0    0.0 0.000   19.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    366 "366         " 110.00     299 "299         " 110.00  "1 "   1 " "  :  1  0.028678  0.088182  0.007831  120.0  120.0  120.0    0.0 0.000   20.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    367 "367         " 110.00     237 "237         " 110.00  "1 "   1 " "  :  1  0.091653  0.159008  0.016570   90.0   90.0   90.0    0.0 0.000   40.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    367 "367         " 110.00     239 "239         " 110.00  "1 "   1 " "  :  1  0.027364  0.059917  0.005810   90.0   90.0   90.0    0.0 0.000   14.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    368 "368         " 110.00     235 "235         " 110.00  "1 "   1 " "  :  1  0.009174  0.030000  0.003030  133.0  133.0  133.0    0.0 0.000    7.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    370 "370         " 110.00     286 "286         " 110.00  "1 "   1 " "  :  1  0.024298  0.079752  0.008049  133.0  133.0  133.0    0.0 0.000   20.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    370 "370         " 110.00     320 "320         " 110.00  "1 "   1 " "  :  1  0.020000  0.033802  0.003681   90.0   90.0   90.0    0.0 0.000    8.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    372 "372         " 110.00     285 "285         " 110.00  "1 "   1 " "  :  1  0.004132  0.013471  0.001389  133.0  133.0  133.0    0.0 0.000    3.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    373 "373         " 110.00     276 "276         " 110.00  "1 "   1 " "  :  1  0.022810  0.074463  0.007589  133.0  133.0  133.0    0.0 0.000   18.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    374 "374         " 110.00     247 "247         " 110.00  "1 "   1 " "  :  1  0.049917  0.089669  0.008981   90.0   90.0   90.0    0.0 0.000   22.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    374 "374         " 110.00     270 "270         " 110.00  "1 "   1 " "  :  1  0.067686  0.119008  0.011040   90.0   90.0   90.0    0.0 0.000   28.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    375 "375         " 110.00     263 "263         " 110.00  "1 "   1 " "  :  1  0.019752  0.064959  0.006561  133.0  133.0  133.0    0.0 0.000   16.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    376 "376         " 110.00     483 "483         " 110.00  "1 "   1 " "  :  1  0.025950  0.085124  0.008601  133.0  133.0  133.0    0.0 0.000   21.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    377 "377         " 110.00     376 "376         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    378 "378         " 110.00     239 "239         " 110.00  "1 "   1 " "  :  1  0.015041  0.030752  0.002979   90.0   90.0   90.0    0.0 0.000    7.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    380 "380         " 110.00     382 "Ostroleka   " 110.00  "1 "   1 " "  :  1  0.006777  0.014463  0.001319  133.0  133.0  133.0    0.0 0.000    3.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    381 "381         " 110.00     335 "335         " 110.00  "1 "   1 " "  :  1  0.023141  0.055868  0.006290  120.0  120.0  120.0    0.0 0.000   14.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    382 "Ostroleka   " 110.00     324 "324         " 110.00  "1 "   1 " "  :  1  0.031488  0.103471  0.010450  133.0  133.0  133.0    0.0 0.000   26.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    382 "Ostroleka   " 110.00     379 "379         " 110.00  "1 "   1 " "  :  1  0.003967  0.012984  0.001319  133.0  133.0  133.0    0.0 0.000    3.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    383 "Ostroleka   " 110.00     370 "370         " 110.00  "1 "   1 " "  :  1  0.047364  0.083141  0.007889   90.0   90.0   90.0    0.0 0.000   20.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    383 "Ostroleka   " 110.00     381 "381         " 110.00  "1 "   1 " "  :  1  0.039669  0.128603  0.013230  133.0  133.0  133.0    0.0 0.000   32.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    383 "Ostroleka   " 110.00     382 "Ostroleka   " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    384 "384         " 110.00     350 "350         " 110.00  "1 "   1 " "  :  1  0.015703  0.047364  0.005699  133.0  133.0  133.0    0.0 0.000   13.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    385 "385         " 110.00     339 "339         " 110.00  "1 "   1 " "  :  1  0.015446  0.044876  0.004339  120.0  120.0  120.0    0.0 0.000   11.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    386 "386         " 110.00     312 "312         " 110.00  "1 "   1 " "  :  1  0.013719  0.044554  0.004610  133.0  133.0  133.0    0.0 0.000   11.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    387 "387         " 110.00     223 "223         " 110.00  "1 "   1 " "  :  1  0.035289  0.108182  0.010999   90.0   90.0   90.0    0.0 0.000   27.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    387 "387         " 110.00     354 "354         " 110.00  "1 "   1 " "  :  1  0.006446  0.020248  0.002229   90.0   90.0   90.0    0.0 0.000    5.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    388 "388         " 110.00     284 "284         " 110.00  "1 "   1 " "  :  1  0.017107  0.046686  0.005089  120.0  120.0  120.0    0.0 0.000   12.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    388 "388         " 110.00     318 "318         " 110.00  "1 "   1 " "  :  1  0.012810  0.041157  0.004339  120.0  120.0  120.0    0.0 0.000   10.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    388 "388         " 110.00     347 "347         " 110.00  "1 "   1 " "  :  1  0.003388  0.010174  0.001229  120.0  120.0  120.0    0.0 0.000    2.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    389 "389         " 110.00     236 "236         " 110.00  "1 "   1 " "  :  1  0.013876  0.036281  0.003959  120.0  120.0  120.0    0.0 0.000    9.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    390 "390         " 110.00     232 "232         " 110.00  "1 "   1 " "  :  1  0.013719  0.044463  0.004610  120.0  120.0  120.0    0.0 0.000   11.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    390 "390         " 110.00     265 "265         " 110.00  "1 "   1 " "  :  1  0.001818  0.012727  0.001421  183.0  183.0  183.0    0.0 0.000    3.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    391 "391         " 110.00     213 "213         " 110.00  "1 "   1 " "  :  1  0.019669  0.063802  0.006599  120.0  120.0  120.0    0.0 0.000   16.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    391 "391         " 110.00     257 "257         " 110.00  "1 "   1 " "  :  1  0.019504  0.063141  0.006539  133.0  133.0  133.0    0.0 0.000   16.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    391 "391         " 110.00     264 "264         " 110.00  "1 "   1 " "  :  1  0.001744  0.012066  0.001341  183.0  183.0  183.0    0.0 0.000    3.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    391 "391         " 110.00     390 "390         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    394 "394         " 110.00     416 "416         " 110.00  "1 "   1 " "  :  1  0.007190  0.012562  0.001200   90.0   90.0   90.0    0.0 0.000    3.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    396 "396         " 110.00     365 "365         " 110.00  "1 "   1 " "  :  1  0.009587  0.030992  0.003199  133.0  133.0  133.0    0.0 0.000    7.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    396 "396         " 110.00     392 "392         " 110.00  "1 "   1 " "  :  1  0.007603  0.025446  0.002490  133.0  133.0  133.0    0.0 0.000    6.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    397 "397         " 110.00     251 "251         " 110.00  "1 "   1 " "  :  1  0.023141  0.074132  0.007850  133.0  133.0  133.0    0.0 0.000   19.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    397 "397         " 110.00     362 "362         " 110.00  "1 "   1 " "  :  1  0.011818  0.030000  0.003049  120.0  120.0  120.0    0.0 0.000    7.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    398 "398         " 110.00     409 "409         " 110.00  "1 "   1 " "  :  1  0.008347  0.026198  0.002921   90.0   90.0   90.0    0.0 0.000    7.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    400 "400         " 110.00     360 "360         " 110.00  "1 "   1 " "  :  1  0.028678  0.093141  0.009619  120.0  120.0  120.0    0.0 0.000   23.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    404 "404         " 110.00     403 "403         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    405 "405         " 110.00     286 "286         " 110.00  "1 "   1 " "  :  1  0.031240  0.094959  0.011251  133.0  133.0  133.0    0.0 0.000   26.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    405 "405         " 110.00     369 "369         " 110.00  "1 "   1 " "  :  1  0.040661  0.070661  0.006820   90.0   90.0   90.0    0.0 0.000   17.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    406 "406         " 110.00     390 "390         " 110.00  "1 "   1 " "  :  1  0.035289  0.137017  0.013741  120.0  120.0  120.0    0.0 0.000   34.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    406 "406         " 110.00     403 "403         " 110.00  "1 "   1 " "  :  1  0.004876  0.015868  0.001641  120.0  120.0  120.0    0.0 0.000    4.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    407 "407         " 110.00     357 "357         " 110.00  "1 "   1 " "  :  1  0.004298  0.012984  0.001571  133.0  133.0  133.0    0.0 0.000    3.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    408 "408         " 110.00     252 "252         " 110.00  "1 "   1 " "  :  1  0.017769  0.031240  0.002969   90.0   90.0   90.0    0.0 0.000    7.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    408 "408         " 110.00     341 "341         " 110.00  "1 "   1 " "  :  1  0.068603  0.120000  0.011490   90.0   90.0   90.0    0.0 0.000   29.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    409 "409         " 110.00     267 "267         " 110.00  "1 "   1 " "  :  1  0.019917  0.064380  0.006670  133.0  133.0  133.0    0.0 0.000   16.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    410 "410         " 110.00     364 "364         " 110.00  "1 "   1 " "  :  1  0.010661  0.034628  0.003579  133.0  133.0  133.0    0.0 0.000    8.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    410 "410         " 110.00     397 "397         " 110.00  "1 "   1 " "  :  1  0.012893  0.041157  0.004431  133.0  133.0  133.0    0.0 0.000   10.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    411 "411         " 110.00     357 "357         " 110.00  "1 "   1 " "  :  1  0.011322  0.037769  0.003691  133.0  133.0  133.0    0.0 0.000    9.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    411 "411         " 110.00     363 "363         " 110.00  "1 "   1 " "  :  1  0.016198  0.054050  0.005271  133.0  133.0  133.0    0.0 0.000   13.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    411 "411         " 110.00     395 "395         " 110.00  "1 "   1 " "  :  1  0.024554  0.074298  0.007720  120.0  120.0  120.0    0.0 0.000   19.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    412 "412         " 110.00     213 "213         " 110.00  "1 "   1 " "  :  1  0.022314  0.072479  0.007500  120.0  120.0  120.0    0.0 0.000   18.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    412 "412         " 110.00     404 "404         " 110.00  "1 "   1 " "  :  1  0.008430  0.021397  0.002180  120.0  120.0  120.0    0.0 0.000    5.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    413 "413         " 110.00     371 "371         " 110.00  "1 "   1 " "  :  1  0.005446  0.017521  0.001830  133.0  133.0  133.0    0.0 0.000    4.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    413 "413         " 110.00     378 "378         " 110.00  "1 "   1 " "  :  1  0.011818  0.019669  0.002069   90.0   90.0   90.0    0.0 0.000    5.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    414 "414         " 110.00     395 "395         " 110.00  "1 "   1 " "  :  1  0.001983  0.006198  0.000690  133.0  133.0  133.0    0.0 0.000    1.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    414 "414         " 110.00     407 "407         " 110.00  "1 "   1 " "  :  1  0.002727  0.008182  0.000990  133.0  133.0  133.0    0.0 0.000    2.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    415 "415         " 110.00     371 "371         " 110.00  "1 "   1 " "  :  1  0.037017  0.121322  0.012100  133.0  133.0  133.0    0.0 0.000   30.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    417 "417         " 110.00     345 "345         " 110.00  "1 "   1 " "  :  1  0.060909  0.101240  0.010980   90.0   90.0   90.0    0.0 0.000   26.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    417 "417         " 110.00     379 "379         " 110.00  "1 "   1 " "  :  1  0.006529  0.012066  0.001290   90.0   90.0   90.0    0.0 0.000    3.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    419 "419         " 110.00     418 "418         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    419 "419         " 110.00     529 "529         " 110.00  "1 "   1 " "  :  1  0.000570  0.002314  0.012100   98.0   98.0   98.0    0.0 0.000    4.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    420 "420         " 110.00     231 "231         " 110.00  "1 "   1 " "  :  1  0.007851  0.025446  0.002621  133.0  133.0  133.0    0.0 0.000    6.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    422 "422         " 110.00     237 "237         " 110.00  "1 "   1 " "  :  1  0.024554  0.079669  0.008180  133.0  133.0  133.0    0.0 0.000   20.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    422 "422         " 110.00     383 "Ostroleka   " 110.00  "1 "   1 " "  :  1  0.059256  0.191983  0.019740  133.0  133.0  133.0    0.0 0.000   49.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    423 "423         " 110.00     345 "345         " 110.00  "1 "   1 " "  :  1  0.043058  0.071570  0.007541   90.0   90.0   90.0    0.0 0.000   18.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    424 "424         " 110.00     561 "561         " 110.00  "1 "   1 " "  :  1  0.005537  0.018017  0.001839  133.0  133.0  133.0    0.0 0.000    4.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    425 "425         " 110.00     354 "354         " 110.00  "1 "   1 " "  :  1  0.012231  0.028678  0.002950  133.0  133.0  133.0    0.0 0.000    7.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    425 "425         " 110.00     421 "421         " 110.00  "1 "   1 " "  :  1  0.004959  0.014207  0.001450  120.0  120.0  120.0    0.0 0.000    3.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    426 "426         " 110.00     347 "347         " 110.00  "1 "   1 " "  :  1  0.004793  0.014463  0.001750  120.0  120.0  120.0    0.0 0.000    4.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    427 "427         " 110.00     426 "426         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    428 "428         " 110.00     258 "258         " 110.00  "1 "   1 " "  :  1  0.025207  0.082231  0.008410  120.0  120.0  120.0    0.0 0.000   20.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    429 "429         " 110.00     395 "395         " 110.00  "1 "   1 " "  :  1  0.005620  0.017107  0.001801   90.0   90.0   90.0    0.0 0.000    4.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    429 "429         " 110.00     409 "409         " 110.00  "1 "   1 " "  :  1  0.004793  0.016033  0.001561  133.0  133.0  133.0    0.0 0.000    4.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    430 "430         " 110.00     373 "373         " 110.00  "1 "   1 " "  :  1  0.060579  0.106033  0.010060   90.0   90.0   90.0    0.0 0.000   26.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    431 "431         " 110.00     368 "368         " 110.00  "1 "   1 " "  :  1  0.038843  0.127603  0.012879  133.0  133.0  133.0    0.0 0.000   32.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    431 "431         " 110.00     410 "410         " 110.00  "1 "   1 " "  :  1  0.043967  0.145289  0.014469  133.0  133.0  133.0    0.0 0.000   36.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    432 "432         " 110.00     275 "275         " 110.00  "1 "   1 " "  :  1  0.018017  0.046364  0.004700  120.0  120.0  120.0    0.0 0.000   11.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    434 "434         " 110.00     433 "433         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    438 "438         " 110.00     245 "245         " 110.00  "1 "   1 " "  :  1  0.001074  0.007190  0.000944  229.0  229.0  229.0    0.0 0.000    2.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    438 "438         " 110.00     391 "391         " 110.00  "1 "   1 " "  :  1  0.003554  0.024207  0.002710  183.0  183.0  183.0    0.0 0.000    6.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    439 "439         " 110.00     264 "264         " 110.00  "1 "   1 " "  :  1  0.001636  0.011116  0.001341  183.0  183.0  183.0    0.0 0.000    3.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    439 "439         " 110.00     438 "438         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    440 "440         " 110.00     428 "428         " 110.00  "1 "   1 " "  :  1  0.001488  0.004711  0.000489  120.0  120.0  120.0    0.0 0.000    1.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    440 "440         " 110.00     436 "436         " 110.00  "1 "   1 " "  :  1  0.002727  0.007851  0.000789  120.0  120.0  120.0    0.0 0.000    2.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    441 "441         " 110.00     482 "482         " 110.00  "1 "   1 " "  :  1  0.007107  0.012479  0.001191   90.0   90.0   90.0    0.0 0.000    3.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    442 "442         " 110.00     306 "306         " 110.00  "1 "   1 " "  :  1  0.004876  0.012397  0.001210  120.0  120.0  120.0    0.0 0.000    3.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    442 "442         " 110.00     389 "389         " 110.00  "1 "   1 " "  :  1  0.005950  0.017934  0.002161  120.0  120.0  120.0    0.0 0.000    5.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    443 "443         " 110.00     468 "468         " 110.00  "1 "   1 " "  :  1  0.015793  0.047851  0.005680  120.0  120.0  120.0    0.0 0.000   13.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    444 "444         " 110.00     296 "296         " 110.00  "1 "   1 " "  :  1  0.031240  0.079422  0.008080  120.0  120.0  120.0    0.0 0.000   20.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    446 "446         " 110.00     416 "416         " 110.00  "1 "   1 " "  :  1  0.030331  0.073314  0.008250  120.0  120.0  120.0    0.0 0.000   19.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    447 "447         " 110.00     293 "293         " 110.00  "1 "   1 " "  :  1  0.011744  0.037934  0.003920  133.0  133.0  133.0    0.0 0.000    9.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    448 "448         " 110.00     447 "447         " 110.00  "1 "   1 " "  :  1  0.006364  0.020909  0.002120  133.0  133.0  133.0    0.0 0.000    5.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    449 "449         " 110.00     448 "448         " 110.00  "1 "   1 " "  :  1  0.006364  0.020744  0.002139  133.0  133.0  133.0    0.0 0.000    5.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    450 "450         " 110.00     270 "270         " 110.00  "1 "   1 " "  :  1  0.061066  0.101653  0.011021   90.0   90.0   90.0    0.0 0.000   26.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    451 "451         " 110.00     239 "239         " 110.00  "1 "   1 " "  :  1  0.011653  0.042984  0.003901   90.0   90.0   90.0    0.0 0.000   10.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    451 "451         " 110.00     423 "423         " 110.00  "1 "   1 " "  :  1  0.023802  0.078099  0.007889  133.0  133.0  133.0    0.0 0.000   19.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    452 "452         " 110.00     402 "402         " 110.00  "1 "   1 " "  :  1  0.010744  0.034207  0.003521  137.0  137.0  137.0    0.0 0.000    8.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    453 "453         " 110.00     444 "444         " 110.00  "1 "   1 " "  :  1  0.028017  0.061818  0.007470  120.0  120.0  120.0    0.0 0.000   17.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    454 "454         " 110.00     372 "372         " 110.00  "1 "   1 " "  :  1  0.040413  0.132636  0.013390  133.0  133.0  133.0    0.0 0.000   33.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    456 "456         " 110.00     340 "340         " 110.00  "1 "   1 " "  :  1  0.002479  0.007769  0.000871  137.0  137.0  137.0    0.0 0.000    2.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    458 "458         " 110.00     295 "295         " 110.00  "1 "   1 " "  :  1  0.009752  0.029504  0.003550  133.0  133.0  133.0    0.0 0.000    8.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    459 "459         " 110.00     209 "209         " 110.00  "1 "   1 " "  :  1  0.038603  0.083636  0.007350   90.0   90.0   90.0    0.0 0.000   19.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    459 "459         " 110.00     447 "447         " 110.00  "1 "   1 " "  :  1  0.111818  0.190744  0.019089   90.0   90.0   90.0    0.0 0.000   48.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    461 "461         " 110.00     228 "228         " 110.00  "1 "   1 " "  :  1  0.008430  0.027686  0.002790  120.0  120.0  120.0    0.0 0.000    7.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    461 "461         " 110.00     325 "325         " 110.00  "1 "   1 " "  :  1  0.054554  0.094711  0.009140   90.0   90.0   90.0    0.0 0.000   23.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    461 "461         " 110.00     475 "475         " 110.00  "1 "   1 " "  :  1  0.048934  0.155041  0.015730  133.0  133.0  133.0    0.0 0.000   39.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    462 "462         " 110.00     223 "223         " 110.00  "1 "   1 " "  :  1  0.027438  0.082636  0.009951  133.0  133.0  133.0    0.0 0.000   22.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    462 "462         " 110.00     253 "253         " 110.00  "1 "   1 " "  :  1  0.030826  0.100083  0.010341  133.0  133.0  133.0    0.0 0.000   25.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    462 "462         " 110.00     461 "461         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    463 "463         " 110.00     447 "447         " 110.00  "1 "   1 " "  :  1  0.032397  0.095868  0.009670   90.0   90.0   90.0    0.0 0.000   24.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    465 "465         " 110.00     410 "410         " 110.00  "1 "   1 " "  :  1  0.025041  0.082231  0.008310  133.0  133.0  133.0    0.0 0.000   20.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    466 "466         " 110.00     321 "321         " 110.00  "1 "   1 " "  :  1  0.009091  0.030579  0.003151  120.0  120.0  120.0    0.0 0.000    7.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    466 "466         " 110.00     389 "389         " 110.00  "1 "   1 " "  :  1  0.007851  0.025372  0.002669  120.0  120.0  120.0    0.0 0.000    6.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    467 "467         " 110.00     330 "330         " 110.00  "1 "   1 " "  :  1  0.033223  0.107851  0.011139  133.0  133.0  133.0    0.0 0.000   27.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    468 "468         " 110.00     259 "259         " 110.00  "1 "   1 " "  :  1  0.010661  0.032314  0.003831  120.0  120.0  120.0    0.0 0.000    8.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    469 "469         " 110.00     392 "392         " 110.00  "1 "   1 " "  :  1  0.018347  0.060248  0.006079  133.0  133.0  133.0    0.0 0.000   15.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    469 "469         " 110.00     415 "415         " 110.00  "1 "   1 " "  :  1  0.030331  0.099669  0.010060  133.0  133.0  133.0    0.0 0.000   25.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    470 "470         " 110.00     224 "224         " 110.00  "1 "   1 " "  :  1  0.009826  0.031983  0.003301  114.0  114.0  114.0    0.0 0.000    8.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    470 "470         " 110.00     404 "404         " 110.00  "1 "   1 " "  :  1  0.010744  0.034793  0.003589  114.0  114.0  114.0    0.0 0.000    8.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    471 "471         " 110.00     210 "210         " 110.00  "1 "   1 " "  :  1  0.040174  0.117107  0.014460  133.0  133.0  133.0    0.0 0.000   32.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    471 "471         " 110.00     437 "437         " 110.00  "1 "   1 " "  :  1  0.019752  0.037364  0.004010   90.0   90.0   90.0    0.0 0.000    9.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    473 "473         " 110.00     290 "290         " 110.00  "1 "   1 " "  :  1  0.009421  0.030413  0.003151  133.0  133.0  133.0    0.0 0.000    7.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    473 "473         " 110.00     340 "340         " 110.00  "1 "   1 " "  :  1  0.019669  0.059587  0.005871  120.0  120.0  120.0    0.0 0.000   14.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    473 "473         " 110.00     472 "472         " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    474 "474         " 110.00     210 "210         " 110.00  "1 "   1 " "  :  1  0.041397  0.125702  0.014890  133.0  133.0  133.0    0.0 0.000   34.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    474 "474         " 110.00     248 "248         " 110.00  "1 "   1 " "  :  1  0.007851  0.023876  0.002841  133.0  133.0  133.0    0.0 0.000    6.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    475 "475         " 110.00     251 "251         " 110.00  "1 "   1 " "  :  1  0.020496  0.066942  0.006839  133.0  133.0  133.0    0.0 0.000   17.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    476 "476         " 110.00     400 "400         " 110.00  "1 "   1 " "  :  1  0.019826  0.064380  0.006650  120.0  120.0  120.0    0.0 0.000   16.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    477 "477         " 110.00     272 "272         " 110.00  "1 "   1 " "  :  1  0.055537  0.121653  0.010650   90.0   90.0   90.0    0.0 0.000   28.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    477 "477         " 110.00     401 "401         " 110.00  "1 "   1 " "  :  1  0.040579  0.076124  0.006781   90.0   90.0   90.0    0.0 0.000   18.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    478 "478         " 110.00     308 "308         " 110.00  "1 "   1 " "  :  1  0.004628  0.013876  0.001670  120.0  120.0  120.0    0.0 0.000    3.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    479 "479         " 110.00     462 "462         " 110.00  "1 "   1 " "  :  1  0.019504  0.035446  0.003531   90.0   90.0   90.0    0.0 0.000    8.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    480 "480         " 110.00     240 "240         " 110.00  "1 "   1 " "  :  1  0.021397  0.071570  0.006989  133.0  133.0  133.0    0.0 0.000   17.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    480 "480         " 110.00     333 "333         " 110.00  "1 "   1 " "  :  1  0.021653  0.072397  0.007059  133.0  133.0  133.0    0.0 0.000   18.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    481 "481         " 110.00     212 "212         " 110.00  "1 "   1 " "  :  1  0.047190  0.082727  0.007850   90.0   90.0   90.0    0.0 0.000   20.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    482 "482         " 110.00     224 "224         " 110.00  "1 "   1 " "  :  1  0.011983  0.038934  0.004020  120.0  120.0  120.0    0.0 0.000    9.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    483 "483         " 110.00     403 "403         " 110.00  "1 "   1 " "  :  1  0.030000  0.088678  0.008840  120.0  120.0  120.0    0.0 0.000   22.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    483 "483         " 110.00     482 "482         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    484 "484         " 110.00     441 "441         " 110.00  "1 "   1 " "  :  1  0.005793  0.011744  0.001140   90.0   90.0   90.0    0.0 0.000    2.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    485 "485         " 110.00     484 "484         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    486 "486         " 110.00     243 "243         " 110.00  "1 "   1 " "  :  1  0.003141  0.009421  0.000961  120.0  120.0  120.0    0.0 0.000    2.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    486 "486         " 110.00     453 "453         " 110.00  "1 "   1 " "  :  1  0.010000  0.026281  0.002669  120.0  120.0  120.0    0.0 0.000    6.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    487 "487         " 110.00     486 "486         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    488 "488         " 110.00     483 "483         " 110.00  "1 "   1 " "  :  1  0.006446  0.016124  0.001389   90.0   90.0   90.0    0.0 0.000    3.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    489 "489         " 110.00     485 "485         " 110.00  "1 "   1 " "  :  1  0.004050  0.008347  0.000779   69.0   69.0   69.0    0.0 0.000    2.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    489 "489         " 110.00     488 "488         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    490 "490         " 110.00     353 "353         " 110.00  "1 "   1 " "  :  1  0.001570  0.005124  0.000530  133.0  133.0  133.0    0.0 0.000    1.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    490 "490         " 110.00     452 "452         " 110.00  "1 "   1 " "  :  1  0.013719  0.044380  0.004600  137.0  137.0  137.0    0.0 0.000   11.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    491 "491         " 110.00     353 "353         " 110.00  "1 "   1 " "  :  1  0.002066  0.006686  0.000709  133.0  133.0  133.0    0.0 0.000    1.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    492 "492         " 110.00     215 "215         " 110.00  "1 "   1 " "  :  1  0.008182  0.025446  0.002890  133.0  133.0  133.0    0.0 0.000    6.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    494 "494         " 110.00     352 "352         " 110.00  "1 "   1 " "  :  1  0.007438  0.019008  0.002081  133.0  133.0  133.0    0.0 0.000    5.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    494 "494         " 110.00     493 "493         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    495 "495         " 110.00     560 "560         " 110.00  "1 "   1 " "  :  1  0.002521  0.007207  0.009269  120.0  120.0  120.0    0.0 0.000    6.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    497 "497         " 110.00     239 "239         " 110.00  "1 "   1 " "  :  1  0.003554  0.011397  0.001181  133.0  133.0  133.0    0.0 0.000    2.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    497 "497         " 110.00     288 "288         " 110.00  "1 "   1 " "  :  1  0.013719  0.044711  0.004600  133.0  133.0  133.0    0.0 0.000   11.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    498 "498         " 110.00     455 "455         " 110.00  "1 "   1 " "  :  1  0.002562  0.008430  0.000871  133.0  133.0  133.0    0.0 0.000    2.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    499 "499         " 110.00     335 "335         " 110.00  "1 "   1 " "  :  1  0.039421  0.127686  0.013230  133.0  133.0  133.0    0.0 0.000   32.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    501 "501         " 110.00     337 "337         " 110.00  "1 "   1 " "  :  1  0.019669  0.053554  0.005779  120.0  120.0  120.0    0.0 0.000   14.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    503 "503         " 110.00     418 "418         " 110.00  "1 "   1 " "  :  1  0.001397  0.005868  0.031039   95.0   95.0   95.0    0.0 0.000   10.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    503 "503         " 110.00     493 "493         " 110.00  "1 "   1 " "  :  1  0.005620  0.017769  0.001951  133.0  133.0  133.0    0.0 0.000    4.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    504 "504         " 110.00     501 "501         " 110.00  "1 "   1 " "  :  1  0.002636  0.008512  0.000891  120.0  120.0  120.0    0.0 0.000    2.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    505 "505         " 110.00     260 "260         " 110.00  "1 "   1 " "  :  1  0.050992  0.154793  0.018329  133.0  133.0  133.0    0.0 0.000   42.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    506 "506         " 110.00     576 "576         " 110.00  "1 "   1 " "  :  1  0.000579  0.001744  0.000179  133.0  133.0  133.0    0.0 0.000    0.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    507 "507         " 110.00     358 "358         " 110.00  "1 "   1 " "  :  1  0.003967  0.012727  0.001370  133.0  133.0  133.0    0.0 0.000    3.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    507 "507         " 110.00     506 "506         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    508 "508         " 110.00     487 "487         " 110.00  "1 "   1 " "  :  1  0.012984  0.042149  0.004361  133.0  133.0  133.0    0.0 0.000   10.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    509 "509         " 110.00     508 "508         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    509 "509         " 110.00    1014 "1014        " 110.00  "1 "   1 " "  :  1  0.009917  0.029752  0.003560  137.0  137.0  137.0    0.0 0.000    8.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    510 "510         " 110.00     276 "276         " 110.00  "1 "   1 " "  :  1  0.004628  0.014876  0.001450  120.0  120.0  120.0    0.0 0.000    3.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    510 "510         " 110.00     311 "311         " 110.00  "1 "   1 " "  :  1  0.003876  0.012562  0.001319  120.0  120.0  120.0    0.0 0.000    3.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    511 "511         " 110.00     310 "310         " 110.00  "1 "   1 " "  :  1  0.002562  0.008256  0.000840  120.0  120.0  120.0    0.0 0.000    2.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    511 "511         " 110.00     319 "319         " 110.00  "1 "   1 " "  :  1  0.002562  0.008182  0.000801  120.0  120.0  120.0    0.0 0.000    2.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    512 "512         " 110.00     239 "239         " 110.00  "1 "   1 " "  :  1  0.002893  0.009256  0.000961  133.0  133.0  133.0    0.0 0.000    2.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    512 "512         " 110.00     315 "315         " 110.00  "1 "   1 " "  :  1  0.006942  0.022562  0.002340   90.0   90.0   90.0    0.0 0.000    5.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    513 "513         " 110.00     278 "278         " 110.00  "1 "   1 " "  :  1  0.030331  0.091240  0.010989  133.0  133.0  133.0    0.0 0.000   25.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    513 "513         " 110.00     279 "279         " 110.00  "1 "   1 " "  :  1  0.023636  0.071488  0.008511  133.0  133.0  133.0    0.0 0.000   19.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    515 "515         " 110.00     514 "514         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    516 "516         " 110.00     496 "496         " 110.00  "1 "   1 " "  :  1  0.008678  0.027851  0.002931  133.0  133.0  133.0    0.0 0.000    7.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    517 "517         " 110.00     340 "340         " 110.00  "1 "   1 " "  :  1  0.014050  0.044463  0.004840  133.0  133.0  133.0    0.0 0.000   11.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    517 "517         " 110.00     399 "399         " 110.00  "1 "   1 " "  :  1  0.020661  0.066446  0.006979  133.0  133.0  133.0    0.0 0.000   17.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    517 "517         " 110.00     456 "456         " 110.00  "1 "   1 " "  :  1  0.013967  0.043967  0.004850  137.0  137.0  137.0    0.0 0.000   11.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    517 "517         " 110.00     516 "516         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    518 "518         " 110.00     359 "359         " 110.00  "1 "   1 " "  :  1  0.004380  0.014132  0.001498  133.0  133.0  133.0    0.0 0.000    3.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    518 "518         " 110.00     576 "576         " 110.00  "1 "   1 " "  :  1  0.003554  0.011397  0.001191  133.0  133.0  133.0    0.0 0.000    2.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    519 "519         " 110.00     514 "514         " 110.00  "1 "   1 " "  :  1  0.002397  0.007851  0.000820  133.0  133.0  133.0    0.0 0.000    2.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    520 "520         " 110.00     519 "519         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    520 "520         " 110.00     575 "575         " 110.00  "1 "   1 " "  :  1  0.002149  0.006942  0.000731  133.0  133.0  133.0    0.0 0.000    1.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    521 "521         " 110.00     424 "424         " 110.00  "1 "   1 " "  :  1  0.013719  0.037190  0.003630  120.0  120.0  120.0    0.0 0.000    9.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    521 "521         " 110.00     433 "433         " 110.00  "1 "   1 " "  :  1  0.022397  0.039256  0.003720   90.0   90.0   90.0    0.0 0.000    9.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    522 "522         " 110.00     487 "487         " 110.00  "1 "   1 " "  :  1  0.018934  0.062479  0.019319  133.0  133.0  133.0    0.0 0.000   27.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    522 "522         " 110.00    1212 "1212        " 110.00  "1 "   1 " "  :  1  0.057016  0.113223  0.012320   90.0   90.0   90.0    0.0 0.000   29.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    523 "523         " 110.00     543 "543         " 110.00  "1 "   1 " "  :  1  0.000413  0.001901  0.009929   98.0   98.0   98.0    0.0 0.000    3.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    524 "524         " 110.00     402 "402         " 110.00  "1 "   1 " "  :  1  0.016198  0.040174  0.004361  120.0  120.0  120.0    0.0 0.000   10.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    525 "525         " 110.00     353 "353         " 110.00  "1 "   1 " "  :  1  0.010826  0.027190  0.003001  120.0  120.0  120.0    0.0 0.000    7.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    526 "526         " 110.00     274 "274         " 110.00  "1 "   1 " "  :  1  0.013140  0.034711  0.003640  120.0  120.0  120.0    0.0 0.000    8.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    527 "527         " 110.00     481 "481         " 110.00  "1 "   1 " "  :  1  0.032893  0.057438  0.005210   90.0   90.0   90.0    0.0 0.000   13.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    527 "527         " 110.00     521 "521         " 110.00  "1 "   1 " "  :  1  0.005950  0.011570  0.001101   90.0   90.0   90.0    0.0 0.000    2.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    528 "528         " 110.00     523 "523         " 110.00  "1 "   1 " "  :  1  0.000570  0.002314  0.012100   98.0   98.0   98.0    0.0 0.000    4.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    529 "529         " 110.00     528 "528         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    530 "530         " 110.00     525 "525         " 110.00  "1 "   1 " "  :  1  0.003223  0.007934  0.000881  120.0  120.0  120.0    0.0 0.000    2.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    531 "531         " 110.00     352 "352         " 110.00  "1 "   1 " "  :  1  0.013636  0.033967  0.003751  120.0  120.0  120.0    0.0 0.000    9.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    531 "531         " 110.00     530 "530         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    531 "531         " 110.00     560 "560         " 110.00  "1 "   1 " "  :  1  0.001372  0.003545  0.000361  120.0  120.0  120.0    0.0 0.000    0.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    532 "532         " 110.00     531 "531         " 110.00  "1 "   1 " "  :  1  0.002314  0.006860  0.000699  133.0  133.0  133.0    0.0 0.000    1.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    533 "533         " 110.00     268 "268         " 110.00  "1 "   1 " "  :  1  0.044050  0.133719  0.015851  133.0  133.0  133.0    0.0 0.000   36.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    533 "533         " 110.00     462 "462         " 110.00  "1 "   1 " "  :  1  0.022562  0.073223  0.007500  133.0  133.0  133.0    0.0 0.000   18.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    534 "534         " 110.00     291 "291         " 110.00  "1 "   1 " "  :  1  0.020909  0.052727  0.005801  120.0  120.0  120.0    0.0 0.000   13.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    534 "534         " 110.00     336 "336         " 110.00  "1 "   1 " "  :  1  0.008099  0.019587  0.002190  120.0  120.0  120.0    0.0 0.000    5.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    535 "535         " 110.00     504 "504         " 110.00  "1 "   1 " "  :  1  0.013388  0.038760  0.004099  120.0  120.0  120.0    0.0 0.000   10.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    535 "535         " 110.00     524 "524         " 110.00  "1 "   1 " "  :  1  0.017934  0.048016  0.005220  120.0  120.0  120.0    0.0 0.000   12.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    535 "535         " 110.00     532 "532         " 110.00  "1 "   1 " "  :  1  0.012727  0.041322  0.004221  133.0  133.0  133.0    0.0 0.000   10.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    535 "535         " 110.00     534 "534         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    535 "535         " 110.00     560 "560         " 110.00  "1 "   1 " "  :  1  0.010165  0.025289  0.002708  120.0  120.0  120.0    0.0 0.000    6.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    536 "536         " 110.00     535 "535         " 110.00  "1 "   1 " "  :  1  0.004380  0.010578  0.001200  120.0  120.0  120.0    0.0 0.000    2.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    537 "537         " 110.00     534 "534         " 110.00  "1 "   1 " "  :  1  0.004380  0.010578  0.001200  120.0  120.0  120.0    0.0 0.000    2.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    537 "537         " 110.00     536 "536         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    538 "538         " 110.00     502 "502         " 110.00  "1 "   1 " "  :  1  0.002066  0.006942  0.000699  133.0  133.0  133.0    0.0 0.000    1.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    538 "538         " 110.00     548 "548         " 110.00  "1 "   1 " "  :  1  0.014050  0.039669  0.004320  133.0  133.0  133.0    0.0 0.000   10.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    539 "539         " 110.00     495 "495         " 110.00  "1 "   1 " "  :  1  0.000413  0.001653  0.008661  109.0  109.0  109.0    0.0 0.000    3.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    540 "540         " 110.00     539 "539         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    541 "541         " 110.00     530 "530         " 110.00  "1 "   1 " "  :  1  0.003876  0.009421  0.001050  120.0  120.0  120.0    0.0 0.000    2.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    541 "541         " 110.00     534 "534         " 110.00  "1 "   1 " "  :  1  0.004380  0.010661  0.001191  120.0  120.0  120.0    0.0 0.000    2.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    542 "542         " 110.00     517 "517         " 110.00  "1 "   1 " "  :  1  0.008512  0.022066  0.002410  120.0  120.0  120.0    0.0 0.000    5.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    543 "543         " 110.00     354 "354         " 110.00  "1 "   1 " "  :  1  0.004298  0.026942  0.002887  120.0  120.0  120.0    0.0 0.000    7.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    543 "543         " 110.00     540 "540         " 110.00  "1 "   1 " "  :  1  0.000826  0.003719  0.019491  109.0  109.0  109.0    0.0 0.000    6.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    544 "544         " 110.00     271 "271         " 110.00  "1 "   1 " "  :  1  0.004207  0.011653  0.001261  133.0  133.0  133.0    0.0 0.000    3.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    545 "545         " 110.00     491 "491         " 110.00  "1 "   1 " "  :  1  0.003141  0.009917  0.001019  133.0  133.0  133.0    0.0 0.000    2.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    546 "546         " 110.00     401 "401         " 110.00  "1 "   1 " "  :  1  0.018934  0.063554  0.006490  133.0  133.0  133.0    0.0 0.000   16.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    546 "546         " 110.00     545 "545         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    547 "547         " 110.00     530 "530         " 110.00  "1 "   1 " "  :  1  0.006612  0.022314  0.002180  133.0  133.0  133.0    0.0 0.000    5.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    547 "547         " 110.00     534 "534         " 110.00  "1 "   1 " "  :  1  0.005793  0.018934  0.001980  133.0  133.0  133.0    0.0 0.000    4.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    548 "548         " 110.00     353 "353         " 110.00  "1 "   1 " "  :  1  0.004380  0.010826  0.001191  133.0  133.0  133.0    0.0 0.000    2.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    549 "549         " 110.00     516 "516         " 110.00  "1 "   1 " "  :  1  0.004628  0.012314  0.001261  120.0  120.0  120.0    0.0 0.000    3.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    549 "549         " 110.00     526 "526         " 110.00  "1 "   1 " "  :  1  0.004132  0.010992  0.001169  120.0  120.0  120.0    0.0 0.000    2.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    550 "550         " 110.00     337 "337         " 110.00  "1 "   1 " "  :  1  0.012479  0.032149  0.003190  120.0  120.0  120.0    0.0 0.000    8.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    550 "550         " 110.00     500 "500         " 110.00  "1 "   1 " "  :  1  0.010174  0.024628  0.002739  120.0  120.0  120.0    0.0 0.000    6.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    550 "550         " 110.00     549 "549         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    551 "551         " 110.00     393 "393         " 110.00  "1 "   1 " "  :  1  0.031157  0.084628  0.008429   90.0   90.0   90.0    0.0 0.000   21.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    552 "552         " 110.00     248 "248         " 110.00  "1 "   1 " "  :  1  0.031653  0.095372  0.011480  133.0  133.0  133.0    0.0 0.000   26.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    553 "553         " 110.00     238 "238         " 110.00  "1 "   1 " "  :  1  0.029174  0.074380  0.007739  120.0  120.0  120.0    0.0 0.000   19.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    553 "553         " 110.00     299 "299         " 110.00  "1 "   1 " "  :  1  0.035372  0.103314  0.009169  120.0  120.0  120.0    0.0 0.000   24.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    554 "554         " 110.00     551 "551         " 110.00  "1 "   1 " "  :  1  0.011066  0.019339  0.001839   90.0   90.0   90.0    0.0 0.000    4.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    555 "555         " 110.00     335 "335         " 110.00  "1 "   1 " "  :  1  0.053223  0.135124  0.013741  120.0  120.0  120.0    0.0 0.000   34.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    555 "555         " 110.00     434 "434         " 110.00  "1 "   1 " "  :  1  0.078678  0.139339  0.012920   90.0   90.0   90.0    0.0 0.000   33.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    555 "555         " 110.00     554 "554         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    556 "556         " 110.00     212 "212         " 110.00  "1 "   1 " "  :  1  0.039091  0.068430  0.006490   90.0   90.0   90.0    0.0 0.000   16.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    557 "557         " 110.00     220 "220         " 110.00  "1 "   1 " "  :  1  0.009917  0.029752  0.003161  120.0  120.0  120.0    0.0 0.000    7.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    557 "557         " 110.00     348 "348         " 110.00  "1 "   1 " "  :  1  0.000504  0.001488  0.000150  133.0  133.0  133.0    0.0 0.000    0.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    557 "557         " 110.00     496 "496         " 110.00  "1 "   1 " "  :  1  0.006529  0.017364  0.001989  120.0  120.0  120.0    0.0 0.000    4.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    557 "557         " 110.00     502 "502         " 110.00  "1 "   1 " "  :  1  0.007273  0.020661  0.002021  120.0  120.0  120.0    0.0 0.000    5.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    558 "558         " 110.00     500 "500         " 110.00  "1 "   1 " "  :  1  0.001240  0.003058  0.000351  120.0  120.0  120.0    0.0 0.000    0.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    558 "558         " 110.00     503 "503         " 110.00  "1 "   1 " "  :  1  0.007273  0.020661  0.002021  120.0  120.0  120.0    0.0 0.000    5.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    558 "558         " 110.00     542 "542         " 110.00  "1 "   1 " "  :  1  0.007273  0.017603  0.001960  120.0  120.0  120.0    0.0 0.000    4.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    558 "558         " 110.00     544 "544         " 110.00  "1 "   1 " "  :  1  0.003554  0.009917  0.001060  133.0  133.0  133.0    0.0 0.000    2.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    559 "559         " 110.00     267 "267         " 110.00  "1 "   1 " "  :  1  0.015868  0.053876  0.005329  133.0  133.0  133.0    0.0 0.000   13.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    559 "559         " 110.00     294 "294         " 110.00  "1 "   1 " "  :  1  0.010661  0.018678  0.001861  133.0  133.0  133.0    0.0 0.000    4.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    559 "559         " 110.00     457 "457         " 110.00  "1 "   1 " "  :  1  0.010744  0.034959  0.003611  133.0  133.0  133.0    0.0 0.000    8.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    561 "561         " 110.00     517 "517         " 110.00  "1 "   1 " "  :  1  0.006860  0.022066  0.002321  133.0  133.0  133.0    0.0 0.000    5.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    561 "561         " 110.00     565 "565         " 110.00  "1 "   1 " "  :  1  0.002727  0.009496  0.000999  133.0  133.0  133.0    0.0 0.000    2.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    562 "562         " 110.00     326 "326         " 110.00  "1 "   1 " "  :  1  0.007364  0.023876  0.002481  120.0  120.0  120.0    0.0 0.000    6.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    563 "563         " 110.00     274 "274         " 110.00  "1 "   1 " "  :  1  0.004876  0.015793  0.001660  120.0  120.0  120.0    0.0 0.000    4.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    564 "564         " 110.00     516 "516         " 110.00  "1 "   1 " "  :  1  0.004554  0.014711  0.001539  133.0  133.0  133.0    0.0 0.000    3.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    566 "566         " 110.00     380 "380         " 110.00  "1 "   1 " "  :  1  0.017017  0.055124  0.005421  133.0  133.0  133.0    0.0 0.000   13.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    566 "566         " 110.00     393 "393         " 110.00  "1 "   1 " "  :  1  0.019752  0.064793  0.006551  133.0  133.0  133.0    0.0 0.000   16.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    567 "567         " 110.00     324 "324         " 110.00  "1 "   1 " "  :  1  0.026942  0.081901  0.009699  133.0  133.0  133.0    0.0 0.000   22.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    567 "567         " 110.00     553 "553         " 110.00  "1 "   1 " "  :  1  0.039504  0.069091  0.006561   90.0   90.0   90.0    0.0 0.000   16.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    568 "568         " 110.00     277 "277         " 110.00  "1 "   1 " "  :  1  0.022231  0.072810  0.007350  133.0  133.0  133.0    0.0 0.000   18.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    568 "568         " 110.00     522 "522         " 110.00  "1 "   1 " "  :  1  0.024215  0.079339  0.008027  133.0  133.0  133.0    0.0 0.000   20.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    569 "569         " 110.00     296 "296         " 110.00  "1 "   1 " "  :  1  0.017107  0.043636  0.004441  120.0  120.0  120.0    0.0 0.000   11.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    569 "569         " 110.00     328 "328         " 110.00  "1 "   1 " "  :  1  0.014132  0.046529  0.004700  120.0  120.0  120.0    0.0 0.000   11.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    569 "569         " 110.00     446 "446         " 110.00  "1 "   1 " "  :  1  0.017851  0.032727  0.003461   90.0   90.0   90.0    0.0 0.000    8.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    569 "569         " 110.00     572 "572         " 110.00  "1 "   1 " "  :  1  0.012149  0.039339  0.004051  120.0  120.0  120.0    0.0 0.000   10.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    570 "570         " 110.00     307 "307         " 110.00  "1 "   1 " "  :  1  0.005289  0.016446  0.001890  123.0  123.0  123.0    0.0 0.000    4.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    570 "570         " 110.00     432 "432         " 110.00  "1 "   1 " "  :  1  0.004959  0.014959  0.001769  120.0  120.0  120.0    0.0 0.000    4.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    570 "570         " 110.00     443 "443         " 110.00  "1 "   1 " "  :  1  0.007521  0.022636  0.002701  120.0  120.0  120.0    0.0 0.000    6.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    570 "570         " 110.00     562 "562         " 110.00  "1 "   1 " "  :  1  0.005620  0.018182  0.001900  120.0  120.0  120.0    0.0 0.000    4.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    571 "571         " 110.00     386 "386         " 110.00  "1 "   1 " "  :  1  0.023802  0.072149  0.008550  120.0  120.0  120.0    0.0 0.000   19.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    571 "571         " 110.00     478 "478         " 110.00  "1 "   1 " "  :  1  0.004050  0.012984  0.001341  120.0  120.0  120.0    0.0 0.000    3.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    571 "571         " 110.00     570 "570         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    572 "572         " 110.00     464 "464         " 110.00  "1 "   1 " "  :  1  0.016529  0.053876  0.005501   91.0   91.0   91.0    0.0 0.000   13.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    573 "573         " 110.00     427 "427         " 110.00  "1 "   1 " "  :  1  0.029339  0.095124  0.009920  133.0  133.0  133.0    0.0 0.000   24.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    574 "574         " 110.00     214 "214         " 110.00  "1 "   1 " "  :  1  0.020579  0.066942  0.006909  120.0  120.0  120.0    0.0 0.000   17.1 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    574 "574         " 110.00     573 "573         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    577 "577         " 110.00     430 "430         " 110.00  "1 "   1 " "  :  1  0.014711  0.047686  0.004929  120.0  120.0  120.0    0.0 0.000   12.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    577 "577         " 110.00     445 "445         " 110.00  "1 "   1 " "  :  1  0.019504  0.063314  0.006539  120.0  120.0  120.0    0.0 0.000   16.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    578 "578         " 110.00     225 "225         " 110.00  "1 "   1 " "  :  1  0.033388  0.101240  0.011991  133.0  133.0  133.0    0.0 0.000   27.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    578 "578         " 110.00     240 "240         " 110.00  "1 "   1 " "  :  1  0.031240  0.104207  0.010181  133.0  133.0  133.0    0.0 0.000   25.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    579 "579         " 110.00     307 "307         " 110.00  "1 "   1 " "  :  1  0.000579  0.001983  0.000210  120.0  120.0  120.0    0.0 0.000    0.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    580 "580         " 110.00     463 "463         " 110.00  "1 "   1 " "  :  1  0.041744  0.076281  0.006950   90.0   90.0   90.0    0.0 0.000   18.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    580 "580         " 110.00     499 "499         " 110.00  "1 "   1 " "  :  1  0.005372  0.017521  0.001769  133.0  133.0  133.0    0.0 0.000    4.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    581 "581         " 110.00     294 "294         " 110.00  "1 "   1 " "  :  1  0.036777  0.063802  0.006229   90.0   90.0   90.0    0.0 0.000   15.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    581 "581         " 110.00     325 "325         " 110.00  "1 "   1 " "  :  1  0.059256  0.104554  0.009690   90.0   90.0   90.0    0.0 0.000   25.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    582 "582         " 110.00     219 "219         " 110.00  "1 "   1 " "  :  1  0.014876  0.026124  0.002461   90.0   90.0   90.0    0.0 0.000    6.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    582 "582         " 110.00     356 "356         " 110.00  "1 "   1 " "  :  1  0.022636  0.037686  0.003969   90.0   90.0   90.0    0.0 0.000    9.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    584 "584         " 110.00     583 "583         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    585 "585         " 110.00     733 "733         " 110.00  "1 "   1 " "  :  1  0.015703  0.050744  0.005191  137.0  137.0  137.0    0.0 0.000   12.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    588 "588         " 110.00     584 "584         " 110.00  "1 "   1 " "  :  1  0.029174  0.080744  0.008320  137.0  137.0  137.0    0.0 0.000   20.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    588 "588         " 110.00     744 "744         " 110.00  "1 "   1 " "  :  1  0.014207  0.046033  0.004709  137.0  137.0  137.0    0.0 0.000   11.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    590 "590         " 110.00     589 "589         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    593 "593         " 110.00     718 "718         " 110.00  "1 "   1 " "  :  1  0.030248  0.059314  0.005670  137.0  137.0  137.0    0.0 0.000   14.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    595 "595         " 110.00     594 "594         " 110.00  "1 "   1 " "  :  1  0.008347  0.027016  0.002771  137.0  137.0  137.0    0.0 0.000    6.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    596 "596         " 110.00     798 "798         " 110.00  "1 "   1 " "  :  1  0.040000  0.061818  0.006759  109.0  109.0  109.0    0.0 0.000   16.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    598 "598         " 110.00     597 "597         " 110.00  "1 "   1 " "  :  1  0.005702  0.018603  0.001890  137.0  137.0  137.0    0.0 0.000    4.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    600 "600         " 110.00     741 "741         " 110.00  "1 "   1 " "  :  1  0.004959  0.013388  0.001379  137.0  137.0  137.0    0.0 0.000    3.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    600 "600         " 110.00     835 "835         " 110.00  "1 "   1 " "  :  1  0.036281  0.094207  0.009740  137.0  137.0  137.0    0.0 0.000   24.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    603 "603         " 110.00     602 "602         " 110.00  "1 "   1 " "  :  1  0.005702  0.018512  0.001890  109.0  109.0  109.0    0.0 0.000    4.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    604 "604         " 110.00     583 "583         " 110.00  "1 "   1 " "  :  1  0.025620  0.082810  0.008470  137.0  137.0  137.0    0.0 0.000   21.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    604 "604         " 110.00     601 "601         " 110.00  "1 "   1 " "  :  1  0.029339  0.094793  0.009699  137.0  137.0  137.0    0.0 0.000   24.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    605 "605         " 110.00     587 "587         " 110.00  "1 "   1 " "  :  1  0.017934  0.058016  0.005929  137.0  137.0  137.0    0.0 0.000   14.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    610 "610         " 110.00     609 "609         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    613 "613         " 110.00     606 "606         " 110.00  "1 "   1 " "  :  1  0.014793  0.030826  0.002979  109.0  109.0  109.0    0.0 0.000    7.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    613 "613         " 110.00     611 "611         " 110.00  "1 "   1 " "  :  1  0.008512  0.027851  0.002851  137.0  137.0  137.0    0.0 0.000    7.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    614 "614         " 110.00     607 "607         " 110.00  "1 "   1 " "  :  1  0.018430  0.033314  0.003260  109.0  109.0  109.0    0.0 0.000    8.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    614 "614         " 110.00     608 "608         " 110.00  "1 "   1 " "  :  1  0.007934  0.018934  0.001871  109.0  109.0  109.0    0.0 0.000    4.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    614 "614         " 110.00     613 "613         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    616 "616         " 110.00     608 "608         " 110.00  "1 "   1 " "  :  1  0.007851  0.018347  0.001801  109.0  109.0  109.0    0.0 0.000    4.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    616 "616         " 110.00     611 "611         " 110.00  "1 "   1 " "  :  1  0.009421  0.030504  0.003119  137.0  137.0  137.0    0.0 0.000    7.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    618 "618         " 110.00     592 "592         " 110.00  "1 "   1 " "  :  1  0.016281  0.052727  0.005411  137.0  137.0  137.0    0.0 0.000   13.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    620 "620         " 110.00     590 "590         " 110.00  "1 "   1 " "  :  1  0.031983  0.103471  0.010580  137.0  137.0  137.0    0.0 0.000   26.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    621 "621         " 110.00     827 "827         " 110.00  "1 "   1 " "  :  1  0.019174  0.059587  0.006103   69.0   69.0   69.0    0.0 0.000   15.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    622 "622         " 110.00     769 "769         " 110.00  "1 "   1 " "  :  1  0.022066  0.071240  0.007289  137.0  137.0  137.0    0.0 0.000   18.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    624 "624         " 110.00     402 "402         " 110.00  "1 "   1 " "  :  1  0.074628  0.130248  0.012439   90.0   90.0   90.0    0.0 0.000   32.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    625 "625         " 110.00     801 "801         " 110.00  "1 "   1 " "  :  1  0.017769  0.057603  0.005890  109.0  109.0  109.0    0.0 0.000   14.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    626 "626         " 110.00     692 "692         " 110.00  "1 "   1 " "  :  1  0.020331  0.065620  0.006711  137.0  137.0  137.0    0.0 0.000   16.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    627 "627         " 110.00     623 "623         " 110.00  "1 "   1 " "  :  1  0.013058  0.024554  0.001980  109.0  109.0  109.0    0.0 0.000    5.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    628 "628         " 110.00     625 "625         " 110.00  "1 "   1 " "  :  1  0.011240  0.027769  0.002759  109.0  109.0  109.0    0.0 0.000    7.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    630 "630         " 110.00     631 "631         " 110.00  "1 "   1 " "  :  1  0.010496  0.033058  0.003381  137.0  137.0  137.0    0.0 0.000    8.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    631 "631         " 110.00     828 "828         " 110.00  "1 "   1 " "  :  1  0.048760  0.157686  0.016129  137.0  137.0  137.0    0.0 0.000   40.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    633 "633         " 110.00     589 "589         " 110.00  "1 "   1 " "  :  1  0.031240  0.101066  0.010341  137.0  137.0  137.0    0.0 0.000   25.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    634 "634         " 110.00     597 "597         " 110.00  "1 "   1 " "  :  1  0.031066  0.100413  0.010290  137.0  137.0  137.0    0.0 0.000   25.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    638 "638         " 110.00     643 "643         " 110.00  "1 "   1 " "  :  1  0.009421  0.030413  0.003110  109.0  109.0  109.0    0.0 0.000    7.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    639 "639         " 110.00     640 "640         " 110.00  "1 "   1 " "  :  1  0.009587  0.020174  0.001960  109.0  109.0  109.0    0.0 0.000    5.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    639 "639         " 110.00     786 "786         " 110.00  "1 "   1 " "  :  1  0.034876  0.064876  0.006140  109.0  109.0  109.0    0.0 0.000   15.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    641 "641         " 110.00     618 "618         " 110.00  "1 "   1 " "  :  1  0.017769  0.057364  0.005871  137.0  137.0  137.0    0.0 0.000   14.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    642 "642         " 110.00     634 "634         " 110.00  "1 "   1 " "  :  1  0.019174  0.062314  0.006369  137.0  137.0  137.0    0.0 0.000   15.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    643 "643         " 110.00     790 "790         " 110.00  "1 "   1 " "  :  1  0.031397  0.078182  0.007749  137.0  137.0  137.0    0.0 0.000   19.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    644 "644         " 110.00     828 "828         " 110.00  "1 "   1 " "  :  1  0.035537  0.115041  0.019031  109.0  109.0  109.0    0.0 0.000   37.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    645 "645         " 110.00     609 "609         " 110.00  "1 "   1 " "  :  1  0.015950  0.031744  0.003020   76.0   76.0   76.0    0.0 0.000    7.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    647 "647         " 110.00     662 "662         " 110.00  "1 "   1 " "  :  1  0.010826  0.035124  0.003589   69.0   69.0   69.0    0.0 0.000    8.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    650 "650         " 110.00     663 "663         " 110.00  "1 "   1 " "  :  1  0.003058  0.009826  0.001009  137.0  137.0  137.0    0.0 0.000    2.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    652 "652         " 110.00     650 "650         " 110.00  "1 "   1 " "  :  1  0.004554  0.014711  0.001500  137.0  137.0  137.0    0.0 0.000    3.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    652 "652         " 110.00     651 "651         " 110.00  "1 "   1 " "  :  1  0.004463  0.014554  0.001481  137.0  137.0  137.0    0.0 0.000    3.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    653 "653         " 110.00     663 "663         " 110.00  "1 "   1 " "  :  1  0.007603  0.024554  0.002519  137.0  137.0  137.0    0.0 0.000    6.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    654 "654         " 110.00     718 "718         " 110.00  "1 "   1 " "  :  1  0.006198  0.020000  0.002040  137.0  137.0  137.0    0.0 0.000    5.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    654 "654         " 110.00    1018 "1018        " 110.00  "1 "   1 " "  :  1  0.019008  0.058678  0.006820  137.0  137.0  137.0    0.0 0.000   15.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    655 "655         " 110.00     629 "629         " 110.00  "1 "   1 " "  :  1  0.009669  0.026198  0.002631  109.0  109.0  109.0    0.0 0.000    6.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    657 "657         " 110.00     728 "728         " 110.00  "1 "   1 " "  :  1  0.021322  0.068934  0.007050  137.0  137.0  137.0    0.0 0.000   17.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    660 "Kozienice   " 110.00     449 "449         " 110.00  "1 "   1 " "  :  1  0.046777  0.323967  0.031511  133.0  133.0  133.0    0.0 0.000   80.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    660 "Kozienice   " 110.00     460 "460         " 110.00  "1 "   1 " "  :  1  0.016364  0.053141  0.006190  120.0  120.0  120.0    0.0 0.000   14.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    661 "Kozienice   " 110.00     252 "252         " 110.00  "1 "   1 " "  :  1  0.056612  0.130504  0.013070   90.0   90.0   90.0    0.0 0.000   32.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    661 "Kozienice   " 110.00     467 "467         " 110.00  "1 "   1 " "  :  1  0.056529  0.185868  0.019079  133.0  133.0  133.0    0.0 0.000   47.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    661 "Kozienice   " 110.00     618 "618         " 110.00  "1 "   1 " "  :  1  0.020579  0.066124  0.006861  137.0  137.0  137.0    0.0 0.000   16.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    661 "Kozienice   " 110.00     660 "Kozienice   " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    662 "662         " 110.00     674 "674         " 110.00  "1 "   1 " "  :  1  0.005702  0.018512  0.001890  137.0  137.0  137.0    0.0 0.000    4.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    664 "664         " 110.00     667 "667         " 110.00  "1 "   1 " "  :  1  0.001488  0.002636  0.000249  109.0  109.0  109.0    0.0 0.000    0.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    665 "665         " 110.00     587 "587         " 110.00  "1 "   1 " "  :  1  0.022066  0.059173  0.006110  137.0  137.0  137.0    0.0 0.000   15.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    665 "665         " 110.00     605 "605         " 110.00  "1 "   1 " "  :  1  0.012397  0.054132  0.006749  137.0  137.0  137.0    0.0 0.000   15.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    665 "665         " 110.00     635 "635         " 110.00  "1 "   1 " "  :  1  0.013587  0.043942  0.004496  137.0  137.0  137.0    0.0 0.000   11.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    665 "665         " 110.00     668 "668         " 110.00  "1 "   1 " "  :  1  0.005702  0.016033  0.001650  137.0  137.0  137.0    0.0 0.000    4.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    666 "666         " 110.00     664 "664         " 110.00  "1 "   1 " "  :  1  0.000579  0.001901  0.000191  137.0  137.0  137.0    0.0 0.000    0.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    667 "667         " 110.00     629 "629         " 110.00  "1 "   1 " "  :  1  0.020744  0.067017  0.006861  137.0  137.0  137.0    0.0 0.000   17.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    668 "668         " 110.00     666 "666         " 110.00  "1 "   1 " "  :  1  0.011488  0.029669  0.003011  109.0  109.0  109.0    0.0 0.000    7.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    670 "670         " 110.00     669 "669         " 110.00  "1 "   1 " "  :  1  0.004132  0.007107  0.001370  109.0  109.0  109.0    0.0 0.000    2.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    672 "672         " 110.00     377 "377         " 110.00  "1 "   1 " "  :  1  0.047273  0.083876  0.007739   90.0   90.0   90.0    0.0 0.000   20.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    672 "672         " 110.00     670 "670         " 110.00  "1 "   1 " "  :  1  0.001570  0.003058  0.000290   69.0   69.0   69.0    0.0 0.000    0.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    673 "673         " 110.00    1578 "1578        " 110.00  "1 "   1 " "  :  1  0.037190  0.060331  0.006561   58.0   58.0   58.0    0.0 0.000   15.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    674 "674         " 110.00     653 "653         " 110.00  "1 "   1 " "  :  1  0.004463  0.013876  0.001430  137.0  137.0  137.0    0.0 0.000    3.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    675 "675         " 110.00     661 "Kozienice   " 110.00  "1 "   1 " "  :  1  0.013719  0.044463  0.004540  137.0  137.0  137.0    0.0 0.000   11.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    676 "676         " 110.00     633 "633         " 110.00  "1 "   1 " "  :  1  0.009826  0.031818  0.003250  137.0  137.0  137.0    0.0 0.000    8.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    678 "678         " 110.00     649 "649         " 110.00  "1 "   1 " "  :  1  0.028256  0.091397  0.009341  137.0  137.0  137.0    0.0 0.000   23.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    679 "679         " 110.00     591 "591         " 110.00  "1 "   1 " "  :  1  0.007769  0.025124  0.002570  137.0  137.0  137.0    0.0 0.000    6.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    681 "681         " 110.00     583 "583         " 110.00  "1 "   1 " "  :  1  0.003967  0.012984  0.001331  137.0  137.0  137.0    0.0 0.000    3.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    681 "681         " 110.00     584 "584         " 110.00  "1 "   1 " "  :  1  0.003967  0.012810  0.001309  137.0  137.0  137.0    0.0 0.000    3.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    682 "682         " 110.00     680 "680         " 110.00  "1 "   1 " "  :  1  0.013058  0.042066  0.004310  137.0  137.0  137.0    0.0 0.000   10.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    682 "682         " 110.00     681 "681         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    684 "684         " 110.00     788 "788         " 110.00  "1 "   1 " "  :  1  0.014050  0.036446  0.003770  137.0  137.0  137.0    0.0 0.000    9.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    685 "685         " 110.00     683 "683         " 110.00  "1 "   1 " "  :  1  0.002066  0.006612  0.000680  137.0  137.0  137.0    0.0 0.000    1.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    687 "687         " 110.00     686 "686         " 110.00  "1 "   1 " "  :  1  0.001240  0.003967  0.000440  137.0  137.0  137.0    0.0 0.000    1.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    687 "687         " 110.00     701 "701         " 110.00  "1 "   1 " "  :  1  0.001066  0.008017  0.000179  137.0  137.0  137.0    0.0 0.000    1.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    688 "688         " 110.00     692 "692         " 110.00  "1 "   1 " "  :  1  0.010826  0.019174  0.001801  137.0  137.0  137.0    0.0 0.000    4.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    691 "691         " 110.00     449 "449         " 110.00  "1 "   1 " "  :  1  0.074380  0.130248  0.012359   90.0   90.0   90.0    0.0 0.000   31.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    691 "691         " 110.00     597 "597         " 110.00  "1 "   1 " "  :  1  0.033223  0.107364  0.010989  137.0  137.0  137.0    0.0 0.000   27.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    691 "691         " 110.00     634 "634         " 110.00  "1 "   1 " "  :  1  0.026364  0.085207  0.008710  137.0  137.0  137.0    0.0 0.000   21.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    692 "692         " 110.00     689 "689         " 110.00  "1 "   1 " "  :  1  0.013388  0.026860  0.002570  137.0  137.0  137.0    0.0 0.000    6.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    693 "693         " 110.00     678 "678         " 110.00  "1 "   1 " "  :  1  0.019669  0.063636  0.006510  137.0  137.0  137.0    0.0 0.000   16.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    693 "693         " 110.00     679 "679         " 110.00  "1 "   1 " "  :  1  0.023141  0.066281  0.006781  137.0  137.0  137.0    0.0 0.000   16.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    693 "693         " 110.00     682 "682         " 110.00  "1 "   1 " "  :  1  0.033223  0.107521  0.010999  137.0  137.0  137.0    0.0 0.000   27.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    693 "693         " 110.00     689 "689         " 110.00  "1 "   1 " "  :  1  0.009587  0.031157  0.003180  109.0  109.0  109.0    0.0 0.000    7.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    693 "693         " 110.00     692 "692         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    694 "694         " 110.00     819 "819         " 110.00  "1 "   1 " "  :  1  0.039174  0.126686  0.012959  137.0  137.0  137.0    0.0 0.000   32.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    695 "695         " 110.00     689 "689         " 110.00  "1 "   1 " "  :  1  0.004628  0.015793  0.001609  137.0  137.0  137.0    0.0 0.000    4.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    697 "697         " 110.00     680 "680         " 110.00  "1 "   1 " "  :  1  0.013636  0.044132  0.004521  137.0  137.0  137.0    0.0 0.000   11.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    697 "697         " 110.00     695 "695         " 110.00  "1 "   1 " "  :  1  0.012636  0.040909  0.004179  109.0  109.0  109.0    0.0 0.000   10.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    698 "698         " 110.00     584 "584         " 110.00  "1 "   1 " "  :  1  0.004132  0.030661  0.002931  137.0  137.0  137.0    0.0 0.000    7.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    698 "698         " 110.00     686 "686         " 110.00  "1 "   1 " "  :  1  0.003141  0.010248  0.001050  137.0  137.0  137.0    0.0 0.000    2.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    698 "698         " 110.00     687 "687         " 110.00  "1 "   1 " "  :  1  0.005446  0.009587  0.000900  137.0  137.0  137.0    0.0 0.000    2.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    698 "698         " 110.00     692 "692         " 110.00  "1 "   1 " "  :  1  0.003802  0.028603  0.002730  183.0  183.0  183.0    0.0 0.000    7.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    698 "698         " 110.00     693 "693         " 110.00  "1 "   1 " "  :  1  0.002314  0.024132  0.003729  183.0  183.0  183.0    0.0 0.000    7.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    699 "699         " 110.00     696 "696         " 110.00  "1 "   1 " "  :  1  0.002562  0.008256  0.000849  137.0  137.0  137.0    0.0 0.000    2.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    700 "700         " 110.00     584 "584         " 110.00  "1 "   1 " "  :  1  0.005620  0.009917  0.000920   76.0   76.0   76.0    0.0 0.000    2.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    700 "700         " 110.00     696 "696         " 110.00  "1 "   1 " "  :  1  0.004463  0.007934  0.000750   46.0   46.0   46.0    0.0 0.000    1.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    701 "701         " 110.00     584 "584         " 110.00  "1 "   1 " "  :  1  0.013719  0.044380  0.004540  137.0  137.0  137.0    0.0 0.000   11.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    701 "701         " 110.00     688 "688         " 110.00  "1 "   1 " "  :  1  0.004554  0.008017  0.000750  109.0  109.0  109.0    0.0 0.000    1.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    702 "702         " 110.00     610 "610         " 110.00  "1 "   1 " "  :  1  0.005289  0.016859  0.001730  137.0  137.0  137.0    0.0 0.000    4.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    703 "703         " 110.00     609 "609         " 110.00  "1 "   1 " "  :  1  0.011240  0.019752  0.001730  109.0  109.0  109.0    0.0 0.000    4.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    703 "703         " 110.00     610 "610         " 110.00  "1 "   1 " "  :  1  0.010826  0.019091  0.001660  109.0  109.0  109.0    0.0 0.000    4.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    703 "703         " 110.00     702 "702         " 110.00  "1 "   1 " "  :  1  0.008760  0.014554  0.001520  109.0  109.0  109.0    0.0 0.000    3.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    704 "704         " 110.00     614 "614         " 110.00  "1 "   1 " "  :  1  0.055703  0.099504  0.009341   76.0   76.0   76.0    0.0 0.000   24.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    706 "706         " 110.00     330 "330         " 110.00  "1 "   1 " "  :  1  0.059917  0.101488  0.010890   90.0   90.0   90.0    0.0 0.000   26.4 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    706 "706         " 110.00     598 "598         " 110.00  "1 "   1 " "  :  1  0.058347  0.098760  0.010600  109.0  109.0  109.0    0.0 0.000   25.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    707 "707         " 110.00     751 "751         " 110.00  "1 "   1 " "  :  1  0.014554  0.025703  0.002410  109.0  109.0  109.0    0.0 0.000    6.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    707 "707         " 110.00     751 "751         " 110.00  "2 "   1 " "  :  1  0.016777  0.029587  0.002771  109.0  109.0  109.0    0.0 0.000    7.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    708 "708         " 110.00     445 "445         " 110.00  "1 "   1 " "  :  1  0.028256  0.096686  0.009361   34.0   34.0   34.0    0.0 0.000   23.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    708 "708         " 110.00     592 "592         " 110.00  "1 "   1 " "  :  1  0.020744  0.067273  0.006880  137.0  137.0  137.0    0.0 0.000   17.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    709 "709         " 110.00     624 "624         " 110.00  "1 "   1 " "  :  1  0.029496  0.051818  0.004881  137.0  137.0  137.0    0.0 0.000   12.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    711 "711         " 110.00     671 "671         " 110.00  "1 "   1 " "  :  1  0.045793  0.127521  0.013141  137.0  137.0  137.0    0.0 0.000   32.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    711 "711         " 110.00     710 "710         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    712 "712         " 110.00     610 "610         " 110.00  "1 "   1 " "  :  1  0.076942  0.132562  0.012630  109.0  109.0  109.0    0.0 0.000   32.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    713 "713         " 110.00     663 "663         " 110.00  "1 "   1 " "  :  1  0.057364  0.100826  0.009489  109.0  109.0  109.0    0.0 0.000   24.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    714 "714         " 110.00     615 "615         " 110.00  "1 "   1 " "  :  1  0.047769  0.090579  0.008620  109.0  109.0  109.0    0.0 0.000   22.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    715 "715         " 110.00     638 "638         " 110.00  "1 "   1 " "  :  1  0.005124  0.012397  0.001229  109.0  109.0  109.0    0.0 0.000    3.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    715 "715         " 110.00     677 "677         " 110.00  "1 "   1 " "  :  1  0.044554  0.144132  0.014750   76.0   76.0   76.0    0.0 0.000   36.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    716 "716         " 110.00     658 "658         " 110.00  "1 "   1 " "  :  1  0.012703  0.032967  0.003410  109.0  109.0  109.0    0.0 0.000    8.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    717 "717         " 110.00     610 "610         " 110.00  "1 "   1 " "  :  1  0.026281  0.046942  0.004400  109.0  109.0  109.0    0.0 0.000   11.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    717 "717         " 110.00     648 "648         " 110.00  "1 "   1 " "  :  1  0.045446  0.080909  0.007570  109.0  109.0  109.0    0.0 0.000   19.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    718 "718         " 110.00     655 "655         " 110.00  "1 "   1 " "  :  1  0.006198  0.020000  0.002040  109.0  109.0  109.0    0.0 0.000    5.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    719 "719         " 110.00     594 "594         " 110.00  "1 "   1 " "  :  1  0.086777  0.149752  0.014230   76.0   76.0   76.0    0.0 0.000   36.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    720 "720         " 110.00     591 "591         " 110.00  "1 "   1 " "  :  1  0.003554  0.011570  0.001200  137.0  137.0  137.0    0.0 0.000    3.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    720 "720         " 110.00     613 "613         " 110.00  "1 "   1 " "  :  1  0.041157  0.132893  0.013591  137.0  137.0  137.0    0.0 0.000   33.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    722 "722         " 110.00     601 "601         " 110.00  "1 "   1 " "  :  1  0.030331  0.098099  0.010041  137.0  137.0  137.0    0.0 0.000   25.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    722 "722         " 110.00     743 "743         " 110.00  "1 "   1 " "  :  1  0.011066  0.035793  0.003659  137.0  137.0  137.0    0.0 0.000    9.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    723 "723         " 110.00     645 "645         " 110.00  "1 "   1 " "  :  1  0.016198  0.052231  0.005351   76.0   76.0   76.0    0.0 0.000   13.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    723 "723         " 110.00     807 "807         " 110.00  "1 "   1 " "  :  1  0.020661  0.066777  0.006829  109.0  109.0  109.0    0.0 0.000   17.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    724 "724         " 110.00     476 "476         " 110.00  "1 "   1 " "  :  1  0.017190  0.055703  0.005689  137.0  137.0  137.0    0.0 0.000   14.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    724 "724         " 110.00     713 "713         " 110.00  "1 "   1 " "  :  1  0.013636  0.070413  0.007279  137.0  137.0  137.0    0.0 0.000   18.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    725 "725         " 110.00     657 "657         " 110.00  "1 "   1 " "  :  1  0.018099  0.058512  0.005990  137.0  137.0  137.0    0.0 0.000   14.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    726 "726         " 110.00     690 "690         " 110.00  "1 "   1 " "  :  1  0.031322  0.101397  0.010379  137.0  137.0  137.0    0.0 0.000   25.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    727 "727         " 110.00     725 "725         " 110.00  "1 "   1 " "  :  1  0.016364  0.053058  0.005421  137.0  137.0  137.0    0.0 0.000   13.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    727 "727         " 110.00     726 "726         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    728 "728         " 110.00     736 "Polaniec    " 110.00  "1 "   1 " "  :  1  0.029669  0.066364  0.006490  137.0  137.0  137.0    0.0 0.000   16.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    728 "728         " 110.00     749 "749         " 110.00  "1 "   1 " "  :  1  0.021570  0.047438  0.004620  109.0  109.0  109.0    0.0 0.000   11.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    729 "729         " 110.00     726 "726         " 110.00  "1 "   1 " "  :  1  0.002479  0.007934  0.000820   90.0   90.0   90.0    0.0 0.000    2.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    729 "729         " 110.00     726 "726         " 110.00  "2 "   1 " "  :  1  0.002479  0.007934  0.000820   90.0   90.0   90.0    0.0 0.000    2.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    730 "730         " 110.00     729 "729         " 110.00  "1 "   1 " "  :  1  0.000331  0.000579  0.024200  274.0  274.0  274.0    0.0 0.000    3.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    731 "731         " 110.00     659 "659         " 110.00  "1 "   1 " "  :  1  0.012810  0.021818  0.001750  109.0  109.0  109.0    0.0 0.000    4.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    731 "731         " 110.00     727 "727         " 110.00  "1 "   1 " "  :  1  0.013223  0.034298  0.003291  109.0  109.0  109.0    0.0 0.000    8.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    732 "732         " 110.00     726 "726         " 110.00  "1 "   1 " "  :  1  0.023058  0.071570  0.008180  168.0  168.0  168.0    0.0 0.000   19.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    732 "732         " 110.00     727 "727         " 110.00  "1 "   1 " "  :  1  0.023058  0.071570  0.008180  168.0  168.0  168.0    0.0 0.000   19.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    733 "733         " 110.00     623 "623         " 110.00  "1 "   1 " "  :  1  0.044554  0.089256  0.006790  109.0  109.0  109.0    0.0 0.000   19.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    733 "733         " 110.00     727 "727         " 110.00  "1 "   1 " "  :  1  0.050000  0.109091  0.010699  109.0  109.0  109.0    0.0 0.000   27.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    734 "734         " 110.00     692 "692         " 110.00  "1 "   1 " "  :  1  0.063719  0.206124  0.021081  137.0  137.0  137.0    0.0 0.000   52.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    735 "735         " 110.00     795 "795         " 110.00  "1 "   1 " "  :  1  0.002810  0.009008  0.000920   69.0   69.0   69.0    0.0 0.000    2.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    736 "Polaniec    " 110.00     628 "628         " 110.00  "1 "   1 " "  :  1  0.035207  0.076446  0.007429  137.0  137.0  137.0    0.0 0.000   19.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    737 "737         " 110.00     712 "712         " 110.00  "1 "   1 " "  :  1  0.021322  0.065950  0.006711  109.0  109.0  109.0    0.0 0.000   16.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    737 "737         " 110.00     736 "Polaniec    " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    737 "737         " 110.00    1657 "1657        " 110.00  "1 "   1 " "  :  1  0.041322  0.139669  0.012410  137.0  137.0  137.0    0.0 0.000   33.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    738 "738         " 110.00     602 "602         " 110.00  "1 "   1 " "  :  1  0.021744  0.038347  0.003589  109.0  109.0  109.0    0.0 0.000    9.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    738 "738         " 110.00     656 "656         " 110.00  "1 "   1 " "  :  1  0.015207  0.049008  0.005019   20.0   20.0   20.0    0.0 0.000   12.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    738 "738         " 110.00     827 "827         " 110.00  "1 "   1 " "  :  1  0.017190  0.055620  0.005680  137.0  137.0  137.0    0.0 0.000   14.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    739 "739         " 110.00     675 "675         " 110.00  "1 "   1 " "  :  1  0.018512  0.060000  0.006140  137.0  137.0  137.0    0.0 0.000   15.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    739 "739         " 110.00     740 "740         " 110.00  "1 "   1 " "  :  1  0.019339  0.062636  0.006411  137.0  137.0  137.0    0.0 0.000   15.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    742 "742         " 110.00     617 "617         " 110.00  "1 "   1 " "  :  1  0.048430  0.084380  0.008090   91.0   91.0   91.0    0.0 0.000   20.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    742 "742         " 110.00     646 "646         " 110.00  "1 "   1 " "  :  1  0.019174  0.061983  0.006340  137.0  137.0  137.0    0.0 0.000   15.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    742 "742         " 110.00     658 "658         " 110.00  "1 "   1 " "  :  1  0.010752  0.028198  0.002909  109.0  109.0  109.0    0.0 0.000    7.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    742 "742         " 110.00     741 "741         " 110.00  "1 "   1 " "  :  1  0.003719  0.008843  0.000670  137.0  137.0  137.0    0.0 0.000    1.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    743 "743         " 110.00     744 "744         " 110.00  "1 "   1 " "  :  1  0.005207  0.016942  0.001730  137.0  137.0  137.0    0.0 0.000    4.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    744 "744         " 110.00     716 "716         " 110.00  "1 "   1 " "  :  1  0.034851  0.070190  0.006829  109.0  109.0  109.0    0.0 0.000   17.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    745 "745         " 110.00     630 "630         " 110.00  "1 "   1 " "  :  1  0.026612  0.086033  0.008799  137.0  137.0  137.0    0.0 0.000   21.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    746 "746         " 110.00     750 "750         " 110.00  "1 "   1 " "  :  1  0.018017  0.031818  0.002979  109.0  109.0  109.0    0.0 0.000    7.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    747 "747         " 110.00     676 "676         " 110.00  "1 "   1 " "  :  1  0.020174  0.065289  0.006701  137.0  137.0  137.0    0.0 0.000   16.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    747 "747         " 110.00     751 "751         " 110.00  "1 "   1 " "  :  1  0.037686  0.121901  0.012470  137.0  137.0  137.0    0.0 0.000   31.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    748 "748         " 110.00     612 "612         " 110.00  "1 "   1 " "  :  1  0.023967  0.083223  0.007991  137.0  137.0  137.0    0.0 0.000   20.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    749 "749         " 110.00     703 "703         " 110.00  "1 "   1 " "  :  1  0.010909  0.019256  0.001801  109.0  109.0  109.0    0.0 0.000    4.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    750 "750         " 110.00     751 "751         " 110.00  "1 "   1 " "  :  1  0.023802  0.053802  0.005501  109.0  109.0  109.0    0.0 0.000   13.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    751 "751         " 110.00     599 "599         " 110.00  "1 "   1 " "  :  1  0.038430  0.100744  0.010411  137.0  137.0  137.0    0.0 0.000   25.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    751 "751         " 110.00     715 "715         " 110.00  "1 "   1 " "  :  1  0.044628  0.078843  0.007381   76.0   76.0   76.0    0.0 0.000   19.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    751 "751         " 110.00     752 "752         " 110.00  "1 "   1 " "  :  1  0.010826  0.019174  0.001801   76.0   76.0   76.0    0.0 0.000    4.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    752 "752         " 110.00     746 "746         " 110.00  "1 "   1 " "  :  1  0.001653  0.005372  0.000549  109.0  109.0  109.0    0.0 0.000    1.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    754 "754         " 110.00     651 "651         " 110.00  "1 "   1 " "  :  1  0.014050  0.045372  0.004649  137.0  137.0  137.0    0.0 0.000   11.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    754 "754         " 110.00     713 "713         " 110.00  "1 "   1 " "  :  1  0.021984  0.068430  0.007020  137.0  137.0  137.0    0.0 0.000   17.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    755 "755         " 110.00     647 "647         " 110.00  "1 "   1 " "  :  1  0.022893  0.074132  0.007579  137.0  137.0  137.0    0.0 0.000   18.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    755 "755         " 110.00     714 "714         " 110.00  "1 "   1 " "  :  1  0.009669  0.031570  0.003221  137.0  137.0  137.0    0.0 0.000    8.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    755 "755         " 110.00     754 "754         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    756 "756         " 110.00     330 "330         " 110.00  "1 "   1 " "  :  1  0.042314  0.075289  0.007020   90.0   90.0   90.0    0.0 0.000   18.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    756 "756         " 110.00     649 "649         " 110.00  "1 "   1 " "  :  1  0.021818  0.070661  0.007231  137.0  137.0  137.0    0.0 0.000   18.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    757 "757         " 110.00     753 "753         " 110.00  "1 "   1 " "  :  1  0.007769  0.016859  0.001650  137.0  137.0  137.0    0.0 0.000    4.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    758 "758         " 110.00     377 "377         " 110.00  "1 "   1 " "  :  1  0.013967  0.045041  0.004620  137.0  137.0  137.0    0.0 0.000   11.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    758 "758         " 110.00     619 "619         " 110.00  "1 "   1 " "  :  1  0.003554  0.011570  0.001191  137.0  137.0  137.0    0.0 0.000    3.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    758 "758         " 110.00     748 "748         " 110.00  "1 "   1 " "  :  1  0.023223  0.075207  0.007700  137.0  137.0  137.0    0.0 0.000   19.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    760 "760         " 110.00     586 "586         " 110.00  "1 "   1 " "  :  1  0.026777  0.086529  0.008850  137.0  137.0  137.0    0.0 0.000   22.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    760 "760         " 110.00     613 "613         " 110.00  "1 "   1 " "  :  1  0.031157  0.055041  0.005150  109.0  109.0  109.0    0.0 0.000   13.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    760 "760         " 110.00     614 "614         " 110.00  "1 "   1 " "  :  1  0.032149  0.055041  0.005150  109.0  109.0  109.0    0.0 0.000   13.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    760 "760         " 110.00     671 "671         " 110.00  "1 "   1 " "  :  1  0.019008  0.051157  0.005280  137.0  137.0  137.0    0.0 0.000   13.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    761 "761         " 110.00     641 "641         " 110.00  "1 "   1 " "  :  1  0.020992  0.067851  0.006941  137.0  137.0  137.0    0.0 0.000   17.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    762 "762         " 110.00     759 "759         " 110.00  "1 "   1 " "  :  1  0.017769  0.057364  0.005871  137.0  137.0  137.0    0.0 0.000   14.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    763 "763         " 110.00    1360 "1360        " 110.00  "1 "   1 " "  :  1  0.023967  0.053719  0.008809   69.0   69.0   69.0    0.0 0.000   17.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    764 "764         " 110.00     612 "612         " 110.00  "1 "   1 " "  :  1  0.009008  0.031066  0.002979  137.0  137.0  137.0    0.0 0.000    7.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    764 "764         " 110.00     757 "757         " 110.00  "1 "   1 " "  :  1  0.022893  0.051901  0.005060  109.0  109.0  109.0    0.0 0.000   12.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    765 "765         " 110.00     636 "636         " 110.00  "1 "   1 " "  :  1  0.040661  0.111157  0.011471  137.0  137.0  137.0    0.0 0.000   28.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    765 "765         " 110.00     764 "764         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    766 "766         " 110.00     740 "740         " 110.00  "1 "   1 " "  :  1  0.027016  0.087603  0.009000  137.0  137.0  137.0    0.0 0.000   22.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    767 "767         " 110.00     765 "765         " 110.00  "1 "   1 " "  :  1  0.015207  0.025620  0.002449  109.0  109.0  109.0    0.0 0.000    6.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    767 "767         " 110.00     766 "766         " 110.00  "1 "   1 " "  :  1  0.008512  0.014380  0.001549  109.0  109.0  109.0    0.0 0.000    3.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    768 "768         " 110.00     757 "757         " 110.00  "1 "   1 " "  :  1  0.025207  0.057438  0.005610  109.0  109.0  109.0    0.0 0.000   14.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    768 "768         " 110.00     761 "761         " 110.00  "1 "   1 " "  :  1  0.005793  0.009917  0.001050  137.0  137.0  137.0    0.0 0.000    2.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    770 "770         " 110.00     460 "460         " 110.00  "1 "   1 " "  :  1  0.052231  0.090083  0.008661   90.0   90.0   90.0    0.0 0.000   22.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    770 "770         " 110.00     617 "617         " 110.00  "1 "   1 " "  :  1  0.037603  0.065537  0.006241  109.0  109.0  109.0    0.0 0.000   16.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    772 "772         " 110.00     762 "762         " 110.00  "1 "   1 " "  :  1  0.003223  0.010496  0.001089  137.0  137.0  137.0    0.0 0.000    2.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    773 "773         " 110.00     590 "590         " 110.00  "1 "   1 " "  :  1  0.006124  0.019917  0.002040  137.0  137.0  137.0    0.0 0.000    5.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    774 "774         " 110.00     771 "771         " 110.00  "1 "   1 " "  :  1  0.022636  0.073140  0.007480  137.0  137.0  137.0    0.0 0.000   18.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    775 "775         " 110.00     589 "589         " 110.00  "1 "   1 " "  :  1  0.033058  0.106860  0.010941  137.0  137.0  137.0    0.0 0.000   27.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    775 "775         " 110.00     648 "648         " 110.00  "1 "   1 " "  :  1  0.009669  0.031488  0.003221  137.0  137.0  137.0    0.0 0.000    8.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    775 "775         " 110.00     676 "676         " 110.00  "1 "   1 " "  :  1  0.038934  0.125950  0.012879  137.0  137.0  137.0    0.0 0.000   32.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    775 "775         " 110.00     759 "759         " 110.00  "1 "   1 " "  :  1  0.024380  0.078017  0.008071  137.0  137.0  137.0    0.0 0.000   20.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    775 "775         " 110.00     774 "774         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    776 "776         " 110.00     753 "753         " 110.00  "1 "   1 " "  :  1  0.003554  0.006281  0.005421  109.0  109.0  109.0    0.0 0.000    4.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    776 "776         " 110.00     765 "765         " 110.00  "1 "   1 " "  :  1  0.016859  0.029826  0.002810  109.0  109.0  109.0    0.0 0.000    7.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    777 "777         " 110.00     759 "759         " 110.00  "1 "   1 " "  :  1  0.001744  0.005620  0.000581  137.0  137.0  137.0    0.0 0.000    1.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    777 "777         " 110.00     774 "774         " 110.00  "1 "   1 " "  :  1  0.027107  0.087769  0.008981  137.0  137.0  137.0    0.0 0.000   22.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    778 "778         " 110.00     590 "590         " 110.00  "1 "   1 " "  :  1  0.004628  0.014793  0.001600  137.0  137.0  137.0    0.0 0.000    3.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    778 "778         " 110.00     772 "772         " 110.00  "1 "   1 " "  :  1  0.007438  0.024050  0.002471  137.0  137.0  137.0    0.0 0.000    6.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    779 "779         " 110.00     726 "726         " 110.00  "1 "   1 " "  :  1  0.072066  0.138099  0.013211  109.0  109.0  109.0    0.0 0.000   34.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    780 "780         " 110.00     622 "622         " 110.00  "1 "   1 " "  :  1  0.000157  0.000504  0.000051  137.0  137.0  137.0    0.0 0.000    0.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    780 "780         " 110.00     683 "683         " 110.00  "1 "   1 " "  :  1  0.019917  0.037107  0.003509   76.0   76.0   76.0    0.0 0.000    9.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    781 "781         " 110.00     602 "602         " 110.00  "1 "   1 " "  :  1  0.024628  0.059587  0.004961  109.0  109.0  109.0    0.0 0.000   13.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    781 "781         " 110.00     615 "615         " 110.00  "1 "   1 " "  :  1  0.022727  0.046612  0.004501  109.0  109.0  109.0    0.0 0.000   11.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    782 "782         " 110.00     692 "692         " 110.00  "1 "   1 " "  :  1  0.011322  0.049256  0.004891  137.0  137.0  137.0    0.0 0.000   12.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    783 "783         " 110.00     782 "782         " 110.00  "1 "   1 " "  :  1  0.002397  0.007603  0.000779  137.0  137.0  137.0    0.0 0.000    1.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    784 "784         " 110.00     765 "765         " 110.00  "1 "   1 " "  :  1  0.038256  0.067521  0.006331  109.0  109.0  109.0    0.0 0.000   16.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    785 "785         " 110.00     583 "583         " 110.00  "1 "   1 " "  :  1  0.012066  0.038934  0.004020  137.0  137.0  137.0    0.0 0.000    9.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    785 "785         " 110.00     586 "586         " 110.00  "1 "   1 " "  :  1  0.018843  0.060992  0.006241  137.0  137.0  137.0    0.0 0.000   15.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    785 "785         " 110.00     783 "783         " 110.00  "1 "   1 " "  :  1  0.002983  0.009587  0.000990  137.0  137.0  137.0    0.0 0.000    2.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    787 "787         " 110.00     590 "590         " 110.00  "1 "   1 " "  :  1  0.031818  0.079587  0.008061  137.0  137.0  137.0    0.0 0.000   20.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    787 "787         " 110.00     763 "763         " 110.00  "1 "   1 " "  :  1  0.009174  0.022893  0.002321  137.0  137.0  137.0    0.0 0.000    5.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    788 "788         " 110.00     587 "587         " 110.00  "1 "   1 " "  :  1  0.025372  0.067364  0.006950  137.0  137.0  137.0    0.0 0.000   17.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    789 "789         " 110.00     620 "620         " 110.00  "1 "   1 " "  :  1  0.038512  0.124628  0.012751  137.0  137.0  137.0    0.0 0.000   31.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    790 "790         " 110.00     622 "622         " 110.00  "1 "   1 " "  :  1  0.030413  0.098934  0.010140  137.0  137.0  137.0    0.0 0.000   25.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    790 "790         " 110.00     810 "810         " 110.00  "1 "   1 " "  :  1  0.026380  0.085314  0.008729  137.0  137.0  137.0    0.0 0.000   21.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    791 "791         " 110.00     685 "685         " 110.00  "1 "   1 " "  :  1  0.034876  0.112810  0.011541  137.0  137.0  137.0    0.0 0.000   28.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    791 "791         " 110.00     774 "774         " 110.00  "1 "   1 " "  :  1  0.023058  0.074628  0.007640  137.0  137.0  137.0    0.0 0.000   19.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    792 "Solina      " 110.00     599 "599         " 110.00  "1 "   1 " "  :  1  0.048934  0.127769  0.013211  137.0  137.0  137.0    0.0 0.000   32.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    792 "Solina      " 110.00     684 "684         " 110.00  "1 "   1 " "  :  1  0.019174  0.049826  0.005159   76.0   76.0   76.0    0.0 0.000   12.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    793 "793         " 110.00     735 "735         " 110.00  "1 "   1 " "  :  1  0.004050  0.012984  0.001331  137.0  137.0  137.0    0.0 0.000    3.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    794 "794         " 110.00     596 "596         " 110.00  "1 "   1 " "  :  1  0.038256  0.065620  0.012630  109.0  109.0  109.0    0.0 0.000   22.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    794 "794         " 110.00     669 "669         " 110.00  "1 "   1 " "  :  1  0.028934  0.049752  0.009530  109.0  109.0  109.0    0.0 0.000   17.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    796 "796         " 110.00     771 "771         " 110.00  "1 "   1 " "  :  1  0.003719  0.011901  0.001210  137.0  137.0  137.0    0.0 0.000    3.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    796 "796         " 110.00     773 "773         " 110.00  "1 "   1 " "  :  1  0.008182  0.026529  0.002710  137.0  137.0  137.0    0.0 0.000    6.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    797 "797         " 110.00     628 "628         " 110.00  "1 "   1 " "  :  1  0.008182  0.026446  0.002710  137.0  137.0  137.0    0.0 0.000    6.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    797 "797         " 110.00     737 "737         " 110.00  "1 "   1 " "  :  1  0.022397  0.072397  0.007410  137.0  137.0  137.0    0.0 0.000   18.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    798 "798         " 110.00     659 "659         " 110.00  "1 "   1 " "  :  1  0.039917  0.067934  0.005431  109.0  109.0  109.0    0.0 0.000   15.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    798 "798         " 110.00     721 "721         " 110.00  "1 "   1 " "  :  1  0.024876  0.072231  0.008240  137.0  137.0  137.0    0.0 0.000   19.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    798 "798         " 110.00     726 "726         " 110.00  "1 "   1 " "  :  1  0.069091  0.123802  0.010079  109.0  109.0  109.0    0.0 0.000   28.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    798 "798         " 110.00     764 "764         " 110.00  "1 "   1 " "  :  1  0.053314  0.133388  0.010641  144.0  144.0  144.0    0.0 0.000   30.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    799 "799         " 110.00     586 "586         " 110.00  "1 "   1 " "  :  1  0.025124  0.081066  0.008301  137.0  137.0  137.0    0.0 0.000   20.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    799 "799         " 110.00     591 "591         " 110.00  "1 "   1 " "  :  1  0.004132  0.013223  0.001360  137.0  137.0  137.0    0.0 0.000    3.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    800 "800         " 110.00     788 "788         " 110.00  "1 "   1 " "  :  1  0.002562  0.008182  0.000830  137.0  137.0  137.0    0.0 0.000    2.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    800 "800         " 110.00     789 "789         " 110.00  "1 "   1 " "  :  1  0.006364  0.020579  0.002101  137.0  137.0  137.0    0.0 0.000    5.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    801 "801         " 110.00     603 "603         " 110.00  "1 "   1 " "  :  1  0.017769  0.057603  0.005890  109.0  109.0  109.0    0.0 0.000   14.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    802 "802         " 110.00     636 "636         " 110.00  "1 "   1 " "  :  1  0.027769  0.077686  0.008010  137.0  137.0  137.0    0.0 0.000   19.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    802 "802         " 110.00     798 "798         " 110.00  "1 "   1 " "  :  1  0.002893  0.007769  0.000801  137.0  137.0  137.0    0.0 0.000    2.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    803 "Stalowa Wola" 110.00     719 "719         " 110.00  "1 "   1 " "  :  1  0.012066  0.020744  0.001980   76.0   76.0   76.0    0.0 0.000    5.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    803 "Stalowa Wola" 110.00     779 "779         " 110.00  "1 "   1 " "  :  1  0.058760  0.120248  0.011580  109.0  109.0  109.0    0.0 0.000   29.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    804 "Stalowa Wola" 110.00     590 "590         " 110.00  "1 "   1 " "  :  1  0.136198  0.235124  0.022351  137.0  137.0  137.0    0.0 0.000   57.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    804 "Stalowa Wola" 110.00     627 "627         " 110.00  "1 "   1 " "  :  1  0.045207  0.079256  0.006401  109.0  109.0  109.0    0.0 0.000   17.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    804 "Stalowa Wola" 110.00     637 "637         " 110.00  "1 "   1 " "  :  1  0.032983  0.106686  0.010909  137.0  137.0  137.0    0.0 0.000   27.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    804 "Stalowa Wola" 110.00     769 "769         " 110.00  "1 "   1 " "  :  1  0.017190  0.055703  0.005699  137.0  137.0  137.0    0.0 0.000   14.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    804 "Stalowa Wola" 110.00     803 "Stalowa Wola" 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    805 "805         " 110.00     589 "589         " 110.00  "1 "   1 " "  :  1  0.023554  0.075620  0.007819  137.0  137.0  137.0    0.0 0.000   19.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    805 "805         " 110.00     667 "667         " 110.00  "1 "   1 " "  :  1  0.022231  0.071397  0.007381  137.0  137.0  137.0    0.0 0.000   18.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    806 "806         " 110.00     596 "596         " 110.00  "1 "   1 " "  :  1  0.010248  0.018099  0.001699  109.0  109.0  109.0    0.0 0.000    4.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    807 "807         " 110.00     808 "808         " 110.00  "1 "   1 " "  :  1  0.008512  0.027438  0.002810  109.0  109.0  109.0    0.0 0.000    7.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    808 "808         " 110.00     803 "Stalowa Wola" 110.00  "1 "   1 " "  :  1  0.003967  0.006942  0.000661  109.0  109.0  109.0    0.0 0.000    1.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    809 "809         " 110.00     594 "594         " 110.00  "1 "   1 " "  :  1  0.058182  0.100413  0.009540   76.0   76.0   76.0    0.0 0.000   24.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    809 "809         " 110.00     710 "710         " 110.00  "1 "   1 " "  :  1  0.024628  0.044876  0.004230   76.0   76.0   76.0    0.0 0.000   11.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    810 "810         " 110.00     595 "595         " 110.00  "1 "   1 " "  :  1  0.018430  0.059504  0.006079  137.0  137.0  137.0    0.0 0.000   15.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    811 "811         " 110.00     609 "609         " 110.00  "1 "   1 " "  :  1  0.015793  0.051066  0.005230  137.0  137.0  137.0    0.0 0.000   13.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    811 "811         " 110.00     632 "632         " 110.00  "1 "   1 " "  :  1  0.014793  0.047686  0.004881  137.0  137.0  137.0    0.0 0.000   12.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    812 "812         " 110.00     677 "677         " 110.00  "1 "   1 " "  :  1  0.083058  0.148678  0.013961   76.0   76.0   76.0    0.0 0.000   36.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    813 "813         " 110.00     812 "812         " 110.00  "1 "   1 " "  :  1  0.014132  0.026942  0.002570  109.0  109.0  109.0    0.0 0.000    6.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    814 "814         " 110.00     627 "627         " 110.00  "1 "   1 " "  :  1  0.008256  0.014628  0.001370  109.0  109.0  109.0    0.0 0.000    3.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    814 "814         " 110.00     632 "632         " 110.00  "1 "   1 " "  :  1  0.007438  0.013140  0.001229  109.0  109.0  109.0    0.0 0.000    3.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    815 "815         " 110.00     745 "745         " 110.00  "1 "   1 " "  :  1  0.017521  0.056777  0.005810  137.0  137.0  137.0    0.0 0.000   14.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    816 "816         " 110.00     812 "812         " 110.00  "1 "   1 " "  :  1  0.027769  0.089752  0.009179  137.0  137.0  137.0    0.0 0.000   22.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    817 "817         " 110.00     792 "Solina      " 110.00  "1 "   1 " "  :  1  0.020579  0.036281  0.003390  109.0  109.0  109.0    0.0 0.000    8.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    818 "818         " 110.00     660 "Kozienice   " 110.00  "1 "   1 " "  :  1  0.034711  0.112562  0.011580  137.0  137.0  137.0    0.0 0.000   28.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    818 "818         " 110.00     709 "709         " 110.00  "1 "   1 " "  :  1  0.015124  0.051322  0.002510  137.0  137.0  137.0    0.0 0.000    9.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    819 "819         " 110.00     734 "734         " 110.00  "1 "   1 " "  :  1  0.037934  0.122983  0.012579  137.0  137.0  137.0    0.0 0.000   31.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    820 "820         " 110.00     597 "597         " 110.00  "1 "   1 " "  :  1  0.032314  0.104380  0.010680  137.0  137.0  137.0    0.0 0.000   26.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    820 "820         " 110.00     642 "642         " 110.00  "1 "   1 " "  :  1  0.030661  0.099091  0.010140  137.0  137.0  137.0    0.0 0.000   25.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    820 "820         " 110.00     819 "819         " 110.00  "1 "   1 " "  :  1  0.040413  0.130579  0.013361  137.0  137.0  137.0    0.0 0.000   33.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    821 "821         " 110.00     640 "640         " 110.00  "1 "   1 " "  :  1  0.039174  0.066033  0.003959  109.0  109.0  109.0    0.0 0.000   12.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    821 "821         " 110.00     755 "755         " 110.00  "1 "   1 " "  :  1  0.016198  0.028430  0.002691  109.0  109.0  109.0    0.0 0.000    7.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    822 "822         " 110.00     694 "694         " 110.00  "1 "   1 " "  :  1  0.020661  0.066860  0.006839  137.0  137.0  137.0    0.0 0.000   17.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    822 "822         " 110.00     704 "704         " 110.00  "1 "   1 " "  :  1  0.040992  0.073636  0.006921   76.0   76.0   76.0    0.0 0.000   18.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    823 "823         " 110.00     663 "663         " 110.00  "1 "   1 " "  :  1  0.024463  0.043223  0.004051  109.0  109.0  109.0    0.0 0.000   10.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    823 "823         " 110.00     806 "806         " 110.00  "1 "   1 " "  :  1  0.031240  0.055124  0.005159  109.0  109.0  109.0    0.0 0.000   13.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    824 "824         " 110.00    1278 "1278        " 110.00  "1 "   1 " "  :  1  0.045446  0.079339  0.008521   69.0   69.0   69.0    0.0 0.000   20.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    824 "824         " 110.00    1671 "1671        " 110.00  "1 "   1 " "  :  1  0.014050  0.042984  0.005130   69.0   69.0   69.0    0.0 0.000   11.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    825 "825         " 110.00     583 "583         " 110.00  "1 "   1 " "  :  1  0.011744  0.020248  0.001951  109.0  109.0  109.0    0.0 0.000    5.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    825 "825         " 110.00     699 "699         " 110.00  "1 "   1 " "  :  1  0.013058  0.021653  0.002081  109.0  109.0  109.0    0.0 0.000    5.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    826 "826         " 110.00     596 "596         " 110.00  "1 "   1 " "  :  1  0.014628  0.025793  0.002420  109.0  109.0  109.0    0.0 0.000    6.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    826 "826         " 110.00     784 "784         " 110.00  "1 "   1 " "  :  1  0.008843  0.014876  0.001500  109.0  109.0  109.0    0.0 0.000    3.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    826 "826         " 110.00     795 "795         " 110.00  "1 "   1 " "  :  1  0.000413  0.011901  0.001220   69.0   69.0   69.0    0.0 0.000    3.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    827 "827         " 110.00     673 "673         " 110.00  "1 "   1 " "  :  1  0.017190  0.055620  0.005680  137.0  137.0  137.0    0.0 0.000   14.1 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    828 "828         " 110.00     711 "711         " 110.00  "1 "   1 " "  :  1  0.014959  0.046612  0.004751   76.0   76.0   76.0    0.0 0.000   11.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    828 "828         " 110.00     813 "813         " 110.00  "1 "   1 " "  :  1  0.063471  0.113802  0.010699  109.0  109.0  109.0    0.0 0.000   27.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    828 "828         " 110.00     815 "815         " 110.00  "1 "   1 " "  :  1  0.037521  0.121397  0.012419  137.0  137.0  137.0    0.0 0.000   30.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    829 "829         " 110.00     788 "788         " 110.00  "1 "   1 " "  :  1  0.008678  0.015372  0.001430  137.0  137.0  137.0    0.0 0.000    3.7 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    829 "829         " 110.00     817 "817         " 110.00  "1 "   1 " "  :  1  0.028017  0.090496  0.009240  137.0  137.0  137.0    0.0 0.000   23.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    830 "830         " 110.00     637 "637         " 110.00  "1 "   1 " "  :  1  0.061397  0.198603  0.020321  137.0  137.0  137.0    0.0 0.000   50.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    830 "830         " 110.00     711 "711         " 110.00  "1 "   1 " "  :  1  0.069091  0.122727  0.011510  109.0  109.0  109.0    0.0 0.000   29.9 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    831 "831         " 110.00     601 "601         " 110.00  "1 "   1 " "  :  1  0.022562  0.072893  0.007461  137.0  137.0  137.0    0.0 0.000   18.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    831 "831         " 110.00     804 "Stalowa Wola" 110.00  "1 "   1 " "  :  1  0.028678  0.092810  0.009489  109.0  109.0  109.0    0.0 0.000   23.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    832 "832         " 110.00     710 "710         " 110.00  "1 "   1 " "  :  1  0.010174  0.032983  0.003359  137.0  137.0  137.0    0.0 0.000    8.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    833 "833         " 110.00     828 "828         " 110.00  "1 "   1 " "  :  1  0.003471  0.009008  0.000939  137.0  137.0  137.0    0.0 0.000    2.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    833 "833         " 110.00     832 "832         " 110.00  "1 "   1 " "  :  1  0.006777  0.021901  0.002219  137.0  137.0  137.0    0.0 0.000    5.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    834 "834         " 110.00     596 "596         " 110.00  "1 "   1 " "  :  1  0.005868  0.010331  0.000970  109.0  109.0  109.0    0.0 0.000    2.5 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    834 "834         " 110.00     793 "793         " 110.00  "1 "   1 " "  :  1  0.003802  0.012397  0.001270  109.0  109.0  109.0    0.0 0.000    3.2 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    835 "835         " 110.00     690 "690         " 110.00  "1 "   1 " "  :  1  0.047190  0.085207  0.008030  109.0  109.0  109.0    0.0 0.000   20.8 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    835 "835         " 110.00     764 "764         " 110.00  "1 "   1 " "  :  1  0.051901  0.131397  0.013119  137.0  137.0  137.0    0.0 0.000   33.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    843 "843         " 110.00     842 "842         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    844 "844         " 110.00    1809 "1809        " 110.00  "1 "   1 " "  :  1  0.047603  0.060165  0.005242   60.0   60.0   60.0    0.0 0.000   14.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    846 "846         " 110.00     845 "845         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    848 "848         " 110.00     847 "847         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    849 "849         " 110.00     848 "848         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    849 "849         " 110.00    1819 "1819        " 110.00  "1 "   1 " "  :  1  0.018017  0.023884  0.004291   90.0   90.0   90.0    0.0 0.000    8.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    851 "851         " 110.00     850 "850         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    852 "852         " 110.00    1112 "1112        " 110.00  "1 "   1 " "  :  1  0.013967  0.043388  0.004898  140.0  140.0  140.0    0.0 0.000   11.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    852 "852         " 110.00    1508 "1508        " 110.00  "1 "   1 " "  :  1  0.000826  0.002645  0.000305  140.0  140.0  140.0    0.0 0.000    0.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    853 "853         " 110.00     852 "852         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    853 "853         " 110.00    1509 "1509        " 110.00  "1 "   1 " "  :  1  0.000826  0.002645  0.000310  140.0  140.0  140.0    0.0 0.000    0.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    854 "854         " 110.00    1588 "1588        " 110.00  "1 "   1 " "  :  1  0.000744  0.002314  0.000254  114.0  114.0  114.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    855 "855         " 110.00    1589 "1589        " 110.00  "1 "   1 " "  :  1  0.000661  0.002149  0.000237  114.0  114.0  114.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    857 "857         " 110.00     856 "856         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    857 "857         " 110.00    1910 "1910        " 110.00  "1 "   1 " "  :  1  0.000744  0.002397  0.000281  140.0  140.0  140.0    0.0 0.000    0.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    860 "860         " 110.00     859 "859         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    861 "861         " 110.00    1917 "1917        " 110.00  "1 "   1 " "  :  1  0.000331  0.000992  0.000121  114.0  114.0  114.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    862 "862         " 110.00     861 "861         " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    862 "862         " 110.00     863 "863         " 110.00  "1 "   1 " "  :  1  0.000248  0.000826  0.000097  140.0  140.0  140.0    0.0 0.000    0.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    863 "863         " 110.00    1546 "1546        " 110.00  "1 "   1 " "  :  1  0.010992  0.027851  0.003979  120.0  120.0  120.0    0.0 0.000    8.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    863 "863         " 110.00    1760 "1760        " 110.00  "1 "   1 " "  :  1  0.005785  0.020496  0.002033  114.0  114.0  114.0    0.0 0.000    5.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    864 "864         " 110.00    1080 "1080        " 110.00  "1 "   1 " "  :  1  0.007934  0.025537  0.002684  140.0  140.0  140.0    0.0 0.000    6.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    865 "865         " 110.00     864 "864         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    865 "865         " 110.00    1408 "1408        " 110.00  "1 "   1 " "  :  1  0.004463  0.014463  0.001517  114.0  114.0  114.0    0.0 0.000    3.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    867 "867         " 110.00     866 "866         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    868 "868         " 110.00     870 "870         " 110.00  "1 "   1 " "  :  1  0.000496  0.000826  0.000087   90.0   90.0   90.0    0.0 0.000    0.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    869 "869         " 110.00     868 "868         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    870 "870         " 110.00     928 "928         " 110.00  "1 "   1 " "  :  1  0.020827  0.026446  0.004884   90.0   90.0   90.0    0.0 0.000    9.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    871 "871         " 110.00    1179 "1179        " 110.00  "1 "   1 " "  :  1  0.006033  0.020496  0.002176  140.0  140.0  140.0    0.0 0.000    5.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    872 "872         " 110.00     871 "871         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    872 "872         " 110.00     951 "951         " 110.00  "1 "   1 " "  :  1  0.003058  0.010661  0.001171  140.0  140.0  140.0    0.0 0.000    2.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    874 "874         " 110.00     873 "873         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    875 "875         " 110.00    1214 "1214        " 110.00  "1 "   1 " "  :  1  0.023719  0.033388  0.005890   90.0   90.0   90.0    0.0 0.000   11.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    877 "877         " 110.00     876 "876         " 110.00  "1 "   1 " "  :  1  0.016529  0.027273  0.002948   19.0   19.0   19.0    0.0 0.000    7.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    877 "877         " 110.00    1055 "1055        " 110.00  "1 "   1 " "  :  1  0.018017  0.054711  0.006486   57.0   57.0   57.0    0.0 0.000   15.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    879 "879         " 110.00     878 "878         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    879 "879         " 110.00     901 "901         " 110.00  "1 "   1 " "  :  1  0.003967  0.012149  0.001391  114.0  114.0  114.0    0.0 0.000    3.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    881 "881         " 110.00     880 "880         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    884 "884         " 110.00     882 "882         " 110.00  "1 "   1 " "  :  1  0.001074  0.001818  0.000194   90.0   90.0   90.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    884 "884         " 110.00    1415 "1415        " 110.00  "1 "   1 " "  :  1  0.001983  0.006033  0.000697  140.0  140.0  140.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    885 "885         " 110.00     883 "883         " 110.00  "1 "   1 " "  :  1  0.001074  0.001818  0.000194   90.0   90.0   90.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    885 "885         " 110.00    1120 "1120        " 110.00  "1 "   1 " "  :  1  0.001901  0.005785  0.000653  140.0  140.0  140.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    887 "887         " 110.00     886 "886         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    887 "887         " 110.00     998 "Opole       " 110.00  "1 "   1 " "  :  1  0.004380  0.014876  0.001423  114.0  114.0  114.0    0.0 0.000    3.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    888 "888         " 110.00     889 "889         " 110.00  "1 "   1 " "  :  1  0.010000  0.030331  0.003603   57.0   57.0   57.0    0.0 0.000    8.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    889 "889         " 110.00    1462 "Niedzica    " 110.00  "1 "   1 " "  :  1  0.019091  0.057934  0.006878  114.0  114.0  114.0    0.0 0.000   15.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    890 "890         " 110.00    1554 "1554        " 110.00  "1 "   1 " "  :  1  0.001570  0.004876  0.000542  140.0  140.0  140.0    0.0 0.000    1.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    891 "891         " 110.00     890 "890         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    891 "891         " 110.00    1015 "1015        " 110.00  "1 "   1 " "  :  1  0.005620  0.017355  0.001943  120.0  120.0  120.0    0.0 0.000    4.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    893 "893         " 110.00     892 "892         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    894 "894         " 110.00     892 "892         " 110.00  "1 "   1 " "  :  1  0.013884  0.018017  0.003231   90.0   90.0   90.0    0.0 0.000    6.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    894 "894         " 110.00    1413 "1413        " 110.00  "1 "   1 " "  :  1  0.018182  0.044628  0.004898  120.0  120.0  120.0    0.0 0.000   11.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    895 "895         " 110.00     897 "897         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    896 "896         " 110.00     895 "895         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    897 "897         " 110.00     896 "896         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    897 "897         " 110.00    1603 "1603        " 110.00  "1 "   1 " "  :  1  0.039091  0.095620  0.010571  114.0  114.0  114.0    0.0 0.000   25.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    899 "899         " 110.00     898 "898         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    899 "899         " 110.00    1233 "1233        " 110.00  "1 "   1 " "  :  1  0.008926  0.024793  0.002756  140.0  140.0  140.0    0.0 0.000    6.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    901 "901         " 110.00     900 "900         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    902 "902         " 110.00    1109 "1109        " 110.00  "1 "   1 " "  :  1  0.013512  0.042818  0.004598  114.0  114.0  114.0    0.0 0.000   11.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    903 "903         " 110.00     902 "902         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    904 "904         " 110.00     903 "903         " 110.00  "1 "   1 " "  :  1  0.026777  0.036198  0.003180   57.0   57.0   57.0    0.0 0.000    8.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    904 "904         " 110.00     962 "962         " 110.00  "1 "   1 " "  :  1  0.070661  0.127355  0.012286   57.0   57.0   57.0    0.0 0.000   31.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    905 "905         " 110.00    1231 "1231        " 110.00  "1 "   1 " "  :  1  0.000413  0.001240  0.000131  140.0  140.0  140.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    906 "906         " 110.00    1232 "1232        " 110.00  "1 "   1 " "  :  1  0.000413  0.001322  0.000135  140.0  140.0  140.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    907 "907         " 110.00     880 "880         " 110.00  "1 "   1 " "  :  1  0.010413  0.031570  0.003734  140.0  140.0  140.0    0.0 0.000    8.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    908 "908         " 110.00     881 "881         " 110.00  "1 "   1 " "  :  1  0.010083  0.030579  0.003620  140.0  140.0  140.0    0.0 0.000    8.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    908 "908         " 110.00     907 "907         " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    909 "909         " 110.00     942 "942         " 110.00  "1 "   1 " "  :  1  0.000826  0.001405  0.000152   90.0   90.0   90.0    0.0 0.000    0.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    910 "910         " 110.00     943 "943         " 110.00  "1 "   1 " "  :  1  0.000826  0.001322  0.000145   90.0   90.0   90.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    911 "911         " 110.00     943 "943         " 110.00  "1 "   1 " "  :  1  0.000826  0.001322  0.000145   90.0   90.0   90.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    912 "912         " 110.00     942 "942         " 110.00  "1 "   1 " "  :  1  0.000744  0.001157  0.000128   90.0   90.0   90.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    914 "914         " 110.00     913 "913         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    914 "914         " 110.00    1536 "1536        " 110.00  "1 "   1 " "  :  1  0.008926  0.023719  0.003146  114.0  114.0  114.0    0.0 0.000    6.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    916 "916         " 110.00     915 "915         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    917 "917         " 110.00    1546 "1546        " 110.00  "1 "   1 " "  :  1  0.008595  0.027603  0.002909  140.0  140.0  140.0    0.0 0.000    7.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    918 "918         " 110.00     917 "917         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    919 "919         " 110.00     921 "921         " 110.00  "1 "   1 " "  :  1  0.000661  0.001901  0.000225  114.0  114.0  114.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    920 "920         " 110.00     919 "919         " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    920 "920         " 110.00     922 "922         " 110.00  "1 "   1 " "  :  1  0.001240  0.003884  0.000452  114.0  114.0  114.0    0.0 0.000    1.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    921 "921         " 110.00    1111 "1111        " 110.00  "1 "   1 " "  :  1  0.001074  0.003388  0.000387  140.0  140.0  140.0    0.0 0.000    0.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    922 "922         " 110.00    1111 "1111        " 110.00  "1 "   1 " "  :  1  0.000413  0.001240  0.000133  114.0  114.0  114.0    0.0 0.000    0.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    924 "924         " 110.00     923 "923         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    924 "924         " 110.00    1333 "1333        " 110.00  "1 "   1 " "  :  1  0.024793  0.065454  0.006614  114.0  114.0  114.0    0.0 0.000   16.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    925 "925         " 110.00    1042 "1042        " 110.00  "1 "   1 " "  :  1  0.003471  0.011074  0.001159  140.0  140.0  140.0    0.0 0.000    2.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    925 "925         " 110.00    1379 "1379        " 110.00  "1 "   1 " "  :  1  0.004876  0.017190  0.001917  114.0  114.0  114.0    0.0 0.000    4.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    926 "926         " 110.00     925 "925         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    926 "926         " 110.00    1043 "1043        " 110.00  "1 "   1 " "  :  1  0.003388  0.011074  0.001154  140.0  140.0  140.0    0.0 0.000    2.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    926 "926         " 110.00    1599 "1599        " 110.00  "1 "   1 " "  :  1  0.002645  0.008182  0.000946  114.0  114.0  114.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    926 "926         " 110.00    1805 "1805        " 110.00  "1 "   1 " "  :  1  0.008099  0.022645  0.002439  120.0  120.0  120.0    0.0 0.000    5.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    927 "927         " 110.00    1867 "1867        " 110.00  "1 "   1 " "  :  1  0.023141  0.028926  0.005498   90.0   90.0   90.0    0.0 0.000   10.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    928 "928         " 110.00     927 "927         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    930 "930         " 110.00     929 "929         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    931 "931         " 110.00    1698 "1698        " 110.00  "1 "   1 " "  :  1  0.021570  0.068265  0.007163  114.0  114.0  114.0    0.0 0.000   17.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    932 "932         " 110.00     931 "931         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    934 "934         " 110.00     922 "922         " 110.00  "1 "   1 " "  :  1  0.002727  0.007686  0.000794  120.0  120.0  120.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    934 "934         " 110.00     933 "933         " 110.00  "1 "   1 " "  :  1  0.003388  0.011405  0.001089  114.0  114.0  114.0    0.0 0.000    2.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    936 "936         " 110.00     935 "935         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    937 "937         " 110.00    1368 "1368        " 110.00  "1 "   1 " "  :  1  0.006777  0.021984  0.002297  114.0  114.0  114.0    0.0 0.000    5.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    938 "938         " 110.00     937 "937         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    939 "939         " 110.00     941 "941         " 110.00  "1 "   1 " "  :  1  0.004628  0.014132  0.001670  114.0  114.0  114.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    940 "940         " 110.00     939 "939         " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    941 "941         " 110.00    1003 "1003        " 110.00  "1 "   1 " "  :  1  0.013471  0.042645  0.004646  140.0  140.0  140.0    0.0 0.000   11.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    943 "943         " 110.00     942 "942         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    945 "945         " 110.00     944 "944         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    945 "945         " 110.00    1634 "1634        " 110.00  "1 "   1 " "  :  1  0.025868  0.067107  0.007543  120.0  120.0  120.0    0.0 0.000   17.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    946 "946         " 110.00     947 "947         " 110.00  "1 "   1 " "  :  1  0.009504  0.032231  0.003073  140.0  140.0  140.0    0.0 0.000    7.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    947 "947         " 110.00    1234 "1234        " 110.00  "1 "   1 " "  :  1  0.000000  0.000826  0.000007  120.0  120.0  120.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    948 "948         " 110.00     949 "949         " 110.00  "1 "   1 " "  :  1  0.002727  0.003636  0.000322   75.0   75.0   75.0    0.0 0.000    0.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    949 "949         " 110.00    1643 "1643        " 110.00  "1 "   1 " "  :  1  0.019669  0.040579  0.003599   90.0   90.0   90.0    0.0 0.000    9.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    951 "951         " 110.00     950 "950         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    953 "953         " 110.00     952 "952         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    953 "953         " 110.00    1543 "1543        " 110.00  "1 "   1 " "  :  1  0.011983  0.034132  0.003741  120.0  120.0  120.0    0.0 0.000    9.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    954 "954         " 110.00     850 "850         " 110.00  "1 "   1 " "  :  1  0.005455  0.017521  0.001847  114.0  114.0  114.0    0.0 0.000    4.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    955 "955         " 110.00     851 "851         " 110.00  "1 "   1 " "  :  1  0.004959  0.017521  0.001847  114.0  114.0  114.0    0.0 0.000    4.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    956 "956         " 110.00    1796 "1796        " 110.00  "1 "   1 " "  :  1  0.034298  0.109421  0.011715  114.0  114.0  114.0    0.0 0.000   28.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    957 "957         " 110.00     956 "956         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    958 "958         " 110.00     969 "969         " 110.00  "1 "   1 " "  :  1  0.058099  0.089008  0.008833   75.0   75.0   75.0    0.0 0.000   22.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    959 "959         " 110.00     958 "958         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    960 "960         " 110.00    1747 "1747        " 110.00  "1 "   1 " "  :  1  0.005207  0.014215  0.001614  114.0  114.0  114.0    0.0 0.000    3.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    961 "961         " 110.00     960 "960         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    963 "963         " 110.00     962 "962         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    963 "963         " 110.00    1345 "1345        " 110.00  "1 "   1 " "  :  1  0.037273  0.075454  0.006638   90.0   90.0   90.0    0.0 0.000   17.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    964 "964         " 110.00     941 "941         " 110.00  "1 "   1 " "  :  1  0.000083  0.000248  0.000024  114.0  114.0  114.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    965 "965         " 110.00     964 "964         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    967 "967         " 110.00     966 "966         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    968 "968         " 110.00     896 "896         " 110.00  "1 "   1 " "  :  1  0.008678  0.022066  0.002524  114.0  114.0  114.0    0.0 0.000    5.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    969 "969         " 110.00     968 "968         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    970 "970         " 110.00    1183 "1183        " 110.00  "1 "   1 " "  :  1  0.003058  0.009421  0.001058  140.0  140.0  140.0    0.0 0.000    2.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    971 "971         " 110.00     970 "970         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    972 "972         " 110.00    1834 "1834        " 110.00  "1 "   1 " "  :  1  0.007107  0.023058  0.002403  140.0  140.0  140.0    0.0 0.000    5.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    973 "973         " 110.00     972 "972         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    973 "973         " 110.00    1276 "1276        " 110.00  "1 "   1 " "  :  1  0.006446  0.020661  0.002164  114.0  114.0  114.0    0.0 0.000    5.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    975 "975         " 110.00     974 "974         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    975 "975         " 110.00    1209 "1209        " 110.00  "1 "   1 " "  :  1  0.007769  0.023554  0.002773  140.0  140.0  140.0    0.0 0.000    6.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    977 "977         " 110.00     976 "976         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    979 "979         " 110.00     943 "943         " 110.00  "1 "   1 " "  :  1  0.015124  0.041570  0.004136  120.0  120.0  120.0    0.0 0.000   10.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    979 "979         " 110.00     978 "978         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    980 "980         " 110.00     981 "981         " 110.00  "1 "   1 " "  :  1  0.000000  0.000083  0.000010   29.0   29.0   29.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    981 "981         " 110.00    1493 "1493        " 110.00  "1 "   1 " "  :  1  0.036116  0.050413  0.008291   57.0   57.0   57.0    0.0 0.000   16.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    982 "982         " 110.00     851 "851         " 110.00  "1 "   1 " "  :  1  0.017355  0.050165  0.006278  114.0  114.0  114.0    0.0 0.000   14.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    983 "983         " 110.00     982 "982         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    985 "985         " 110.00     984 "984         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    987 "987         " 110.00     986 "986         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    989 "989         " 110.00     988 "988         " 110.00  "1 "   1 " "  :  1  0.001240  0.004463  0.000554  162.0  162.0  162.0    0.0 0.000    1.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    989 "989         " 110.00    1005 "1005        " 110.00  "1 "   1 " "  :  1  0.004132  0.015620  0.001878  162.0  162.0  162.0    0.0 0.000    4.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    991 "991         " 110.00     867 "867         " 110.00  "1 "   1 " "  :  1  0.006281  0.019091  0.001994  114.0  114.0  114.0    0.0 0.000    4.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    991 "991         " 110.00     990 "990         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    992 "992         " 110.00    1615 "1615        " 110.00  "1 "   1 " "  :  1  0.001405  0.004132  0.000426  114.0  114.0  114.0    0.0 0.000    1.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    992 "992         " 110.00    1881 "1881        " 110.00  "1 "   1 " "  :  1  0.001901  0.006116  0.000646  114.0  114.0  114.0    0.0 0.000    1.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    993 "993         " 110.00     992 "992         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    994 "994         " 110.00    1373 "1373        " 110.00  "1 "   1 " "  :  1  0.002149  0.014711  0.001670  152.0  152.0  152.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    995 "995         " 110.00     994 "994         " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    995 "995         " 110.00    1328 "1328        " 110.00  "1 "   1 " "  :  1  0.000579  0.003884  0.000452  152.0  152.0  152.0    0.0 0.000    1.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    996 "996         " 110.00    1315 "1315        " 110.00  "1 "   1 " "  :  1  0.006198  0.019504  0.002130  140.0  140.0  140.0    0.0 0.000    5.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    997 "997         " 110.00     996 "996         " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    997 "997         " 110.00    1441 "1441        " 110.00  "1 "   1 " "  :  1  0.002397  0.007769  0.000823  140.0  140.0  140.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    998 "Opole       " 110.00     999 "Opole       " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    998 "Opole       " 110.00    1089 "1089        " 110.00  "1 "   1 " "  :  1  0.010000  0.068512  0.007647  232.0  232.0  232.0    0.0 0.000   18.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    998 "Opole       " 110.00    1885 "1885        " 110.00  "1 "   1 " "  :  1  0.003306  0.022479  0.002502  114.0  114.0  114.0    0.0 0.000    6.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    999 "Opole       " 110.00    1073 "1073        " 110.00  "1 "   1 " "  :  1  0.009421  0.041736  0.004576  114.0  114.0  114.0    0.0 0.000   11.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
    999 "Opole       " 110.00    1757 "1757        " 110.00  "1 "   1 " "  :  1  0.005868  0.040083  0.004518  232.0  232.0  232.0    0.0 0.000   10.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1001 "1001        " 110.00    1000 "1000        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1003 "1003        " 110.00    1002 "1002        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1005 "1005        " 110.00    1004 "1004        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1006 "1006        " 110.00    1766 "1766        " 110.00  "1 "   1 " "  :  1  0.011735  0.035620  0.004228  114.0  114.0  114.0    0.0 0.000    9.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1007 "1007        " 110.00    1006 "1006        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1007 "1007        " 110.00    1670 "1670        " 110.00  "1 "   1 " "  :  1  0.021570  0.065454  0.007771  114.0  114.0  114.0    0.0 0.000   17.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1008 "1008        " 110.00     870 "870         " 110.00  "1 "   1 " "  :  1  0.018512  0.058347  0.006326   90.0   90.0   90.0    0.0 0.000   15.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1009 "1009        " 110.00    1008 "1008        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "1010        " 110.00     881 "881         " 110.00  "1 "   1 " "  :  1  0.011653  0.035950  0.004112  114.0  114.0  114.0    0.0 0.000    9.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "1010        " 110.00    1012 "1012        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "1010        " 110.00    1174 "1174        " 110.00  "1 "   1 " "  :  1  0.019917  0.063884  0.006740  114.0  114.0  114.0    0.0 0.000   16.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1010 "1010        " 110.00    1693 "1693        " 110.00  "1 "   1 " "  :  1  0.052479  0.129917  0.014394  114.0  114.0  114.0    0.0 0.000   34.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1011 "1011        " 110.00     880 "880         " 110.00  "1 "   1 " "  :  1  0.011653  0.035950  0.004112  114.0  114.0  114.0    0.0 0.000    9.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1011 "1011        " 110.00    1010 "1010        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1011 "1011        " 110.00    1573 "1573        " 110.00  "1 "   1 " "  :  1  0.007686  0.024711  0.002594  114.0  114.0  114.0    0.0 0.000    6.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1012 "1012        " 110.00    1011 "1011        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1012 "1012        " 110.00    1382 "1382        " 110.00  "1 "   1 " "  :  1  0.008843  0.028017  0.003030  114.0  114.0  114.0    0.0 0.000    7.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1012 "1012        " 110.00    1572 "1572        " 110.00  "1 "   1 " "  :  1  0.007686  0.024711  0.002594  114.0  114.0  114.0    0.0 0.000    6.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1013 "1013        " 110.00    1014 "1014        " 110.00  "1 "   1 " "  :  1  0.000165  0.000248  0.000044   90.0   90.0   90.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1014 "1014        " 110.00     983 "983         " 110.00  "1 "   1 " "  :  1  0.016198  0.049174  0.005840  114.0  114.0  114.0    0.0 0.000   13.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1016 "1016        " 110.00    1015 "1015        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1017 "1017        " 110.00    1018 "1018        " 110.00  "1 "   1 " "  :  1  0.000496  0.001488  0.000172  114.0  114.0  114.0    0.0 0.000    0.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1018 "1018        " 110.00    1359 "1359        " 110.00  "1 "   1 " "  :  1  0.016529  0.050413  0.005893  114.0  114.0  114.0    0.0 0.000   13.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1019 "1019        " 110.00    1020 "1020        " 110.00  "1 "   1 " "  :  1  0.000992  0.003058  0.000358  140.0  140.0  140.0    0.0 0.000    0.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1020 "1020        " 110.00     874 "874         " 110.00  "1 "   1 " "  :  1  0.000826  0.002727  0.000257  140.0  140.0  140.0    0.0 0.000    0.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "1022        " 110.00    1021 "1021        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1022 "1022        " 110.00    1285 "1285        " 110.00  "1 "   1 " "  :  1  0.008595  0.026529  0.003035  114.0  114.0  114.0    0.0 0.000    7.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1023 "1023        " 110.00    1022 "1022        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1023 "1023        " 110.00    1428 "1428        " 110.00  "1 "   1 " "  :  1  0.004050  0.011653  0.001290  114.0  114.0  114.0    0.0 0.000    3.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1026 "1026        " 110.00    1025 "1025        " 110.00  "1 "   1 " "  :  1  0.000579  0.001653  0.000194  140.0  140.0  140.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1026 "1026        " 110.00    1631 "1631        " 110.00  "1 "   1 " "  :  1  0.001074  0.003223  0.000378  140.0  140.0  140.0    0.0 0.000    0.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1027 "1027        " 110.00    1004 "1004        " 110.00  "1 "   1 " "  :  1  0.000661  0.002149  0.000215  114.0  114.0  114.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1028 "1028        " 110.00    1005 "1005        " 110.00  "1 "   1 " "  :  1  0.000661  0.002066  0.000210  114.0  114.0  114.0    0.0 0.000    0.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1029 "1029        " 110.00    1030 "1030        " 110.00  "1 "   1 " "  :  1  0.000661  0.002149  0.000252  140.0  140.0  140.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1030 "1030        " 110.00    1878 "1878        " 110.00  "1 "   1 " "  :  1  0.001488  0.004876  0.000511   84.0   84.0   84.0    0.0 0.000    1.3 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1032 "1032        " 110.00    1675 "Siersza     " 110.00  "1 "   1 " "  :  1  0.009008  0.027603  0.003202  140.0  140.0  140.0    0.0 0.000    7.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1033 "1033        " 110.00    1032 "1032        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1034 "1034        " 110.00    1040 "1040        " 110.00  "1 "   1 " "  :  1  0.000165  0.000579  0.000065  114.0  114.0  114.0    0.0 0.000    0.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1035 "1035        " 110.00    1041 "1041        " 110.00  "1 "   1 " "  :  1  0.000165  0.000579  0.000068  114.0  114.0  114.0    0.0 0.000    0.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "1037        " 110.00    1036 "1036        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1037 "1037        " 110.00    1232 "1232        " 110.00  "1 "   1 " "  :  1  0.001653  0.005289  0.000557  120.0  120.0  120.0    0.0 0.000    1.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1039 "1039        " 110.00    1038 "1038        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1040 "1040        " 110.00    1257 "1257        " 110.00  "1 "   1 " "  :  1  0.004959  0.015124  0.001793  140.0  140.0  140.0    0.0 0.000    4.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1041 "1041        " 110.00    1040 "1040        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1041 "1041        " 110.00    1916 "1916        " 110.00  "1 "   1 " "  :  1  0.004132  0.012645  0.001498  140.0  140.0  140.0    0.0 0.000    3.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1043 "1043        " 110.00    1042 "1042        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1044 "1044        " 110.00     932 "932         " 110.00  "1 "   1 " "  :  1  0.002727  0.007438  0.000806  114.0  114.0  114.0    0.0 0.000    1.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1045 "1045        " 110.00    1044 "1044        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1045 "1045        " 110.00    1411 "1411        " 110.00  "1 "   1 " "  :  1  0.002975  0.007025  0.000992  114.0  114.0  114.0    0.0 0.000    2.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1046 "1046        " 110.00    1371 "1371        " 110.00  "1 "   1 " "  :  1  0.005289  0.016942  0.001796  140.0  140.0  140.0    0.0 0.000    4.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1047 "1047        " 110.00    1046 "1046        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1049 "1049        " 110.00    1048 "1048        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1049 "1049        " 110.00    1683 "1683        " 110.00  "1 "   1 " "  :  1  0.010248  0.031157  0.003683  140.0  140.0  140.0    0.0 0.000    8.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1050 "1050        " 110.00    1089 "1089        " 110.00  "1 "   1 " "  :  1  0.001322  0.002314  0.000242   57.0   57.0   57.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1051 "1051        " 110.00    1088 "1088        " 110.00  "1 "   1 " "  :  1  0.001322  0.002314  0.000242   57.0   57.0   57.0    0.0 0.000    0.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1053 "1053        " 110.00    1052 "1052        " 110.00  "1 "   1 " "  :  1  0.002314  0.002893  0.000549   90.0   90.0   90.0    0.0 0.000    1.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1053 "1053        " 110.00    1563 "1563        " 110.00  "1 "   1 " "  :  1  0.004298  0.013388  0.001488  140.0  140.0  140.0    0.0 0.000    3.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1054 "1054        " 110.00    1076 "1076        " 110.00  "1 "   1 " "  :  1  0.014545  0.044050  0.005220   57.0   57.0   57.0    0.0 0.000   12.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1055 "1055        " 110.00    1054 "1054        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1057 "1057        " 110.00    1056 "1056        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1058 "1058        " 110.00    1036 "1036        " 110.00  "1 "   1 " "  :  1  0.005455  0.017107  0.001917  140.0  140.0  140.0    0.0 0.000    4.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1059 "1059        " 110.00    1058 "1058        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1062 "1062        " 110.00    1061 "1061        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1063 "1063        " 110.00    1065 "1065        " 110.00  "1 "   1 " "  :  1  0.001818  0.005455  0.000651   29.0   29.0   29.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1065 "1065        " 110.00     987 "987         " 110.00  "1 "   1 " "  :  1  0.010826  0.023967  0.003364  114.0  114.0  114.0    0.0 0.000    7.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1065 "1065        " 110.00    1064 "1064        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1067 "1067        " 110.00    1066 "1066        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1068 "1068        " 110.00    1551 "1551        " 110.00  "1 "   1 " "  :  1  0.003719  0.009008  0.001363  120.0  120.0  120.0    0.0 0.000    2.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1069 "1069        " 110.00    1068 "1068        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1071 "1071        " 110.00    1070 "1070        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1071 "1071        " 110.00    1574 "1574        " 110.00  "1 "   1 " "  :  1  0.015207  0.040083  0.004366  120.0  120.0  120.0    0.0 0.000   10.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1072 "1072        " 110.00    1082 "1082        " 110.00  "1 "   1 " "  :  1  0.006281  0.019835  0.002180  114.0  114.0  114.0    0.0 0.000    5.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1073 "1073        " 110.00    1072 "1072        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1074 "1074        " 110.00     900 "900         " 110.00  "1 "   1 " "  :  1  0.002645  0.008182  0.000961  114.0  114.0  114.0    0.0 0.000    2.2 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1074 "1074        " 110.00    1305 "1305        " 110.00  "1 "   1 " "  :  1  0.032645  0.099504  0.011696   76.0   76.0   76.0    0.0 0.000   27.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1074 "1074        " 110.00    1391 "1391        " 110.00  "1 "   1 " "  :  1  0.038678  0.119669  0.013649  114.0  114.0  114.0    0.0 0.000   32.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1075 "1075        " 110.00    1074 "1074        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1075 "1075        " 110.00    1092 "1092        " 110.00  "1 "   1 " "  :  1  0.041240  0.076446  0.007979   90.0   90.0   90.0    0.0 0.000   19.6 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1075 "1075        " 110.00    1303 "1303        " 110.00  "1 "   1 " "  :  1  0.049422  0.164628  0.016129  114.0  114.0  114.0    0.0 0.000   41.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1075 "1075        " 110.00    1541 "1541        " 110.00  "1 "   1 " "  :  1  0.009339  0.017355  0.001779   90.0   90.0   90.0    0.0 0.000    4.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1075 "1075        " 110.00    1795 "1795        " 110.00  "1 "   1 " "  :  1  0.049174  0.211240  0.023334  114.0  114.0  114.0    0.0 0.000   55.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1077 "1077        " 110.00    1076 "1076        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
