title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1718]           no  name
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1910 "1910        " 110.00    1909 "1909        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1911 "1911        " 110.00    1914 "1914        " 110.00  "1 "   1 " "  :  1  0.000083  0.000165  0.000017  140.0  140.0  140.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1912 "1912        " 110.00    1911 "1911        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1913 "1913        " 110.00    1914 "1914        " 110.00  "1 "   1 " "  :  1  0.000000  0.000826  0.000010  140.0  140.0  140.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1914 "1914        " 110.00    1195 "1195        " 110.00  "1 "   1 " "  :  1  0.002231  0.007603  0.000728  140.0  140.0  140.0    0.0 0.000    1.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1915 "1915        " 110.00    1917 "1917        " 110.00  "1 "   1 " "  :  1  0.004463  0.013636  0.001619  140.0  140.0  140.0    0.0 0.000    3.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1916 "1916        " 110.00    1915 "1915        " 110.00  "1 "   1 " "  :  0  0.000000  0.000100  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1917 "1917        " 110.00    1873 "1873        " 110.00  "1 "   1 " "  :  1  0.000083  0.000331  0.000036  140.0  140.0  140.0    0.0 0.000    0.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1919 "1919        " 110.00    1918 "1918        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1920 "1920        " 110.00    1387 "1387        " 110.00  "1 "   1 " "  :  1  0.001983  0.005289  0.000702  120.0  120.0  120.0    0.0 0.000    1.5 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1921 "1921        " 110.00     916 "916         " 110.00  "1 "   1 " "  :  1  0.006033  0.018347  0.002176  140.0  140.0  140.0    0.0 0.000    5.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1921 "1921        " 110.00    1920 "1920        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1922 "1922        " 110.00    1692 "1692        " 110.00  "1 "   1 " "  :  1  0.008595  0.026033  0.003095  114.0  114.0  114.0    0.0 0.000    7.1 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1923 "1923        " 110.00    1293 "1293        " 110.00  "1 "   1 " "  :  1  0.019091  0.057769  0.006863  114.0  114.0  114.0    0.0 0.000   15.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1923 "1923        " 110.00    1922 "1922        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1924 "1924        " 110.00     850 "850         " 110.00  "1 "   1 " "  :  1  0.004545  0.007934  0.000833   90.0   90.0   90.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1925 "1925        " 110.00     851 "851         " 110.00  "1 "   1 " "  :  1  0.004545  0.007934  0.000833   90.0   90.0   90.0    0.0 0.000    2.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1927 "1927        " 110.00    1286 "laziska     " 110.00  "1 "   1 " "  :  1  0.011983  0.038595  0.004056  140.0  140.0  140.0    0.0 0.000    9.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1927 "1927        " 110.00    1926 "1926        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1928 "1928        " 110.00    1381 "1381        " 110.00  "1 "   1 " "  :  1  0.000992  0.003141  0.000365  114.0  114.0  114.0    0.0 0.000    0.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1929 "1929        " 110.00    1229 "1229        " 110.00  "1 "   1 " "  :  1  0.004711  0.014463  0.001650  140.0  140.0  140.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1929 "1929        " 110.00    1928 "1928        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1930 "1930        " 110.00    1284 "1284        " 110.00  "1 "   1 " "  :  1  0.025124  0.076198  0.009039  114.0  114.0  114.0    0.0 0.000   20.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1930 "1930        " 110.00    1728 "1728        " 110.00  "1 "   1 " "  :  1  0.009008  0.015041  0.001619   90.0   90.0   90.0    0.0 0.000    3.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1931 "1931        " 110.00    1930 "1930        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1932 "Adamow      " 110.00     416 "416         " 110.00  "1 "   1 " "  :  1  0.042066  0.108603  0.011069  108.0  108.0  108.0    0.0 0.000   27.6 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1933 "Adamow      " 110.00    1932 "Adamow      " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1934 "1934        " 110.00    1932 "Adamow      " 110.00  "1 "   1 " "  :  1  0.001570  0.002727  0.000259   77.0   77.0   77.0    0.0 0.000    0.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1934 "1934        " 110.00    1935 "1935        " 110.00  "1 "   1 " "  :  1  0.002760  0.004826  0.000460   69.0   69.0   69.0    0.0 0.000    1.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1935 "1935        " 110.00    1933 "Adamow      " 110.00  "1 "   1 " "  :  1  0.013512  0.023488  0.002241   69.0   69.0   69.0    0.0 0.000    5.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1936 "1936        " 110.00    2006 "2006        " 110.00  "1 "   1 " "  :  1  0.004992  0.016909  0.001469  137.0  137.0  137.0    0.0 0.000    4.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1938 "1938        " 110.00    2399 "2399        " 110.00  "1 "   1 " "  :  1  0.000397  0.000694  0.000065   90.0   90.0   90.0    0.0 0.000    0.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1940 "1940        " 110.00    2138 "2138        " 110.00  "1 "   1 " "  :  1  0.013950  0.039983  0.004010  111.0  111.0  111.0    0.0 0.000   10.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1942 "1942        " 110.00    1941 "1941        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1944 "1944        " 110.00    2082 "2082        " 110.00  "1 "   1 " "  :  1  0.005000  0.008793  0.000840   90.0   90.0   90.0    0.0 0.000    2.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1944 "1944        " 110.00    2453 "2453        " 110.00  "1 "   1 " "  :  1  0.023000  0.040273  0.003841   90.0   90.0   90.0    0.0 0.000    9.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1945 "1945        " 110.00    2144 "2144        " 110.00  "1 "   1 " "  :  1  0.010107  0.034248  0.003390  137.0  137.0  137.0    0.0 0.000    8.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1945 "1945        " 110.00    2257 "2257        " 110.00  "1 "   1 " "  :  1  0.002281  0.007719  0.000760  137.0  137.0  137.0    0.0 0.000    1.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1947 "1947        " 110.00    1946 "1946        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1948 "1948        " 110.00    2413 "2413        " 110.00  "1 "   1 " "  :  1  0.018769  0.032818  0.003129   76.0   76.0   76.0    0.0 0.000    8.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1950 "1950        " 110.00    1949 "1949        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1951 "1951        " 110.00    1950 "1950        " 110.00  "1 "   1 " "  :  1  0.006504  0.022017  0.002180  120.0  120.0  120.0    0.0 0.000    5.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1952 "1952        " 110.00    2326 "2326        " 110.00  "1 "   1 " "  :  1  0.038983  0.103132  0.010430  120.0  120.0  120.0    0.0 0.000   26.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1952 "1952        " 110.00    2400 "2400        " 110.00  "1 "   1 " "  :  1  0.004050  0.013058  0.001360  120.0  120.0  120.0    0.0 0.000    3.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1953 "1953        " 110.00    1952 "1952        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1954 "1954        " 110.00    2231 "2231        " 110.00  "1 "   1 " "  :  1  0.003719  0.012479  0.001159  120.0  120.0  120.0    0.0 0.000    3.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1954 "1954        " 110.00    2418 "2418        " 110.00  "1 "   1 " "  :  1  0.006174  0.017364  0.001740  120.0  120.0  120.0    0.0 0.000    4.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1955 "1955        " 110.00    1941 "1941        " 110.00  "1 "   1 " "  :  1  0.006612  0.019826  0.002299  137.0  137.0  137.0    0.0 0.000    5.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1956 "1956        " 110.00    1955 "1955        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1956 "1956        " 110.00    2233 "2233        " 110.00  "1 "   1 " "  :  1  0.011347  0.035091  0.003461  137.0  137.0  137.0    0.0 0.000    8.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1958 "1958        " 110.00    2452 "2452        " 110.00  "1 "   1 " "  :  1  0.014992  0.031537  0.003100   90.0   90.0   90.0    0.0 0.000    7.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1959 "1959        " 110.00    2427 "2427        " 110.00  "1 "   1 " "  :  1  0.052339  0.091554  0.008729   69.0   69.0   69.0    0.0 0.000   22.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1963 "1963        " 110.00    1962 "1962        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1963 "1963        " 110.00    1979 "1979        " 110.00  "1 "   1 " "  :  1  0.036686  0.091653  0.009399  120.0  120.0  120.0    0.0 0.000   23.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1964 "1964        " 110.00    1996 "Dolna Odra  " 110.00  "1 "   1 " "  :  1  0.000091  0.000686  0.000070  120.0  120.0  120.0    0.0 0.000    0.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1965 "1965        " 110.00    2209 "2209        " 110.00  "1 "   1 " "  :  1  0.014521  0.049174  0.004869   90.0   90.0   90.0    0.0 0.000   12.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1965 "1965        " 110.00    2242 "2242        " 110.00  "1 "   1 " "  :  1  0.022760  0.077099  0.007630  120.0  120.0  120.0    0.0 0.000   19.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1966 "1966        " 110.00    2452 "2452        " 110.00  "1 "   1 " "  :  1  0.027107  0.046124  0.004450   90.0   90.0   90.0    0.0 0.000   11.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1968 "1968        " 110.00    1967 "1967        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1970 "1970        " 110.00    1969 "1969        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1971 "1971        " 110.00    2442 "2442        " 110.00  "1 "   1 " "  :  1  0.028331  0.073488  0.007451  108.0  108.0  108.0    0.0 0.000   18.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1973 "1973        " 110.00    1943 "1943        " 110.00  "1 "   1 " "  :  1  0.031802  0.079793  0.007790  137.0  137.0  137.0    0.0 0.000   19.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1977 "1977        " 110.00    1982 "1982        " 110.00  "1 "   1 " "  :  1  0.064628  0.109917  0.010590  137.0  137.0  137.0    0.0 0.000   27.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1980 "1980        " 110.00    1979 "1979        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1981 "1981        " 110.00    1974 "1974        " 110.00  "1 "   1 " "  :  1  0.033223  0.056612  0.005450  120.0  120.0  120.0    0.0 0.000   14.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1982 "1982        " 110.00    1981 "1981        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1982 "1982        " 110.00    2134 "2134        " 110.00  "1 "   1 " "  :  1  0.017826  0.060207  0.005960  120.0  120.0  120.0    0.0 0.000   15.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1982 "1982        " 110.00    2419 "2419        " 110.00  "1 "   1 " "  :  1  0.006868  0.023256  0.002299  120.0  120.0  120.0    0.0 0.000    5.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1983 "1983        " 110.00    1950 "1950        " 110.00  "1 "   1 " "  :  1  0.042827  0.097868  0.009530   90.0   90.0   90.0    0.0 0.000   24.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1987 "1987        " 110.00    1978 "1978        " 110.00  "1 "   1 " "  :  1  0.005372  0.015124  0.001529  120.0  120.0  120.0    0.0 0.000    3.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1988 "1988        " 110.00    1946 "1946        " 110.00  "1 "   1 " "  :  1  0.011653  0.034628  0.003560   90.0   90.0   90.0    0.0 0.000    8.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1988 "1988        " 110.00    1987 "1987        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1989 "1989        " 110.00    2341 "2341        " 110.00  "1 "   1 " "  :  1  0.015703  0.051570  0.005280  137.0  137.0  137.0    0.0 0.000   13.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1990 "1990        " 110.00    2420 "2420        " 110.00  "1 "   1 " "  :  1  0.003752  0.010248  0.001031  120.0  120.0  120.0    0.0 0.000    2.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1991 "1991        " 110.00    1961 "1961        " 110.00  "1 "   1 " "  :  1  0.017107  0.055620  0.004799  137.0  137.0  137.0    0.0 0.000   13.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1994 "1994        " 110.00    1943 "1943        " 110.00  "1 "   1 " "  :  1  0.019711  0.066760  0.006609  120.0  120.0  120.0    0.0 0.000   16.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1994 "1994        " 110.00    2409 "2409        " 110.00  "1 "   1 " "  :  1  0.069529  0.121603  0.011602   90.0   90.0   90.0    0.0 0.000   29.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1995 "1995        " 110.00    1984 "1984        " 110.00  "1 "   1 " "  :  1  0.021744  0.050000  0.005009   76.0   76.0   76.0    0.0 0.000   12.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1996 "Dolna Odra  " 110.00    2108 "2108        " 110.00  "1 "   1 " "  :  1  0.000636  0.004826  0.000469  137.0  137.0  137.0    0.0 0.000    1.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1997 "1997        " 110.00    1996 "Dolna Odra  " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   1999 "1999        " 110.00    1998 "1998        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2000 "2000        " 110.00    1993 "1993        " 110.00  "1 "   1 " "  :  1  0.056364  0.105207  0.010210   90.0   90.0   90.0    0.0 0.000   26.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2000 "2000        " 110.00    1998 "1998        " 110.00  "1 "   1 " "  :  1  0.018347  0.062562  0.006050  137.0  137.0  137.0    0.0 0.000   15.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2001 "2001        " 110.00    2076 "2076        " 110.00  "1 "   1 " "  :  1  0.038529  0.068058  0.006500   90.0   90.0   90.0    0.0 0.000   16.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2002 "Dychow      " 110.00    1986 "1986        " 110.00  "1 "   1 " "  :  1  0.044207  0.113669  0.011120   91.0   91.0   91.0    0.0 0.000   28.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2003 "2003        " 110.00    2002 "Dychow      " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2004 "2004        " 110.00    2294 "2294        " 110.00  "1 "   1 " "  :  1  0.037636  0.097041  0.009840  120.0  120.0  120.0    0.0 0.000   24.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2005 "2005        " 110.00    2004 "2004        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2006 "2006        " 110.00    1988 "1988        " 110.00  "1 "   1 " "  :  1  0.006033  0.017851  0.001830  120.0  120.0  120.0    0.0 0.000    4.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2007 "2007        " 110.00    1978 "1978        " 110.00  "1 "   1 " "  :  1  0.000744  0.002314  0.000240  137.0  137.0  137.0    0.0 0.000    0.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2007 "2007        " 110.00    2006 "2006        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2008 "2008        " 110.00    2253 "2253        " 110.00  "1 "   1 " "  :  1  0.012141  0.041124  0.004070   91.0   91.0   91.0    0.0 0.000   10.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2011 "2011        " 110.00    2010 "2010        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2014 "2014        " 110.00    2013 "2013        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2016 "2016        " 110.00    2015 "2015        " 110.00  "1 "   1 " "  :  1  0.006876  0.023281  0.002299  120.0  120.0  120.0    0.0 0.000    5.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2017 "2017        " 110.00    2008 "2008        " 110.00  "1 "   1 " "  :  1  0.013934  0.047207  0.004671   91.0   91.0   91.0    0.0 0.000   11.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2017 "2017        " 110.00    2016 "2016        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2020 "2020        " 110.00    2019 "2019        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2022 "2022        " 110.00    2035 "2035        " 110.00  "1 "   1 " "  :  1  0.006521  0.011397  0.001089   90.0   90.0   90.0    0.0 0.000    2.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2023 "2023        " 110.00    2022 "2022        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2023 "2023        " 110.00    2030 "2030        " 110.00  "1 "   1 " "  :  1  0.007107  0.012438  0.001191   90.0   90.0   90.0    0.0 0.000    3.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2024 "2024        " 110.00    2214 "2214        " 110.00  "1 "   1 " "  :  1  0.027372  0.092132  0.009121  140.0  140.0  140.0    0.0 0.000   23.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2026 "2026        " 110.00    1974 "1974        " 110.00  "1 "   1 " "  :  1  0.012141  0.041124  0.004070  137.0  137.0  137.0    0.0 0.000   10.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2027 "2027        " 110.00    1964 "1964        " 110.00  "1 "   1 " "  :  1  0.005554  0.018182  0.001861  120.0  120.0  120.0    0.0 0.000    4.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2027 "2027        " 110.00    1990 "1990        " 110.00  "1 "   1 " "  :  1  0.020579  0.067603  0.005689  137.0  137.0  137.0    0.0 0.000   15.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2029 "2029        " 110.00    2028 "2028        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2030 "2030        " 110.00    2031 "2031        " 110.00  "1 "   1 " "  :  1  0.003752  0.006562  0.000629   90.0   90.0   90.0    0.0 0.000    1.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2031 "2031        " 110.00    2019 "2019        " 110.00  "1 "   1 " "  :  1  0.010397  0.037041  0.002819   90.0   90.0   90.0    0.0 0.000    8.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2032 "2032        " 110.00    2150 "2150        " 110.00  "1 "   1 " "  :  1  0.037711  0.127744  0.012649  137.0  137.0  137.0    0.0 0.000   32.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2033 "2033        " 110.00    1939 "1939        " 110.00  "1 "   1 " "  :  1  0.035066  0.118777  0.011761  137.0  137.0  137.0    0.0 0.000   29.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2033 "2033        " 110.00    2002 "Dychow      " 110.00  "1 "   1 " "  :  1  0.057016  0.113314  0.010909   90.0   90.0   90.0    0.0 0.000   28.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2035 "2035        " 110.00    2020 "2020        " 110.00  "1 "   1 " "  :  1  0.004149  0.007256  0.000690   90.0   90.0   90.0    0.0 0.000    1.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2038 "2038        " 110.00    2037 "2037        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2039 "2039        " 110.00    2150 "2150        " 110.00  "1 "   1 " "  :  1  0.068083  0.124397  0.012940   90.0   90.0   90.0    0.0 0.000   31.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2040 "2040        " 110.00    2451 "2451        " 110.00  "1 "   1 " "  :  1  0.002446  0.008331  0.000830  114.0  114.0  114.0    0.0 0.000    2.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2041 "2041        " 110.00    2452 "2452        " 110.00  "1 "   1 " "  :  1  0.002446  0.008331  0.000830  114.0  114.0  114.0    0.0 0.000    2.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2043 "2043        " 110.00    2042 "2042        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2044 "2044        " 110.00    2220 "2220        " 110.00  "1 "   1 " "  :  1  0.004347  0.007603  0.000721   69.0   69.0   69.0    0.0 0.000    1.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2045 "2045        " 110.00    2221 "2221        " 110.00  "1 "   1 " "  :  1  0.004347  0.007603  0.000721   69.0   69.0   69.0    0.0 0.000    1.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2047 "2047        " 110.00    2046 "Konin (con~1" 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2049 "2049        " 110.00    2048 "2048        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2049 "2049        " 110.00    2361 "2361        " 110.00  "1 "   1 " "  :  1  0.007942  0.015909  0.001529   90.0   90.0   90.0    0.0 0.000    3.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2051 "2051        " 110.00    2291 "2291        " 110.00  "1 "   1 " "  :  1  0.016603  0.056231  0.005571   10.0   10.0   10.0    0.0 0.000   14.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2051 "2051        " 110.00    2305 "2305        " 110.00  "1 "   1 " "  :  1  0.008256  0.016529  0.001941  120.0  120.0  120.0    0.0 0.000    4.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2051 "2051        " 110.00    2447 "2447        " 110.00  "1 "   1 " "  :  1  0.016760  0.056777  0.005619  120.0  120.0  120.0    0.0 0.000   14.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2052 "2052        " 110.00    2051 "2051        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2054 "2054        " 110.00    2019 "2019        " 110.00  "1 "   1 " "  :  1  0.001397  0.004628  0.000460   76.0   76.0   76.0    0.0 0.000    1.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2055 "2055        " 110.00    2180 "2180        " 110.00  "1 "   1 " "  :  1  0.007521  0.012562  0.001300   57.0   57.0   57.0    0.0 0.000    3.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2058 "2058        " 110.00    2219 "Patnow      " 110.00  "1 "   1 " "  :  1  0.013636  0.023802  0.002270   69.0   69.0   69.0    0.0 0.000    5.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2060 "2060        " 110.00    2059 "2059        " 110.00  "1 "   1 " "  :  1  0.003802  0.012149  0.001229  119.0  119.0  119.0    0.0 0.000    3.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2062 "2062        " 110.00    1932 "Adamow      " 110.00  "1 "   1 " "  :  1  0.014711  0.037364  0.003821  102.0  102.0  102.0    0.0 0.000    9.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2064 "2064        " 110.00    1979 "1979        " 110.00  "1 "   1 " "  :  1  0.005917  0.018570  0.001989   90.0   90.0   90.0    0.0 0.000    4.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2064 "2064        " 110.00    2056 "2056        " 110.00  "1 "   1 " "  :  1  0.005793  0.013223  0.001379   90.0   90.0   90.0    0.0 0.000    3.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2065 "2065        " 110.00    2064 "2064        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2067 "2067        " 110.00    1956 "1956        " 110.00  "1 "   1 " "  :  1  0.017529  0.059364  0.005881  137.0  137.0  137.0    0.0 0.000   14.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2068 "2068        " 110.00    1971 "1971        " 110.00  "1 "   1 " "  :  1  0.029669  0.076612  0.007771  108.0  108.0  108.0    0.0 0.000   19.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2068 "2068        " 110.00    2066 "2066        " 110.00  "1 "   1 " "  :  1  0.005041  0.014207  0.001500  114.0  114.0  114.0    0.0 0.000    3.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "2069        " 110.00     221 "221         " 110.00  "1 "   1 " "  :  1  0.061818  0.105041  0.010140   87.0   87.0   87.0    0.0 0.000   26.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2069 "2069        " 110.00    2068 "2068        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2070 "2070        " 110.00    1992 "1992        " 110.00  "1 "   1 " "  :  1  0.001612  0.005289  0.000540  126.0  126.0  126.0    0.0 0.000    1.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2070 "2070        " 110.00    2066 "2066        " 110.00  "1 "   1 " "  :  1  0.016446  0.042984  0.004431  114.0  114.0  114.0    0.0 0.000   11.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2071 "2071        " 110.00    2219 "Patnow      " 110.00  "1 "   1 " "  :  1  0.008678  0.015124  0.001450   69.0   69.0   69.0    0.0 0.000    3.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2072 "2072        " 110.00    2050 "2050        " 110.00  "1 "   1 " "  :  1  0.029008  0.051653  0.004891   90.0   90.0   90.0    0.0 0.000   12.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2073 "2073        " 110.00    2403 "2403        " 110.00  "1 "   1 " "  :  1  0.020421  0.036157  0.003451  140.0  140.0  140.0    0.0 0.000    8.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2074 "2074        " 110.00    2073 "2073        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2074 "2074        " 110.00    2404 "2404        " 110.00  "1 "   1 " "  :  1  0.000686  0.002347  0.000230   81.0   81.0   81.0    0.0 0.000    0.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2076 "2076        " 110.00    1967 "1967        " 110.00  "1 "   1 " "  :  1  0.037934  0.066124  0.006411   90.0   90.0   90.0    0.0 0.000   16.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2076 "2076        " 110.00    2075 "2075        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2079 "2079        " 110.00    2078 "2078        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2080 "2080        " 110.00    2425 "2425        " 110.00  "1 "   1 " "  :  1  0.031240  0.102314  0.010481  137.0  137.0  137.0    0.0 0.000   26.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2082 "2082        " 110.00    1969 "1969        " 110.00  "1 "   1 " "  :  1  0.028934  0.047107  0.005271   90.0   90.0   90.0    0.0 0.000   12.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2082 "2082        " 110.00    2049 "2049        " 110.00  "1 "   1 " "  :  1  0.011570  0.019826  0.001941   90.0   90.0   90.0    0.0 0.000    4.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2082 "2082        " 110.00    2081 "2081        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2083 "2083        " 110.00    2089 "2089        " 110.00  "1 "   1 " "  :  1  0.004554  0.012628  0.001270  114.0  114.0  114.0    0.0 0.000    3.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2084 "2084        " 110.00    2255 "2255        " 110.00  "1 "   1 " "  :  1  0.013339  0.033901  0.003429  114.0  114.0  114.0    0.0 0.000    8.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2085 "2085        " 110.00    2414 "2414        " 110.00  "1 "   1 " "  :  1  0.000603  0.001033  0.000099  114.0  114.0  114.0    0.0 0.000    0.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2086 "2086        " 110.00    1981 "1981        " 110.00  "1 "   1 " "  :  1  0.015703  0.049587  0.005111  120.0  120.0  120.0    0.0 0.000   12.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2087 "2087        " 110.00     289 "289         " 110.00  "1 "   1 " "  :  1  0.023719  0.061240  0.006241  102.0  102.0  102.0    0.0 0.000   15.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2088 "2088        " 110.00    2256 "2256        " 110.00  "1 "   1 " "  :  1  0.010281  0.017950  0.001711  114.0  114.0  114.0    0.0 0.000    4.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2089 "2089        " 110.00    2106 "2106        " 110.00  "1 "   1 " "  :  1  0.016421  0.055628  0.005510  137.0  137.0  137.0    0.0 0.000   13.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2090 "2090        " 110.00    2059 "2059        " 110.00  "1 "   1 " "  :  1  0.015289  0.049669  0.005179   91.0   91.0   91.0    0.0 0.000   12.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2091 "2091        " 110.00    2012 "2012        " 110.00  "1 "   1 " "  :  1  0.069256  0.121570  0.011739   90.0   90.0   90.0    0.0 0.000   30.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2092 "2092        " 110.00    2002 "Dychow      " 110.00  "1 "   1 " "  :  1  0.010331  0.018017  0.001721   90.0   90.0   90.0    0.0 0.000    4.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2093 "2093        " 110.00    2404 "2404        " 110.00  "1 "   1 " "  :  1  0.000083  0.000141  0.000010   81.0   81.0   81.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2094 "2094        " 110.00    1933 "Adamow      " 110.00  "1 "   1 " "  :  1  0.031983  0.081066  0.008279  111.0  111.0  111.0    0.0 0.000   20.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2095 "Konin       " 110.00    2046 "Konin (con~1" 110.00  "1 "   1 " "  :  1  0.000504  0.003967  0.000559  274.0  274.0  274.0    0.0 0.000    1.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2096 "Konin       " 110.00    1976 "1976        " 110.00  "1 "   1 " "  :  1  0.033314  0.079818  0.007831  108.0  108.0  108.0    0.0 0.000   19.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2096 "Konin       " 110.00    2095 "Konin       " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2097 "2097        " 110.00    2046 "Konin (con~1" 110.00  "1 "   1 " "  :  1  0.000504  0.003967  0.000559  160.0  160.0  160.0    0.0 0.000    1.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2099 "2099        " 110.00    2059 "2059        " 110.00  "1 "   1 " "  :  1  0.028430  0.052066  0.004980   87.0   87.0   87.0    0.0 0.000   12.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2100 "2100        " 110.00    1979 "1979        " 110.00  "1 "   1 " "  :  1  0.027190  0.049174  0.004779   90.0   90.0   90.0    0.0 0.000   12.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2100 "2100        " 110.00    2067 "2067        " 110.00  "1 "   1 " "  :  1  0.018934  0.059504  0.006561  120.0  120.0  120.0    0.0 0.000   15.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2101 "2101        " 110.00    2255 "2255        " 110.00  "1 "   1 " "  :  1  0.002570  0.004488  0.000431  114.0  114.0  114.0    0.0 0.000    1.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2102 "2102        " 110.00    2255 "2255        " 110.00  "1 "   1 " "  :  1  0.002570  0.004488  0.000431  114.0  114.0  114.0    0.0 0.000    1.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2103 "2103        " 110.00    2256 "2256        " 110.00  "1 "   1 " "  :  1  0.002570  0.004488  0.000431  114.0  114.0  114.0    0.0 0.000    1.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2104 "2104        " 110.00    2406 "2406        " 110.00  "1 "   1 " "  :  1  0.001017  0.003471  0.000339  120.0  120.0  120.0    0.0 0.000    0.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2105 "2105        " 110.00    1940 "1940        " 110.00  "1 "   1 " "  :  1  0.016570  0.048901  0.004901  111.0  111.0  111.0    0.0 0.000   12.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2105 "2105        " 110.00    2087 "2087        " 110.00  "1 "   1 " "  :  1  0.009091  0.026446  0.002691  111.0  111.0  111.0    0.0 0.000    6.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2106 "2106        " 110.00    2406 "2406        " 110.00  "1 "   1 " "  :  1  0.004314  0.013876  0.001159  120.0  120.0  120.0    0.0 0.000    3.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2107 "2107        " 110.00    2106 "2106        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2109 "2109        " 110.00    2086 "2086        " 110.00  "1 "   1 " "  :  1  0.006760  0.022909  0.002270  120.0  120.0  120.0    0.0 0.000    5.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2110 "2110        " 110.00    1977 "1977        " 110.00  "1 "   1 " "  :  1  0.024388  0.063587  0.012040  137.0  137.0  137.0    0.0 0.000   22.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "2111        " 110.00    1951 "1951        " 110.00  "1 "   1 " "  :  1  0.010744  0.034711  0.003560  114.0  114.0  114.0    0.0 0.000    8.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2111 "2111        " 110.00    2110 "2110        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2113 "2113        " 110.00    2112 "2112        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2114 "2114        " 110.00    2118 "2118        " 110.00  "1 "   1 " "  :  1  0.002868  0.009719  0.000963  114.0  114.0  114.0    0.0 0.000    2.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2114 "2114        " 110.00    2119 "2119        " 110.00  "1 "   1 " "  :  1  0.011760  0.021074  0.002016   90.0   90.0   90.0    0.0 0.000    5.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2116 "2116        " 110.00    2115 "2115        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2117 "2117        " 110.00    2109 "2109        " 110.00  "1 "   1 " "  :  1  0.003686  0.012504  0.001239  137.0  137.0  137.0    0.0 0.000    3.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2117 "2117        " 110.00    2112 "2112        " 110.00  "1 "   1 " "  :  1  0.004959  0.016529  0.001769  137.0  137.0  137.0    0.0 0.000    4.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2118 "2118        " 110.00    2117 "2117        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2119 "2119        " 110.00    2255 "2255        " 110.00  "1 "   1 " "  :  1  0.002769  0.009372  0.000929  120.0  120.0  120.0    0.0 0.000    2.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2122 "2122        " 110.00     312 "312         " 110.00  "1 "   1 " "  :  1  0.024711  0.062810  0.006411  111.0  111.0  111.0    0.0 0.000   16.0 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2122 "2122        " 110.00    2062 "2062        " 110.00  "1 "   1 " "  :  1  0.025041  0.063636  0.007241  102.0  102.0  102.0    0.0 0.000   17.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2123 "2123        " 110.00    1994 "1994        " 110.00  "1 "   1 " "  :  1  0.033967  0.059422  0.005670   90.0   90.0   90.0    0.0 0.000   14.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2123 "2123        " 110.00    2036 "2036        " 110.00  "1 "   1 " "  :  1  0.029669  0.049256  0.004859   90.0   90.0   90.0    0.0 0.000   12.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2125 "2125        " 110.00    2124 "2124        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2126 "2126        " 110.00    2107 "2107        " 110.00  "1 "   1 " "  :  1  0.006446  0.021868  0.002161  120.0  120.0  120.0    0.0 0.000    5.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2126 "2126        " 110.00    2121 "2121        " 110.00  "1 "   1 " "  :  1  0.009917  0.030579  0.003291  120.0  120.0  120.0    0.0 0.000    8.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "2127        " 110.00    2126 "2126        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2127 "2127        " 110.00    2255 "2255        " 110.00  "1 "   1 " "  :  1  0.009421  0.031934  0.003161  120.0  120.0  120.0    0.0 0.000    8.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2128 "2128        " 110.00    2227 "2227        " 110.00  "1 "   1 " "  :  1  0.024967  0.084570  0.008371  137.0  137.0  137.0    0.0 0.000   21.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2129 "2129        " 110.00    2090 "2090        " 110.00  "1 "   1 " "  :  1  0.017521  0.054380  0.005641   91.0   91.0   91.0    0.0 0.000   13.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2130 "2130        " 110.00    2057 "2057        " 110.00  "1 "   1 " "  :  1  0.004050  0.013314  0.001379  137.0  137.0  137.0    0.0 0.000    3.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2131 "2131        " 110.00    2128 "2128        " 110.00  "1 "   1 " "  :  1  0.006529  0.022066  0.002161   91.0   91.0   91.0    0.0 0.000    5.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2131 "2131        " 110.00    2129 "2129        " 110.00  "1 "   1 " "  :  1  0.002397  0.004132  0.000390   90.0   90.0   90.0    0.0 0.000    1.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2131 "2131        " 110.00    2179 "2179        " 110.00  "1 "   1 " "  :  1  0.059669  0.104554  0.009951   87.0   87.0   87.0    0.0 0.000   25.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2132 "2132        " 110.00    2001 "2001        " 110.00  "1 "   1 " "  :  1  0.025149  0.045496  0.004371  120.0  120.0  120.0    0.0 0.000   11.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2133 "2133        " 110.00    2132 "2132        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2135 "2135        " 110.00    2134 "2134        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2135 "2135        " 110.00    2407 "2407        " 110.00  "1 "   1 " "  :  1  0.000397  0.000686  0.000070  114.0  114.0  114.0    0.0 0.000    0.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2137 "2137        " 110.00    2081 "2081        " 110.00  "1 "   1 " "  :  1  0.028934  0.047107  0.005300   90.0   90.0   90.0    0.0 0.000   12.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2137 "2137        " 110.00    2136 "2136        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2138 "2138        " 110.00    2094 "2094        " 110.00  "1 "   1 " "  :  1  0.006917  0.019223  0.001941  111.0  111.0  111.0    0.0 0.000    4.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2139 "2139        " 110.00    2431 "2431        " 110.00  "1 "   1 " "  :  1  0.013347  0.045198  0.004470  120.0  120.0  120.0    0.0 0.000   11.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2140 "2140        " 110.00    2139 "2139        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2141 "2141        " 110.00    1984 "1984        " 110.00  "1 "   1 " "  :  1  0.034711  0.067438  0.006631   76.0   76.0   76.0    0.0 0.000   16.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2141 "2141        " 110.00    1993 "1993        " 110.00  "1 "   1 " "  :  1  0.046686  0.095446  0.009390   76.0   76.0   76.0    0.0 0.000   23.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2142 "2142        " 110.00    1992 "1992        " 110.00  "1 "   1 " "  :  1  0.003017  0.010000  0.001019  126.0  126.0  126.0    0.0 0.000    2.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2143 "2143        " 110.00    2142 "2142        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2144 "2144        " 110.00    2014 "2014        " 110.00  "1 "   1 " "  :  1  0.003893  0.013190  0.001307  137.0  137.0  137.0    0.0 0.000    3.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2146 "2146        " 110.00    2067 "2067        " 110.00  "1 "   1 " "  :  1  0.009000  0.030479  0.003020   69.0   69.0   69.0    0.0 0.000    7.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2147 "2147        " 110.00    1937 "1937        " 110.00  "1 "   1 " "  :  1  0.026760  0.076893  0.007720  120.0  120.0  120.0    0.0 0.000   19.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2148 "2148        " 110.00    1967 "1967        " 110.00  "1 "   1 " "  :  1  0.014050  0.044628  0.004840  120.0  120.0  120.0    0.0 0.000   11.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2149 "2149        " 110.00    2148 "2148        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2151 "2151        " 110.00    2150 "2150        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2152 "2152        " 110.00    2408 "2408        " 110.00  "1 "   1 " "  :  1  0.006149  0.020827  0.002059  137.0  137.0  137.0    0.0 0.000    5.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2153 "2153        " 110.00    2152 "2152        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2153 "2153        " 110.00    2401 "2401        " 110.00  "1 "   1 " "  :  1  0.015703  0.046281  0.005009   76.0   76.0   76.0    0.0 0.000   12.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2154 "2154        " 110.00    2408 "2408        " 110.00  "1 "   1 " "  :  1  0.003488  0.011802  0.001169  137.0  137.0  137.0    0.0 0.000    3.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2155 "2155        " 110.00    2154 "2154        " 110.00  "1 "   1 " "  :  1  0.008256  0.012397  0.001280  120.0  120.0  120.0    0.0 0.000    3.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2156 "2156        " 110.00    1957 "1957        " 110.00  "1 "   1 " "  :  1  0.022132  0.075140  0.007420   91.0   91.0   91.0    0.0 0.000   18.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2156 "2156        " 110.00    2150 "2150        " 110.00  "1 "   1 " "  :  1  0.003893  0.013223  0.001300   91.0   91.0   91.0    0.0 0.000    3.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2158 "2158        " 110.00    2092 "2092        " 110.00  "1 "   1 " "  :  1  0.036198  0.063388  0.006120   90.0   90.0   90.0    0.0 0.000   15.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2159 "2159        " 110.00    1939 "1939        " 110.00  "1 "   1 " "  :  1  0.041066  0.139091  0.013770  137.0  137.0  137.0    0.0 0.000   34.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2159 "2159        " 110.00    1961 "1961        " 110.00  "1 "   1 " "  :  1  0.020992  0.069339  0.006989  137.0  137.0  137.0    0.0 0.000   17.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2159 "2159        " 110.00    2158 "2158        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2160 "2160        " 110.00    2241 "2241        " 110.00  "1 "   1 " "  :  1  0.013438  0.023826  0.002270   90.0   90.0   90.0    0.0 0.000    5.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2161 "2161        " 110.00    2060 "2060        " 110.00  "1 "   1 " "  :  1  0.020174  0.049587  0.005080  108.0  108.0  108.0    0.0 0.000   12.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2161 "2161        " 110.00    2440 "2440        " 110.00  "1 "   1 " "  :  1  0.037438  0.096529  0.009891  108.0  108.0  108.0    0.0 0.000   24.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2162 "2162        " 110.00    2409 "2409        " 110.00  "1 "   1 " "  :  1  0.001975  0.003455  0.000329   90.0   90.0   90.0    0.0 0.000    0.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2163 "2163        " 110.00    2162 "2162        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2163 "2163        " 110.00    2410 "2410        " 110.00  "1 "   1 " "  :  1  0.002570  0.004488  0.000431   90.0   90.0   90.0    0.0 0.000    1.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2164 "2164        " 110.00    2158 "2158        " 110.00  "1 "   1 " "  :  1  0.028182  0.058182  0.005900   90.0   90.0   90.0    0.0 0.000   14.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2165 "2165        " 110.00    2145 "2145        " 110.00  "1 "   1 " "  :  1  0.025620  0.078512  0.008419  137.0  137.0  137.0    0.0 0.000   20.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2166 "2166        " 110.00    1955 "1955        " 110.00  "1 "   1 " "  :  1  0.032231  0.055372  0.003071   90.0   90.0   90.0    0.0 0.000   10.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2166 "2166        " 110.00    2067 "2067        " 110.00  "1 "   1 " "  :  1  0.014050  0.023141  0.002321   90.0   90.0   90.0    0.0 0.000    5.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2168 "2168        " 110.00    1955 "1955        " 110.00  "1 "   1 " "  :  1  0.011570  0.028099  0.002860  120.0  120.0  120.0    0.0 0.000    7.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2168 "2168        " 110.00    2028 "2028        " 110.00  "1 "   1 " "  :  1  0.014050  0.044628  0.004600  120.0  120.0  120.0    0.0 0.000   11.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2170 "2170        " 110.00    2014 "2014        " 110.00  "1 "   1 " "  :  1  0.008430  0.022984  0.002321   90.0   90.0   90.0    0.0 0.000    5.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2171 "2171        " 110.00    2021 "2021        " 110.00  "1 "   1 " "  :  1  0.065372  0.114876  0.010960   90.0   90.0   90.0    0.0 0.000   28.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2174 "2174        " 110.00    2056 "2056        " 110.00  "1 "   1 " "  :  1  0.028934  0.051240  0.004690   90.0   90.0   90.0    0.0 0.000   12.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2174 "2174        " 110.00    2166 "2166        " 110.00  "1 "   1 " "  :  1  0.015703  0.027273  0.002519   90.0   90.0   90.0    0.0 0.000    6.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2175 "2175        " 110.00    1951 "1951        " 110.00  "1 "   1 " "  :  1  0.054893  0.147430  0.014890  120.0  120.0  120.0    0.0 0.000   37.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2175 "2175        " 110.00    2145 "2145        " 110.00  "1 "   1 " "  :  1  0.032231  0.077686  0.004400  137.0  137.0  137.0    0.0 0.000   14.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2176 "2176        " 110.00    1949 "1949        " 110.00  "1 "   1 " "  :  1  0.049016  0.127529  0.012920  120.0  120.0  120.0    0.0 0.000   32.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2176 "2176        " 110.00    1962 "1962        " 110.00  "1 "   1 " "  :  1  0.027273  0.068603  0.006660  120.0  120.0  120.0    0.0 0.000   17.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2176 "2176        " 110.00    2175 "2175        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2178 "2178        " 110.00    2394 "2394        " 110.00  "1 "   1 " "  :  1  0.020083  0.068182  0.006740   10.0   10.0   10.0    0.0 0.000   17.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2181 "2181        " 110.00    1990 "1990        " 110.00  "1 "   1 " "  :  1  0.019826  0.055041  0.005951   76.0   76.0   76.0    0.0 0.000   14.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2181 "2181        " 110.00    2157 "2157        " 110.00  "1 "   1 " "  :  1  0.022636  0.073554  0.007621  137.0  137.0  137.0    0.0 0.000   18.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2182 "2182        " 110.00    1975 "1975        " 110.00  "1 "   1 " "  :  1  0.050331  0.133876  0.012030   90.0   90.0   90.0    0.0 0.000   31.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2182 "2182        " 110.00    2167 "2167        " 110.00  "1 "   1 " "  :  1  0.027058  0.091636  0.009070   90.0   90.0   90.0    0.0 0.000   22.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2182 "2182        " 110.00    2181 "2181        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2183 "2183        " 110.00    2050 "2050        " 110.00  "1 "   1 " "  :  1  0.016612  0.029496  0.002880   90.0   90.0   90.0    0.0 0.000    7.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2184 "2184        " 110.00    1948 "1948        " 110.00  "1 "   1 " "  :  1  0.013802  0.024207  0.002299   63.0   63.0   63.0    0.0 0.000    5.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2185 "2185        " 110.00    2413 "2413        " 110.00  "1 "   1 " "  :  1  0.021107  0.071504  0.007081   76.0   76.0   76.0    0.0 0.000   17.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2187 "2187        " 110.00    2007 "2007        " 110.00  "1 "   1 " "  :  1  0.002917  0.009876  0.000980  120.0  120.0  120.0    0.0 0.000    2.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2188 "2188        " 110.00    2187 "2187        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2190 "2190        " 110.00    2007 "2007        " 110.00  "1 "   1 " "  :  1  0.002810  0.009091  0.000939  137.0  137.0  137.0    0.0 0.000    2.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2191 "2191        " 110.00    2096 "Konin       " 110.00  "1 "   1 " "  :  1  0.009752  0.032066  0.003291  108.0  108.0  108.0    0.0 0.000    8.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2193 "2193        " 110.00    2158 "2158        " 110.00  "1 "   1 " "  :  1  0.025950  0.085124  0.008741  137.0  137.0  137.0    0.0 0.000   21.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2194 "2194        " 110.00    2337 "2337        " 110.00  "1 "   1 " "  :  1  0.019471  0.065950  0.006529  137.0  137.0  137.0    0.0 0.000   16.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2195 "2195        " 110.00    2013 "2013        " 110.00  "1 "   1 " "  :  1  0.007802  0.026413  0.002621  137.0  137.0  137.0    0.0 0.000    6.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2196 "2196        " 110.00    1966 "1966        " 110.00  "1 "   1 " "  :  1  0.029496  0.050174  0.004840   90.0   90.0   90.0    0.0 0.000   12.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2197 "2197        " 110.00    2025 "2025        " 110.00  "1 "   1 " "  :  1  0.041397  0.083554  0.007860   90.0   90.0   90.0    0.0 0.000   20.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2198 "2198        " 110.00    2080 "2080        " 110.00  "1 "   1 " "  :  1  0.022686  0.062207  0.006290   90.0   90.0   90.0    0.0 0.000   15.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2198 "2198        " 110.00    2196 "2196        " 110.00  "1 "   1 " "  :  1  0.009430  0.018893  0.001849   90.0   90.0   90.0    0.0 0.000    4.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2199 "2199        " 110.00    2095 "Konin       " 110.00  "1 "   1 " "  :  1  0.013223  0.032893  0.003470  114.0  114.0  114.0    0.0 0.000    8.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2200 "2200        " 110.00    2009 "2009        " 110.00  "1 "   1 " "  :  1  0.041521  0.074289  0.007100   90.0   90.0   90.0    0.0 0.000   18.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2200 "2200        " 110.00    2167 "2167        " 110.00  "1 "   1 " "  :  1  0.020777  0.038017  0.003640   90.0   90.0   90.0    0.0 0.000    9.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2202 "2202        " 110.00    2201 "2201        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2203 "2203        " 110.00    1947 "1947        " 110.00  "1 "   1 " "  :  1  0.037603  0.067603  0.006510   90.0   90.0   90.0    0.0 0.000   16.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2206 "2206        " 110.00    2061 "2061        " 110.00  "1 "   1 " "  :  1  0.017107  0.057686  0.005670  137.0  137.0  137.0    0.0 0.000   14.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2207 "2207        " 110.00    1148 "1148        " 110.00  "1 "   1 " "  :  1  0.035537  0.066124  0.007650   90.0   90.0   90.0    0.0 0.000   17.9 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2207 "2207        " 110.00    1969 "1969        " 110.00  "1 "   1 " "  :  1  0.033802  0.055372  0.005951   67.0   67.0   67.0    0.0 0.000   14.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2208 "2208        " 110.00    2412 "2412        " 110.00  "1 "   1 " "  :  1  0.038760  0.064628  0.006679   90.0   90.0   90.0    0.0 0.000   16.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2209 "2209        " 110.00    2025 "2025        " 110.00  "1 "   1 " "  :  1  0.010000  0.034793  0.003170  120.0  120.0  120.0    0.0 0.000    8.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2211 "2211        " 110.00    2210 "2210        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2212 "2212        " 110.00    2211 "2211        " 110.00  "1 "   1 " "  :  1  0.016612  0.029174  0.002781   77.0   77.0   77.0    0.0 0.000    7.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2213 "2213        " 110.00    2212 "2212        " 110.00  "1 "   1 " "  :  1  0.007603  0.018017  0.001791   87.0   87.0   87.0    0.0 0.000    4.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2214 "2214        " 110.00    2131 "2131        " 110.00  "1 "   1 " "  :  1  0.037934  0.097521  0.009990  108.0  108.0  108.0    0.0 0.000   24.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2214 "2214        " 110.00    2205 "2205        " 110.00  "1 "   1 " "  :  1  0.017934  0.058182  0.006031  126.0  126.0  126.0    0.0 0.000   14.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2214 "2214        " 110.00    2210 "2210        " 110.00  "1 "   1 " "  :  1  0.003876  0.006686  0.000629   87.0   87.0   87.0    0.0 0.000    1.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2214 "2214        " 110.00    2213 "2213        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2215 "2215        " 110.00    2024 "2024        " 110.00  "1 "   1 " "  :  1  0.017289  0.058554  0.005801  137.0  137.0  137.0    0.0 0.000   14.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2215 "2215        " 110.00    2078 "2078        " 110.00  "1 "   1 " "  :  1  0.017917  0.061438  0.006009  137.0  137.0  137.0    0.0 0.000   15.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2216 "2216        " 110.00    2204 "2204        " 110.00  "1 "   1 " "  :  1  0.023141  0.058678  0.005740  120.0  120.0  120.0    0.0 0.000   14.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2217 "2217        " 110.00    2208 "2208        " 110.00  "1 "   1 " "  :  1  0.022314  0.071818  0.007020  137.0  137.0  137.0    0.0 0.000   17.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2217 "2217        " 110.00    2216 "2216        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2219 "Patnow      " 110.00    2096 "Konin       " 110.00  "1 "   1 " "  :  1  0.005372  0.015446  0.001810  204.0  204.0  204.0    0.0 0.000    4.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2219 "Patnow      " 110.00    2218 "Patnow      " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2220 "2220        " 110.00    1981 "1981        " 110.00  "1 "   1 " "  :  1  0.037190  0.119008  0.012199  114.0  114.0  114.0    0.0 0.000   30.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2220 "2220        " 110.00    2063 "2063        " 110.00  "1 "   1 " "  :  1  0.046281  0.076859  0.007550   76.0   76.0   76.0    0.0 0.000   19.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2220 "2220        " 110.00    2401 "2401        " 110.00  "1 "   1 " "  :  1  0.033058  0.049587  0.006050   76.0   76.0   76.0    0.0 0.000   13.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2221 "2221        " 110.00    2136 "2136        " 110.00  "1 "   1 " "  :  1  0.104132  0.168512  0.018970   90.0   90.0   90.0    0.0 0.000   45.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2221 "2221        " 110.00    2155 "2155        " 110.00  "1 "   1 " "  :  1  0.015703  0.025620  0.002270  120.0  120.0  120.0    0.0 0.000    6.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2221 "2221        " 110.00    2220 "2220        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2222 "2222        " 110.00    1979 "1979        " 110.00  "1 "   1 " "  :  1  0.012901  0.022744  0.002200   90.0   90.0   90.0    0.0 0.000    5.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2223 "2223        " 110.00    1979 "1979        " 110.00  "1 "   1 " "  :  1  0.012041  0.024719  0.002439   90.0   90.0   90.0    0.0 0.000    6.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2223 "2223        " 110.00    2222 "2222        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2224 "2224        " 110.00    2095 "Konin       " 110.00  "1 "   1 " "  :  1  0.010331  0.034050  0.003480  114.0  114.0  114.0    0.0 0.000    8.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2225 "2225        " 110.00    1956 "1956        " 110.00  "1 "   1 " "  :  1  0.024793  0.042984  0.004230   90.0   90.0   90.0    0.0 0.000   10.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2226 "2226        " 110.00    2225 "2225        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2227 "2227        " 110.00    2032 "2032        " 110.00  "1 "   1 " "  :  1  0.028959  0.100876  0.009990  137.0  137.0  137.0    0.0 0.000   25.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2229 "2229        " 110.00    2228 "2228        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2230 "2230        " 110.00    2007 "2007        " 110.00  "1 "   1 " "  :  1  0.002587  0.008760  0.000871  137.0  137.0  137.0    0.0 0.000    2.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2231 "2231        " 110.00    2130 "2130        " 110.00  "1 "   1 " "  :  1  0.001744  0.004793  0.000479  120.0  120.0  120.0    0.0 0.000    1.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2234 "2234        " 110.00    2233 "2233        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2235 "2235        " 110.00    2232 "2232        " 110.00  "1 "   1 " "  :  1  0.008636  0.017298  0.001660   90.0   90.0   90.0    0.0 0.000    4.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2236 "2236        " 110.00    1987 "1987        " 110.00  "1 "   1 " "  :  1  0.006860  0.021984  0.002280  137.0  137.0  137.0    0.0 0.000    5.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2236 "2236        " 110.00    2077 "2077        " 110.00  "1 "   1 " "  :  1  0.014132  0.046281  0.004751  137.0  137.0  137.0    0.0 0.000   11.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2236 "2236        " 110.00    2260 "2260        " 110.00  "1 "   1 " "  :  1  0.001901  0.006033  0.000610  137.0  137.0  137.0    0.0 0.000    1.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2237 "2237        " 110.00    2341 "2341        " 110.00  "1 "   1 " "  :  1  0.024793  0.081322  0.008339  120.0  120.0  120.0    0.0 0.000   20.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2238 "2238        " 110.00    1972 "1972        " 110.00  "1 "   1 " "  :  1  0.011653  0.039570  0.003920   91.0   91.0   91.0    0.0 0.000    9.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2238 "2238        " 110.00    2235 "2235        " 110.00  "1 "   1 " "  :  1  0.009826  0.033223  0.003279  137.0  137.0  137.0    0.0 0.000    8.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2238 "2238        " 110.00    2237 "2237        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2239 "2239        " 110.00    2014 "2014        " 110.00  "1 "   1 " "  :  1  0.011438  0.030231  0.003059   69.0   69.0   69.0    0.0 0.000    7.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2240 "2240        " 110.00    2239 "2239        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2240 "2240        " 110.00    2336 "2336        " 110.00  "1 "   1 " "  :  1  0.001711  0.005157  0.000520   69.0   69.0   69.0    0.0 0.000    1.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2241 "2241        " 110.00    2077 "2077        " 110.00  "1 "   1 " "  :  1  0.016124  0.054050  0.005319  120.0  120.0  120.0    0.0 0.000   13.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2241 "2241        " 110.00    2264 "2264        " 110.00  "1 "   1 " "  :  1  0.009587  0.024744  0.002510  120.0  120.0  120.0    0.0 0.000    6.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2242 "2242        " 110.00    2010 "2010        " 110.00  "1 "   1 " "  :  1  0.007314  0.012793  0.001220   90.0   90.0   90.0    0.0 0.000    3.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2242 "2242        " 110.00    2057 "2057        " 110.00  "1 "   1 " "  :  1  0.005744  0.019438  0.001919  137.0  137.0  137.0    0.0 0.000    4.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2242 "2242        " 110.00    2241 "2241        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2242 "2242        " 110.00    2265 "2265        " 110.00  "1 "   1 " "  :  1  0.009587  0.024744  0.002510  120.0  120.0  120.0    0.0 0.000    6.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2243 "2243        " 110.00    2256 "2256        " 110.00  "1 "   1 " "  :  1  0.000124  0.000397  0.000041  137.0  137.0  137.0    0.0 0.000    0.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2244 "2244        " 110.00    2255 "2255        " 110.00  "1 "   1 " "  :  1  0.000099  0.000314  0.000029  137.0  137.0  137.0    0.0 0.000    0.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2245 "2245        " 110.00    2159 "2159        " 110.00  "1 "   1 " "  :  1  0.020000  0.037438  0.003649   90.0   90.0   90.0    0.0 0.000    9.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2246 "2246        " 110.00    2124 "2124        " 110.00  "1 "   1 " "  :  1  0.006967  0.023603  0.002340  137.0  137.0  137.0    0.0 0.000    5.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2246 "2246        " 110.00    2255 "2255        " 110.00  "1 "   1 " "  :  1  0.001537  0.005207  0.000520  137.0  137.0  137.0    0.0 0.000    1.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2248 "2248        " 110.00    2034 "2034        " 110.00  "1 "   1 " "  :  1  0.012893  0.033719  0.003330  120.0  120.0  120.0    0.0 0.000    8.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2249 "2249        " 110.00    1990 "1990        " 110.00  "1 "   1 " "  :  1  0.009256  0.018603  0.001810   90.0   90.0   90.0    0.0 0.000    4.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2250 "2250        " 110.00    2242 "2242        " 110.00  "1 "   1 " "  :  1  0.080661  0.142066  0.013479  120.0  120.0  120.0    0.0 0.000   34.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2251 "2251        " 110.00    2250 "2250        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2252 "2252        " 110.00    1983 "1983        " 110.00  "1 "   1 " "  :  1  0.013190  0.044669  0.004419  137.0  137.0  137.0    0.0 0.000   11.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2253 "2253        " 110.00    1988 "1988        " 110.00  "1 "   1 " "  :  1  0.022041  0.074669  0.007391   91.0   91.0   91.0    0.0 0.000   18.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2254 "2254        " 110.00    1985 "1985        " 110.00  "1 "   1 " "  :  1  0.001653  0.005372  0.000549  137.0  137.0  137.0    0.0 0.000    1.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2254 "2254        " 110.00    2006 "2006        " 110.00  "1 "   1 " "  :  1  0.005190  0.014132  0.001430  120.0  120.0  120.0    0.0 0.000    3.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2254 "2254        " 110.00    2188 "2188        " 110.00  "1 "   1 " "  :  1  0.001818  0.004554  0.000460   91.0   91.0   91.0    0.0 0.000    1.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2255 "2255        " 110.00    2112 "2112        " 110.00  "1 "   1 " "  :  1  0.002479  0.006612  0.000680  137.0  137.0  137.0    0.0 0.000    1.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2256 "2256        " 110.00    2113 "2113        " 110.00  "1 "   1 " "  :  1  0.002479  0.006612  0.000680  137.0  137.0  137.0    0.0 0.000    1.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2256 "2256        " 110.00    2115 "2115        " 110.00  "1 "   1 " "  :  1  0.005793  0.018182  0.001861  120.0  120.0  120.0    0.0 0.000    4.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2256 "2256        " 110.00    2120 "2120        " 110.00  "1 "   1 " "  :  1  0.002769  0.009372  0.000929  120.0  120.0  120.0    0.0 0.000    2.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2256 "2256        " 110.00    2255 "2255        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2257 "2257        " 110.00    2013 "2013        " 110.00  "1 "   1 " "  :  1  0.025603  0.078397  0.008061   90.0   90.0   90.0    0.0 0.000   20.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2258 "2258        " 110.00    2034 "2034        " 110.00  "1 "   1 " "  :  1  0.006612  0.018256  0.001941  120.0  120.0  120.0    0.0 0.000    4.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2258 "2258        " 110.00    2257 "2257        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2259 "2259        " 110.00    2230 "2230        " 110.00  "1 "   1 " "  :  1  0.009678  0.032793  0.003250  137.0  137.0  137.0    0.0 0.000    8.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2260 "2260        " 110.00    2190 "2190        " 110.00  "1 "   1 " "  :  1  0.003388  0.010992  0.001140  137.0  137.0  137.0    0.0 0.000    2.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2261 "2261        " 110.00    2183 "2183        " 110.00  "1 "   1 " "  :  1  0.022719  0.039727  0.003790   90.0   90.0   90.0    0.0 0.000    9.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2262 "2262        " 110.00    2011 "2011        " 110.00  "1 "   1 " "  :  1  0.020347  0.035578  0.003400   90.0   90.0   90.0    0.0 0.000    8.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2262 "2262        " 110.00    2160 "2160        " 110.00  "1 "   1 " "  :  1  0.006983  0.012793  0.000980   90.0   90.0   90.0    0.0 0.000    2.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2262 "2262        " 110.00    2189 "2189        " 110.00  "1 "   1 " "  :  1  0.014752  0.049984  0.004949   90.0   90.0   90.0    0.0 0.000   12.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2262 "2262        " 110.00    2261 "2261        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2263 "2263        " 110.00    2232 "2232        " 110.00  "1 "   1 " "  :  1  0.007934  0.026777  0.002640  137.0  137.0  137.0    0.0 0.000    6.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2265 "2265        " 110.00    2264 "2264        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2266 "2266        " 110.00    1981 "1981        " 110.00  "1 "   1 " "  :  1  0.007587  0.025686  0.002541  120.0  120.0  120.0    0.0 0.000    6.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2267 "2267        " 110.00    2266 "2266        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2267 "2267        " 110.00    2416 "2416        " 110.00  "1 "   1 " "  :  1  0.008198  0.027769  0.002749  114.0  114.0  114.0    0.0 0.000    6.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2268 "2268        " 110.00    1982 "1982        " 110.00  "1 "   1 " "  :  1  0.020661  0.066124  0.006781  120.0  120.0  120.0    0.0 0.000   16.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2269 "2269        " 110.00    1969 "1969        " 110.00  "1 "   1 " "  :  1  0.015703  0.047934  0.005150  137.0  137.0  137.0    0.0 0.000   12.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2269 "2269        " 110.00    2216 "2216        " 110.00  "1 "   1 " "  :  1  0.007438  0.023967  0.002570  137.0  137.0  137.0    0.0 0.000    6.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2270 "2270        " 110.00    2261 "2261        " 110.00  "1 "   1 " "  :  1  0.010281  0.021636  0.002101   90.0   90.0   90.0    0.0 0.000    5.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2271 "2271        " 110.00    2221 "2221        " 110.00  "1 "   1 " "  :  1  0.042066  0.070248  0.007330   69.0   69.0   69.0    0.0 0.000   18.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2272 "2272        " 110.00    2099 "2099        " 110.00  "1 "   1 " "  :  1  0.028430  0.052066  0.004980   87.0   87.0   87.0    0.0 0.000   12.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2272 "2272        " 110.00    2213 "2213        " 110.00  "1 "   1 " "  :  1  0.064380  0.113802  0.010960   81.0   81.0   81.0    0.0 0.000   28.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2273 "2273        " 110.00    2384 "2384        " 110.00  "1 "   1 " "  :  1  0.002661  0.009017  0.000891  137.0  137.0  137.0    0.0 0.000    2.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2274 "2274        " 110.00    2385 "2385        " 110.00  "1 "   1 " "  :  1  0.002661  0.009017  0.000891  137.0  137.0  137.0    0.0 0.000    2.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2275 "2275        " 110.00    2431 "2431        " 110.00  "1 "   1 " "  :  1  0.019793  0.036289  0.003480   90.0   90.0   90.0    0.0 0.000    8.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2276 "2276        " 110.00    2181 "2181        " 110.00  "1 "   1 " "  :  1  0.069421  0.140496  0.013680   90.0   90.0   90.0    0.0 0.000   34.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2276 "2276        " 110.00    2184 "2184        " 110.00  "1 "   1 " "  :  1  0.048016  0.102636  0.013441   63.0   63.0   63.0    0.0 0.000   29.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2277 "2277        " 110.00    1957 "1957        " 110.00  "1 "   1 " "  :  1  0.046777  0.057934  0.004620   91.0   91.0   91.0    0.0 0.000   13.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2278 "2278        " 110.00    2277 "2277        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2278 "2278        " 110.00    2444 "2444        " 110.00  "1 "   1 " "  :  1  0.038430  0.065620  0.006609   90.0   90.0   90.0    0.0 0.000   16.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2279 "2279        " 110.00    2110 "2110        " 110.00  "1 "   1 " "  :  1  0.005793  0.018934  0.001909   76.0   76.0   76.0    0.0 0.000    4.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2279 "2279        " 110.00    2165 "2165        " 110.00  "1 "   1 " "  :  1  0.012397  0.041322  0.004189  120.0  120.0  120.0    0.0 0.000   10.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2280 "2280        " 110.00    2224 "2224        " 110.00  "1 "   1 " "  :  1  0.014628  0.047934  0.004910  126.0  126.0  126.0    0.0 0.000   12.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2281 "2281        " 110.00    2171 "2171        " 110.00  "1 "   1 " "  :  1  0.037686  0.065537  0.006241   90.0   90.0   90.0    0.0 0.000   16.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2282 "2282        " 110.00    2009 "2009        " 110.00  "1 "   1 " "  :  1  0.050174  0.087744  0.008371   90.0   90.0   90.0    0.0 0.000   21.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2282 "2282        " 110.00    2091 "2091        " 110.00  "1 "   1 " "  :  1  0.033967  0.058099  0.005590   82.0   82.0   82.0    0.0 0.000   14.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2282 "2282        " 110.00    2181 "2181        " 110.00  "1 "   1 " "  :  1  0.034298  0.245446  0.024079  120.0  120.0  120.0    0.0 0.000   61.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2282 "2282        " 110.00    2186 "2186        " 110.00  "1 "   1 " "  :  1  0.023058  0.057364  0.005871  120.0  120.0  120.0    0.0 0.000   14.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2282 "2282        " 110.00    2281 "2281        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2283 "2283        " 110.00    2203 "2203        " 110.00  "1 "   1 " "  :  1  0.017017  0.055124  0.005711  137.0  137.0  137.0    0.0 0.000   14.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2284 "2284        " 110.00    2216 "2216        " 110.00  "1 "   1 " "  :  1  0.029496  0.099901  0.009891  137.0  137.0  137.0    0.0 0.000   25.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2285 "2285        " 110.00    1981 "1981        " 110.00  "1 "   1 " "  :  1  0.065826  0.222983  0.022080  137.0  137.0  137.0    0.0 0.000   55.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2285 "2285        " 110.00    2284 "2284        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2285 "2285        " 110.00    2422 "2422        " 110.00  "1 "   1 " "  :  1  0.004537  0.015372  0.001520  120.0  120.0  120.0    0.0 0.000    3.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2286 "2286        " 110.00    2201 "2201        " 110.00  "1 "   1 " "  :  1  0.033802  0.080992  0.009271   91.0   91.0   91.0    0.0 0.000   21.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2287 "2287        " 110.00    1986 "1986        " 110.00  "1 "   1 " "  :  1  0.022281  0.075446  0.007470  137.0  137.0  137.0    0.0 0.000   18.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2288 "2288        " 110.00    2036 "2036        " 110.00  "1 "   1 " "  :  1  0.031488  0.052149  0.005150   76.0   76.0   76.0    0.0 0.000   13.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2288 "2288        " 110.00    2287 "2287        " 110.00  "1 "   1 " "  :  1  0.026612  0.086612  0.008990  137.0  137.0  137.0    0.0 0.000   22.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2289 "2289        " 110.00    2158 "2158        " 110.00  "1 "   1 " "  :  1  0.039339  0.129174  0.013201  137.0  137.0  137.0    0.0 0.000   32.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2290 "2290        " 110.00    2289 "2289        " 110.00  "1 "   1 " "  :  1  0.005950  0.019174  0.001980  137.0  137.0  137.0    0.0 0.000    4.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2290 "2290        " 110.00    2432 "2432        " 110.00  "1 "   1 " "  :  1  0.027430  0.088851  0.009150  137.0  137.0  137.0    0.0 0.000   22.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2293 "2293        " 110.00    1981 "1981        " 110.00  "1 "   1 " "  :  1  0.004132  0.031397  0.003001  137.0  137.0  137.0    0.0 0.000    7.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2293 "2293        " 110.00    2037 "2037        " 110.00  "1 "   1 " "  :  1  0.028934  0.088430  0.009731  120.0  120.0  120.0    0.0 0.000   23.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2293 "2293        " 110.00    2292 "2292        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2294 "2294        " 110.00    2325 "2325        " 110.00  "1 "   1 " "  :  1  0.014669  0.040397  0.006280  120.0  120.0  120.0    0.0 0.000   12.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2295 "2295        " 110.00    2294 "2294        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2296 "2296        " 110.00    2072 "2072        " 110.00  "1 "   1 " "  :  1  0.046446  0.081744  0.008010   90.0   90.0   90.0    0.0 0.000   20.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2296 "2296        " 110.00    2241 "2241        " 110.00  "1 "   1 " "  :  1  0.023967  0.042231  0.004141   90.0   90.0   90.0    0.0 0.000   10.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2297 "2297        " 110.00    2170 "2170        " 110.00  "1 "   1 " "  :  1  0.008017  0.021744  0.002200   90.0   90.0   90.0    0.0 0.000    5.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2298 "2298        " 110.00    2013 "2013        " 110.00  "1 "   1 " "  :  1  0.006281  0.010578  0.001079   90.0   90.0   90.0    0.0 0.000    2.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2298 "2298        " 110.00    2297 "2297        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2299 "2299        " 110.00    2222 "2222        " 110.00  "1 "   1 " "  :  1  0.006364  0.021554  0.002130   91.0   91.0   91.0    0.0 0.000    5.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2300 "2300        " 110.00    2019 "2019        " 110.00  "1 "   1 " "  :  1  0.027364  0.091818  0.009070   90.0   90.0   90.0    0.0 0.000   22.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2300 "2300        " 110.00    2173 "2173        " 110.00  "1 "   1 " "  :  1  0.021984  0.073802  0.007359   90.0   90.0   90.0    0.0 0.000   18.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2301 "2301        " 110.00    2028 "2028        " 110.00  "1 "   1 " "  :  1  0.028099  0.089256  0.009240  114.0  114.0  114.0    0.0 0.000   22.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2301 "2301        " 110.00    2075 "2075        " 110.00  "1 "   1 " "  :  1  0.024793  0.034711  0.004189   90.0   90.0   90.0    0.0 0.000    9.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2301 "2301        " 110.00    2201 "2201        " 110.00  "1 "   1 " "  :  1  0.018182  0.041322  0.004649  114.0  114.0  114.0    0.0 0.000   11.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2302 "2302        " 110.00    2094 "2094        " 110.00  "1 "   1 " "  :  1  0.026198  0.085950  0.008809  126.0  126.0  126.0    0.0 0.000   21.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2302 "2302        " 110.00    2095 "Konin       " 110.00  "1 "   1 " "  :  1  0.016223  0.041793  0.004240  120.0  120.0  120.0    0.0 0.000   10.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2302 "2302        " 110.00    2147 "2147        " 110.00  "1 "   1 " "  :  1  0.013479  0.039289  0.003940  120.0  120.0  120.0    0.0 0.000    9.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2304 "2304        " 110.00    2430 "2430        " 110.00  "1 "   1 " "  :  1  0.028347  0.095041  0.009370  137.0  137.0  137.0    0.0 0.000   23.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2306 "2306        " 110.00    2452 "2452        " 110.00  "1 "   1 " "  :  1  0.033661  0.114017  0.011289  137.0  137.0  137.0    0.0 0.000   28.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2307 "2307        " 110.00    2072 "2072        " 110.00  "1 "   1 " "  :  1  0.018479  0.032322  0.003081   90.0   90.0   90.0    0.0 0.000    7.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2307 "2307        " 110.00    2150 "2150        " 110.00  "1 "   1 " "  :  1  0.031959  0.055893  0.005329   90.0   90.0   90.0    0.0 0.000   13.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2309 "2309        " 110.00    1976 "1976        " 110.00  "1 "   1 " "  :  1  0.011686  0.039570  0.003918  137.0  137.0  137.0    0.0 0.000    9.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2311 "2311        " 110.00    2301 "2301        " 110.00  "1 "   1 " "  :  1  0.007438  0.023141  0.002401  114.0  114.0  114.0    0.0 0.000    5.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2311 "2311        " 110.00    2310 "2310        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2312 "2312        " 110.00    2039 "2039        " 110.00  "1 "   1 " "  :  1  0.004298  0.010281  0.001430   90.0   90.0   90.0    0.0 0.000    3.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2313 "2313        " 110.00    2172 "2172        " 110.00  "1 "   1 " "  :  1  0.033471  0.058934  0.005779   90.0   90.0   90.0    0.0 0.000   14.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2313 "2313        " 110.00    2250 "2250        " 110.00  "1 "   1 " "  :  1  0.023471  0.057851  0.005929   91.0   91.0   91.0    0.0 0.000   14.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2314 "2314        " 110.00    2169 "2169        " 110.00  "1 "   1 " "  :  1  0.034298  0.060000  0.005740   90.0   90.0   90.0    0.0 0.000   14.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2314 "2314        " 110.00    2312 "2312        " 110.00  "1 "   1 " "  :  1  0.053876  0.094298  0.008981   90.0   90.0   90.0    0.0 0.000   23.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2315 "2315        " 110.00    2268 "2268        " 110.00  "1 "   1 " "  :  1  0.021488  0.069421  0.007110  120.0  120.0  120.0    0.0 0.000   17.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2316 "2316        " 110.00    2205 "2205        " 110.00  "1 "   1 " "  :  1  0.014380  0.046529  0.004811  126.0  126.0  126.0    0.0 0.000   11.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2316 "2316        " 110.00    2352 "2352        " 110.00  "1 "   1 " "  :  1  0.020661  0.066860  0.006921  126.0  126.0  126.0    0.0 0.000   17.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2317 "2317        " 110.00    2416 "2416        " 110.00  "1 "   1 " "  :  1  0.008504  0.014851  0.001421  114.0  114.0  114.0    0.0 0.000    3.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2318 "2318        " 110.00    2317 "2317        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2318 "2318        " 110.00    2419 "2419        " 110.00  "1 "   1 " "  :  1  0.005529  0.009669  0.000920  120.0  120.0  120.0    0.0 0.000    2.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2319 "2319        " 110.00    2063 "2063        " 110.00  "1 "   1 " "  :  1  0.051240  0.081818  0.009489   90.0   90.0   90.0    0.0 0.000   22.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2320 "2320        " 110.00    2319 "2319        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2321 "2321        " 110.00    1998 "1998        " 110.00  "1 "   1 " "  :  1  0.025207  0.081818  0.009169  137.0  137.0  137.0    0.0 0.000   21.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2321 "2321        " 110.00    2020 "2020        " 110.00  "1 "   1 " "  :  1  0.027190  0.087934  0.009099  137.0  137.0  137.0    0.0 0.000   22.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2322 "2322        " 110.00    1950 "1950        " 110.00  "1 "   1 " "  :  1  0.024860  0.043479  0.004150  120.0  120.0  120.0    0.0 0.000   10.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2323 "2323        " 110.00    1991 "1991        " 110.00  "1 "   1 " "  :  1  0.025207  0.082636  0.008470  137.0  137.0  137.0    0.0 0.000   21.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2323 "2323        " 110.00    2410 "2410        " 110.00  "1 "   1 " "  :  1  0.053826  0.110008  0.010609   90.0   90.0   90.0    0.0 0.000   27.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2324 "2324        " 110.00    2006 "2006        " 110.00  "1 "   1 " "  :  1  0.011256  0.038141  0.003780   91.0   91.0   91.0    0.0 0.000    9.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2324 "2324        " 110.00    2189 "2189        " 110.00  "1 "   1 " "  :  1  0.011240  0.038182  0.003780   91.0   91.0   91.0    0.0 0.000    9.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2324 "2324        " 110.00    2192 "2192        " 110.00  "1 "   1 " "  :  1  0.040331  0.068934  0.006921   91.0   91.0   91.0    0.0 0.000   17.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2325 "2325        " 110.00    2225 "2225        " 110.00  "1 "   1 " "  :  1  0.014050  0.027273  0.002781   90.0   90.0   90.0    0.0 0.000    6.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2325 "2325        " 110.00    2305 "2305        " 110.00  "1 "   1 " "  :  1  0.008099  0.027422  0.002720  120.0  120.0  120.0    0.0 0.000    6.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2325 "2325        " 110.00    2319 "2319        " 110.00  "1 "   1 " "  :  1  0.029752  0.042066  0.004039   69.0   69.0   69.0    0.0 0.000   10.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2325 "2325        " 110.00    2353 "2353        " 110.00  "1 "   1 " "  :  1  0.011273  0.025479  0.002471   90.0   90.0   90.0    0.0 0.000    6.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2326 "2326        " 110.00    1941 "1941        " 110.00  "1 "   1 " "  :  1  0.017620  0.041347  0.004020   90.0   90.0   90.0    0.0 0.000   10.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2326 "2326        " 110.00    2271 "2271        " 110.00  "1 "   1 " "  :  1  0.049587  0.086777  0.009000   69.0   69.0   69.0    0.0 0.000   22.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2326 "2326        " 110.00    2325 "2325        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2326 "2326        " 110.00    2447 "2447        " 110.00  "1 "   1 " "  :  1  0.015703  0.027273  0.002860   69.0   69.0   69.0    0.0 0.000    7.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2329 "2329        " 110.00    1970 "1970        " 110.00  "1 "   1 " "  :  1  0.011983  0.040562  0.004010  137.0  137.0  137.0    0.0 0.000   10.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2329 "2329        " 110.00    2421 "2421        " 110.00  "1 "   1 " "  :  1  0.004446  0.015050  0.001491  137.0  137.0  137.0    0.0 0.000    3.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2330 "2330        " 110.00    2186 "2186        " 110.00  "1 "   1 " "  :  1  0.011066  0.027438  0.002810  120.0  120.0  120.0    0.0 0.000    7.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2330 "2330        " 110.00    2328 "2328        " 110.00  "1 "   1 " "  :  1  0.007521  0.018347  0.001960   90.0   90.0   90.0    0.0 0.000    4.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2331 "2331        " 110.00    1995 "1995        " 110.00  "1 "   1 " "  :  1  0.044628  0.094207  0.009629   76.0   76.0   76.0    0.0 0.000   24.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2331 "2331        " 110.00    2182 "2182        " 110.00  "1 "   1 " "  :  1  0.028603  0.053223  0.005150   76.0   76.0   76.0    0.0 0.000   13.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2332 "2332        " 110.00    2070 "2070        " 110.00  "1 "   1 " "  :  1  0.017603  0.056942  0.005750  126.0  126.0  126.0    0.0 0.000   14.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2332 "2332        " 110.00    2280 "2280        " 110.00  "1 "   1 " "  :  1  0.022066  0.071488  0.007470  126.0  126.0  126.0    0.0 0.000   18.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2333 "2333        " 110.00    2078 "2078        " 110.00  "1 "   1 " "  :  1  0.028256  0.095702  0.009470  137.0  137.0  137.0    0.0 0.000   23.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2333 "2333        " 110.00    2208 "2208        " 110.00  "1 "   1 " "  :  1  0.032041  0.108521  0.010740  137.0  137.0  137.0    0.0 0.000   27.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2334 "2334        " 110.00    2257 "2257        " 110.00  "1 "   1 " "  :  1  0.005950  0.020157  0.001999  120.0  120.0  120.0    0.0 0.000    5.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2335 "2335        " 110.00    2247 "2247        " 110.00  "1 "   1 " "  :  1  0.016124  0.052810  0.005411  114.0  114.0  114.0    0.0 0.000   13.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2336 "2336        " 110.00    2013 "2013        " 110.00  "1 "   1 " "  :  1  0.009603  0.024744  0.002510   69.0   69.0   69.0    0.0 0.000    6.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2337 "2337        " 110.00    2012 "2012        " 110.00  "1 "   1 " "  :  1  0.018182  0.058843  0.006120  137.0  137.0  137.0    0.0 0.000   15.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2338 "2338        " 110.00    2077 "2077        " 110.00  "1 "   1 " "  :  1  0.013719  0.044463  0.004600   91.0   91.0   91.0    0.0 0.000   11.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2338 "2338        " 110.00    2308 "2308        " 110.00  "1 "   1 " "  :  1  0.016612  0.053802  0.005571   91.0   91.0   91.0    0.0 0.000   13.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2339 "2339        " 110.00    2179 "2179        " 110.00  "1 "   1 " "  :  1  0.062149  0.105041  0.010580   90.0   90.0   90.0    0.0 0.000   26.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2339 "2339        " 110.00    2217 "2217        " 110.00  "1 "   1 " "  :  1  0.013719  0.044463  0.004390  137.0  137.0  137.0    0.0 0.000   11.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2340 "2340        " 110.00    1932 "Adamow      " 110.00  "1 "   1 " "  :  1  0.005041  0.014132  0.001450  108.0  108.0  108.0    0.0 0.000    3.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2345 "2345        " 110.00    2343 "2343        " 110.00  "1 "   1 " "  :  1  0.003314  0.009917  0.000990  137.0  137.0  137.0    0.0 0.000    2.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2346 "2346        " 110.00    2344 "2344        " 110.00  "1 "   1 " "  :  1  0.004132  0.011570  0.001041  137.0  137.0  137.0    0.0 0.000    2.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2347 "2347        " 110.00    2345 "2345        " 110.00  "1 "   1 " "  :  1  0.009091  0.031397  0.003269  137.0  137.0  137.0    0.0 0.000    8.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2348 "2348        " 110.00    2346 "2346        " 110.00  "1 "   1 " "  :  1  0.012397  0.040496  0.004160  137.0  137.0  137.0    0.0 0.000   10.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2348 "2348        " 110.00    2347 "2347        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2349 "Turow (con~1" 110.00    2175 "2175        " 110.00  "1 "   1 " "  :  1  0.005141  0.035124  0.007899  229.0  229.0  229.0    0.0 0.000   13.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2349 "Turow (con~1" 110.00    2176 "2176        " 110.00  "1 "   1 " "  :  1  0.005141  0.035124  0.007899  232.0  232.0  232.0    0.0 0.000   13.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2349 "Turow (con~1" 110.00    2345 "2345        " 110.00  "1 "   1 " "  :  1  0.004132  0.009917  0.000990  137.0  137.0  137.0    0.0 0.000    2.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2349 "Turow (con~1" 110.00    2346 "2346        " 110.00  "1 "   1 " "  :  1  0.004132  0.010744  0.000990  137.0  137.0  137.0    0.0 0.000    2.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2350 "2350        " 110.00    2342 "2342        " 110.00  "1 "   1 " "  :  1  0.004132  0.009091  0.000939  137.0  137.0  137.0    0.0 0.000    2.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2350 "2350        " 110.00    2349 "Turow (con~1" 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2351 "2351        " 110.00    2195 "2195        " 110.00  "1 "   1 " "  :  1  0.003174  0.010727  0.001060  137.0  137.0  137.0    0.0 0.000    2.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2351 "2351        " 110.00    2258 "2258        " 110.00  "1 "   1 " "  :  1  0.004860  0.016446  0.001631  120.0  120.0  120.0    0.0 0.000    4.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2352 "2352        " 110.00    2208 "2208        " 110.00  "1 "   1 " "  :  1  0.025463  0.084959  0.006350  137.0  137.0  137.0    0.0 0.000   18.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2353 "2353        " 110.00    2233 "2233        " 110.00  "1 "   1 " "  :  1  0.012008  0.026711  0.002589  120.0  120.0  120.0    0.0 0.000    6.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2354 "2354        " 110.00    2353 "2353        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2355 "2355        " 110.00    1972 "1972        " 110.00  "1 "   1 " "  :  1  0.029917  0.101364  0.010031  120.0  120.0  120.0    0.0 0.000   25.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2355 "2355        " 110.00    2017 "2017        " 110.00  "1 "   1 " "  :  1  0.042066  0.141322  0.013939  120.0  120.0  120.0    0.0 0.000   35.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2355 "2355        " 110.00    2283 "2283        " 110.00  "1 "   1 " "  :  1  0.039504  0.072314  0.007279   90.0   90.0   90.0    0.0 0.000   18.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2356 "2356        " 110.00    2046 "Konin (con~1" 110.00  "1 "   1 " "  :  1  0.000992  0.007934  0.000770  171.0  171.0  171.0    0.0 0.000    2.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2357 "2357        " 110.00    2218 "Patnow      " 110.00  "1 "   1 " "  :  1  0.003967  0.029174  0.002829  274.0  274.0  274.0    0.0 0.000    7.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2357 "2357        " 110.00    2356 "2356        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2358 "2358        " 110.00    1985 "1985        " 110.00  "1 "   1 " "  :  1  0.001818  0.005950  0.000629  137.0  137.0  137.0    0.0 0.000    1.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2358 "2358        " 110.00    2260 "2260        " 110.00  "1 "   1 " "  :  1  0.004050  0.013388  0.001379  137.0  137.0  137.0    0.0 0.000    3.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2358 "2358        " 110.00    2265 "2265        " 110.00  "1 "   1 " "  :  1  0.004132  0.014050  0.001379  137.0  137.0  137.0    0.0 0.000    3.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2359 "2359        " 110.00    1973 "1973        " 110.00  "1 "   1 " "  :  1  0.021818  0.071066  0.007369  137.0  137.0  137.0    0.0 0.000   18.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2359 "2359        " 110.00    1996 "Dolna Odra  " 110.00  "1 "   1 " "  :  1  0.012893  0.041984  0.004361  137.0  137.0  137.0    0.0 0.000   10.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2360 "2360        " 110.00    2228 "2228        " 110.00  "1 "   1 " "  :  1  0.009917  0.017364  0.001721   90.0   90.0   90.0    0.0 0.000    4.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2361 "2361        " 110.00    2360 "2360        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2362 "2362        " 110.00    2199 "2199        " 110.00  "1 "   1 " "  :  1  0.036686  0.094298  0.009849  102.0  102.0  102.0    0.0 0.000   24.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2362 "2362        " 110.00    2340 "2340        " 110.00  "1 "   1 " "  :  1  0.022893  0.062149  0.006360  102.0  102.0  102.0    0.0 0.000   15.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2363 "2363        " 110.00    1975 "1975        " 110.00  "1 "   1 " "  :  1  0.028512  0.098430  0.008959  137.0  137.0  137.0    0.0 0.000   23.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2364 "2364        " 110.00    1956 "1956        " 110.00  "1 "   1 " "  :  1  0.009917  0.020661  0.002180   91.0   91.0   91.0    0.0 0.000    5.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2364 "2364        " 110.00    2286 "2286        " 110.00  "1 "   1 " "  :  1  0.009917  0.023141  0.002611   91.0   91.0   91.0    0.0 0.000    6.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2365 "2365        " 110.00    2364 "2364        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2366 "2366        " 110.00    1979 "1979        " 110.00  "1 "   1 " "  :  1  0.001570  0.005124  0.000530  120.0  120.0  120.0    0.0 0.000    1.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2366 "2366        " 110.00    2065 "2065        " 110.00  "1 "   1 " "  :  1  0.006612  0.015703  0.001650  120.0  120.0  120.0    0.0 0.000    4.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2367 "2367        " 110.00    1979 "1979        " 110.00  "1 "   1 " "  :  1  0.001529  0.004934  0.000501  120.0  120.0  120.0    0.0 0.000    1.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2367 "2367        " 110.00    2366 "2366        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2368 "2368        " 110.00    2015 "2015        " 110.00  "1 "   1 " "  :  1  0.014446  0.048942  0.004840  137.0  137.0  137.0    0.0 0.000   12.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2368 "2368        " 110.00    2403 "2403        " 110.00  "1 "   1 " "  :  1  0.026793  0.090719  0.008981  140.0  140.0  140.0    0.0 0.000   22.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2369 "2369        " 110.00    1951 "1951        " 110.00  "1 "   1 " "  :  1  0.004512  0.015289  0.001510  137.0  137.0  137.0    0.0 0.000    3.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2370 "2370        " 110.00    1949 "1949        " 110.00  "1 "   1 " "  :  1  0.009446  0.028463  0.002800   90.0   90.0   90.0    0.0 0.000    7.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2370 "2370        " 110.00    2369 "2369        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2371 "2371        " 110.00    2177 "2177        " 110.00  "1 "   1 " "  :  1  0.067438  0.118017  0.011260   10.0   10.0   10.0    0.0 0.000   29.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2372 "2372        " 110.00    2292 "2292        " 110.00  "1 "   1 " "  :  1  0.024793  0.076859  0.008349  120.0  120.0  120.0    0.0 0.000   20.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2372 "2372        " 110.00    2422 "2422        " 110.00  "1 "   1 " "  :  1  0.013620  0.046124  0.004569  120.0  120.0  120.0    0.0 0.000   11.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2373 "2373        " 110.00    2372 "2372        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2375 "2375        " 110.00    2217 "2217        " 110.00  "1 "   1 " "  :  1  0.009091  0.029752  0.003190  137.0  137.0  137.0    0.0 0.000    7.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2375 "2375        " 110.00    2361 "2361        " 110.00  "1 "   1 " "  :  1  0.009091  0.028099  0.003071  137.0  137.0  137.0    0.0 0.000    7.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2375 "2375        " 110.00    2374 "2374        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2376 "2376        " 110.00    2379 "2379        " 110.00  "1 "   1 " "  :  1  0.007066  0.023950  0.002369  137.0  137.0  137.0    0.0 0.000    6.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2377 "2377        " 110.00    2315 "2315        " 110.00  "1 "   1 " "  :  1  0.025620  0.082636  0.008540  137.0  137.0  137.0    0.0 0.000   21.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2377 "2377        " 110.00    2361 "2361        " 110.00  "1 "   1 " "  :  1  0.011570  0.036364  0.003991  120.0  120.0  120.0    0.0 0.000    9.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2377 "2377        " 110.00    2376 "2376        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2378 "2378        " 110.00    2000 "2000        " 110.00  "1 "   1 " "  :  1  0.041157  0.104463  0.010430  120.0  120.0  120.0    0.0 0.000   26.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2378 "2378        " 110.00    2250 "2250        " 110.00  "1 "   1 " "  :  1  0.033636  0.085446  0.008741   91.0   91.0   91.0    0.0 0.000   21.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2378 "2378        " 110.00    2308 "2308        " 110.00  "1 "   1 " "  :  1  0.035289  0.060331  0.006050   90.0   90.0   90.0    0.0 0.000   15.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2380 "2380        " 110.00    2360 "2360        " 110.00  "1 "   1 " "  :  1  0.006967  0.023603  0.002340  137.0  137.0  137.0    0.0 0.000    5.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2380 "2380        " 110.00    2379 "2379        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2381 "2381        " 110.00    2081 "2081        " 110.00  "1 "   1 " "  :  1  0.003314  0.005793  0.000549   90.0   90.0   90.0    0.0 0.000    1.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2381 "2381        " 110.00    2229 "2229        " 110.00  "1 "   1 " "  :  1  0.009091  0.017364  0.001650   90.0   90.0   90.0    0.0 0.000    4.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2382 "2382        " 110.00    2082 "2082        " 110.00  "1 "   1 " "  :  1  0.003314  0.005793  0.000610   90.0   90.0   90.0    0.0 0.000    1.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2382 "2382        " 110.00    2381 "2381        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2383 "2383        " 110.00     522 "522         " 110.00  "1 "   1 " "  :  1  0.059256  0.103967  0.010481   87.0   87.0   87.0    0.0 0.000   26.3 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2383 "2383        " 110.00    2079 "2079        " 110.00  "1 "   1 " "  :  1  0.029826  0.054628  0.005520   87.0   87.0   87.0    0.0 0.000   13.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2384 "2384        " 110.00    1970 "1970        " 110.00  "1 "   1 " "  :  1  0.004132  0.006612  0.000731   90.0   90.0   90.0    0.0 0.000    1.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2384 "2384        " 110.00    2081 "2081        " 110.00  "1 "   1 " "  :  1  0.025620  0.043802  0.004550   90.0   90.0   90.0    0.0 0.000   11.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2385 "2385        " 110.00    1969 "1969        " 110.00  "1 "   1 " "  :  1  0.004132  0.006612  0.000731   90.0   90.0   90.0    0.0 0.000    1.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2385 "2385        " 110.00    2384 "2384        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2386 "2386        " 110.00    2043 "2043        " 110.00  "1 "   1 " "  :  1  0.058934  0.123967  0.011969   90.0   90.0   90.0    0.0 0.000   30.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2387 "2387        " 110.00    2169 "2169        " 110.00  "1 "   1 " "  :  1  0.039669  0.069339  0.006631   90.0   90.0   90.0    0.0 0.000   17.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2387 "2387        " 110.00    2192 "2192        " 110.00  "1 "   1 " "  :  1  0.025041  0.042893  0.004281  120.0  120.0  120.0    0.0 0.000   10.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2387 "2387        " 110.00    2309 "2309        " 110.00  "1 "   1 " "  :  1  0.022355  0.075727  0.007497  137.0  137.0  137.0    0.0 0.000   18.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2388 "2388        " 110.00    2303 "2303        " 110.00  "1 "   1 " "  :  1  0.040331  0.136612  0.013530  137.0  137.0  137.0    0.0 0.000   34.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2388 "2388        " 110.00    2306 "2306        " 110.00  "1 "   1 " "  :  1  0.031744  0.107504  0.010641  137.0  137.0  137.0    0.0 0.000   26.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2389 "2389        " 110.00    2281 "2281        " 110.00  "1 "   1 " "  :  1  0.024793  0.080413  0.008320  137.0  137.0  137.0    0.0 0.000   20.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2389 "2389        " 110.00    2327 "2327        " 110.00  "1 "   1 " "  :  1  0.007521  0.018347  0.001960   90.0   90.0   90.0    0.0 0.000    4.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2390 "2390        " 110.00    2216 "2216        " 110.00  "1 "   1 " "  :  1  0.007438  0.025620  0.002781  137.0  137.0  137.0    0.0 0.000    6.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2390 "2390        " 110.00    2374 "2374        " 110.00  "1 "   1 " "  :  1  0.001653  0.004132  0.000409  137.0  137.0  137.0    0.0 0.000    1.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2391 "2391        " 110.00    2390 "2390        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2391 "2391        " 110.00    2421 "2421        " 110.00  "1 "   1 " "  :  1  0.004967  0.016827  0.001670  137.0  137.0  137.0    0.0 0.000    4.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2392 "2392        " 110.00    2385 "2385        " 110.00  "1 "   1 " "  :  1  0.018182  0.035537  0.003901   90.0   90.0   90.0    0.0 0.000    9.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2393 "2393        " 110.00    2382 "2382        " 110.00  "1 "   1 " "  :  1  0.009917  0.022314  0.002420   90.0   90.0   90.0    0.0 0.000    5.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2393 "2393        " 110.00    2392 "2392        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2395 "2395        " 110.00    2082 "2082        " 110.00  "1 "   1 " "  :  1  0.011570  0.018934  0.002011   90.0   90.0   90.0    0.0 0.000    4.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2395 "2395        " 110.00    2376 "2376        " 110.00  "1 "   1 " "  :  1  0.019826  0.033802  0.003291   90.0   90.0   90.0    0.0 0.000    8.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2396 "2396        " 110.00    2048 "2048        " 110.00  "1 "   1 " "  :  1  0.000826  0.002479  0.000271   90.0   90.0   90.0    0.0 0.000    0.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2396 "2396        " 110.00    2081 "2081        " 110.00  "1 "   1 " "  :  1  0.011570  0.018934  0.001909   90.0   90.0   90.0    0.0 0.000    4.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2396 "2396        " 110.00    2360 "2360        " 110.00  "1 "   1 " "  :  1  0.004959  0.015703  0.000801   90.0   90.0   90.0    0.0 0.000    2.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2396 "2396        " 110.00    2395 "2395        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2397 "2397        " 110.00    2392 "2392        " 110.00  "1 "   1 " "  :  1  0.000554  0.001818  0.026831  118.0  118.0  118.0    0.0 0.000    5.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2398 "2398        " 110.00    2360 "2360        " 110.00  "1 "   1 " "  :  1  0.015703  0.027273  0.002640  137.0  137.0  137.0    0.0 0.000    6.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2398 "2398        " 110.00    2374 "2374        " 110.00  "1 "   1 " "  :  1  0.009091  0.028099  0.003071  137.0  137.0  137.0    0.0 0.000    7.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2399 "2399        " 110.00    2020 "2020        " 110.00  "1 "   1 " "  :  1  0.020149  0.048843  0.004760   90.0   90.0   90.0    0.0 0.000   12.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2400 "2400        " 110.00    2005 "2005        " 110.00  "1 "   1 " "  :  1  0.001818  0.004628  0.000469  120.0  120.0  120.0    0.0 0.000    1.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2400 "2400        " 110.00    2431 "2431        " 110.00  "1 "   1 " "  :  1  0.023636  0.059917  0.006181  120.0  120.0  120.0    0.0 0.000   15.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2401 "2401        " 110.00    2082 "2082        " 110.00  "1 "   1 " "  :  1  0.100000  0.165289  0.018220   76.0   76.0   76.0    0.0 0.000   43.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2402 "2402        " 110.00    2322 "2322        " 110.00  "1 "   1 " "  :  1  0.022628  0.039570  0.003780  120.0  120.0  120.0    0.0 0.000    9.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2403 "2403        " 110.00    2219 "Patnow      " 110.00  "1 "   1 " "  :  1  0.016537  0.056008  0.005539  140.0  140.0  140.0    0.0 0.000   14.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2404 "2404        " 110.00    2218 "Patnow      " 110.00  "1 "   1 " "  :  1  0.038141  0.066711  0.006360   81.0   81.0   81.0    0.0 0.000   16.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2405 "2405        " 110.00    2069 "2069        " 110.00  "1 "   1 " "  :  1  0.007017  0.017521  0.000779  126.0  126.0  126.0    0.0 0.000    2.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2405 "2405        " 110.00    2143 "2143        " 110.00  "1 "   1 " "  :  1  0.003554  0.009587  0.000801  126.0  126.0  126.0    0.0 0.000    2.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2405 "2405        " 110.00    2213 "2213        " 110.00  "1 "   1 " "  :  1  0.023876  0.067107  0.006210  126.0  126.0  126.0    0.0 0.000   16.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2406 "2406        " 110.00    2256 "2256        " 110.00  "1 "   1 " "  :  1  0.000612  0.002083  0.000210  120.0  120.0  120.0    0.0 0.000    0.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2407 "2407        " 110.00    2414 "2414        " 110.00  "1 "   1 " "  :  1  0.004347  0.007603  0.000731  114.0  114.0  114.0    0.0 0.000    1.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2408 "2408        " 110.00    1982 "1982        " 110.00  "1 "   1 " "  :  1  0.020702  0.070124  0.006941  137.0  137.0  137.0    0.0 0.000   17.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2409 "2409        " 110.00    2399 "2399        " 110.00  "1 "   1 " "  :  1  0.012091  0.021141  0.002018   90.0   90.0   90.0    0.0 0.000    5.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2410 "2410        " 110.00    2019 "2019        " 110.00  "1 "   1 " "  :  1  0.024727  0.054000  0.005230   90.0   90.0   90.0    0.0 0.000   13.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2411 "2411        " 110.00    2018 "2018        " 110.00  "1 "   1 " "  :  1  0.048430  0.074050  0.006890   90.0   90.0   90.0    0.0 0.000   18.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2411 "2411        " 110.00    2150 "2150        " 110.00  "1 "   1 " "  :  1  0.038430  0.070413  0.006520   90.0   90.0   90.0    0.0 0.000   17.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2411 "2411        " 110.00    2386 "2386        " 110.00  "1 "   1 " "  :  1  0.002066  0.003636  0.000339   90.0   90.0   90.0    0.0 0.000    0.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2412 "2412        " 110.00    1970 "1970        " 110.00  "1 "   1 " "  :  1  0.014380  0.024050  0.002490   90.0   90.0   90.0    0.0 0.000    6.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2412 "2412        " 110.00    2180 "2180        " 110.00  "1 "   1 " "  :  1  0.011653  0.021240  0.002210   90.0   90.0   90.0    0.0 0.000    5.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2413 "2413        " 110.00    2054 "2054        " 110.00  "1 "   1 " "  :  1  0.059446  0.103983  0.009920   76.0   76.0   76.0    0.0 0.000   25.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2414 "2414        " 110.00    2256 "2256        " 110.00  "1 "   1 " "  :  1  0.012488  0.032190  0.003260  114.0  114.0  114.0    0.0 0.000    8.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2415 "2415        " 110.00    2235 "2235        " 110.00  "1 "   1 " "  :  1  0.001157  0.003802  0.000380  137.0  137.0  137.0    0.0 0.000    1.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2415 "2415        " 110.00    2237 "2237        " 110.00  "1 "   1 " "  :  1  0.019174  0.063876  0.005980  137.0  137.0  137.0    0.0 0.000   15.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2415 "2415        " 110.00    2263 "2263        " 110.00  "1 "   1 " "  :  1  0.003802  0.012636  0.001191  137.0  137.0  137.0    0.0 0.000    3.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2416 "2416        " 110.00    2407 "2407        " 110.00  "1 "   1 " "  :  1  0.002207  0.007463  0.000740  114.0  114.0  114.0    0.0 0.000    1.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2417 "2417        " 110.00    2235 "2235        " 110.00  "1 "   1 " "  :  1  0.000008  0.000083  0.000000   90.0   90.0   90.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2417 "2417        " 110.00    2237 "2237        " 110.00  "1 "   1 " "  :  1  0.016686  0.035289  0.003410   90.0   90.0   90.0    0.0 0.000    8.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2417 "2417        " 110.00    2371 "2371        " 110.00  "1 "   1 " "  :  1  0.057603  0.122149  0.011790   90.0   90.0   90.0    0.0 0.000   30.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2418 "2418        " 110.00    2259 "2259        " 110.00  "1 "   1 " "  :  1  0.003033  0.010289  0.001019  120.0  120.0  120.0    0.0 0.000    2.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2419 "2419        " 110.00    2116 "2116        " 110.00  "1 "   1 " "  :  1  0.012091  0.040959  0.004061  120.0  120.0  120.0    0.0 0.000   10.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2420 "2420        " 110.00    2334 "2334        " 110.00  "1 "   1 " "  :  1  0.010934  0.030479  0.003071  120.0  120.0  120.0    0.0 0.000    7.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2421 "2421        " 110.00    2217 "2217        " 110.00  "1 "   1 " "  :  1  0.008769  0.029686  0.002940  137.0  137.0  137.0    0.0 0.000    7.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2422 "2422        " 110.00    2217 "2217        " 110.00  "1 "   1 " "  :  1  0.024893  0.084322  0.008349  120.0  120.0  120.0    0.0 0.000   21.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2423 "2423        " 110.00    1147 "1147        " 110.00  "1 "   1 " "  :  1  0.070248  0.120661  0.012901   67.0   67.0   67.0    0.0 0.000   31.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2424 "2424        " 110.00    2159 "2159        " 110.00  "1 "   1 " "  :  1  0.014207  0.046612  0.004770  137.0  137.0  137.0    0.0 0.000   11.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2424 "2424        " 110.00    2303 "2303        " 110.00  "1 "   1 " "  :  1  0.017769  0.058182  0.005951  137.0  137.0  137.0    0.0 0.000   14.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2425 "2425        " 110.00    2053 "2053        " 110.00  "1 "   1 " "  :  1  0.011322  0.037438  0.003700  137.0  137.0  137.0    0.0 0.000    9.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2425 "2425        " 110.00    2335 "2335        " 110.00  "1 "   1 " "  :  1  0.024959  0.084463  0.008470  137.0  137.0  137.0    0.0 0.000   21.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2426 "2426        " 110.00    2021 "2021        " 110.00  "1 "   1 " "  :  1  0.039826  0.069669  0.006660   90.0   90.0   90.0    0.0 0.000   17.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2426 "2426        " 110.00    2249 "2249        " 110.00  "1 "   1 " "  :  1  0.013140  0.025537  0.002461   90.0   90.0   90.0    0.0 0.000    6.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2427 "2427        " 110.00    1939 "1939        " 110.00  "1 "   1 " "  :  1  0.017686  0.057438  0.005960  137.0  137.0  137.0    0.0 0.000   14.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2427 "2427        " 110.00    2053 "2053        " 110.00  "1 "   1 " "  :  1  0.011570  0.039421  0.003901  137.0  137.0  137.0    0.0 0.000    9.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2429 "2429        " 110.00     981 "981         " 110.00  "1 "   1 " "  :  0  0.021488  0.027273  0.005111   90.0   90.0   90.0    0.0 0.000    9.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2429 "2429        " 110.00    2428 "2428        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2430 "2430        " 110.00    2148 "2148        " 110.00  "1 "   1 " "  :  1  0.048760  0.069421  0.012540  120.0  120.0  120.0    0.0 0.000   23.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2430 "2430        " 110.00    2201 "2201        " 110.00  "1 "   1 " "  :  1  0.030248  0.101653  0.010019  120.0  120.0  120.0    0.0 0.000   25.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2431 "2431        " 110.00    2310 "2310        " 110.00  "1 "   1 " "  :  1  0.027273  0.091653  0.009010  137.0  137.0  137.0    0.0 0.000   22.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2431 "2431        " 110.00    2428 "2428        " 110.00  "1 "   1 " "  :  1  0.022314  0.075570  0.007480  137.0  137.0  137.0    0.0 0.000   18.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2431 "2431        " 110.00    2430 "2430        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2432 "2432        " 110.00    2197 "2197        " 110.00  "1 "   1 " "  :  1  0.024132  0.078512  0.008199  137.0  137.0  137.0    0.0 0.000   20.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2433 "2433        " 110.00    2420 "2420        " 110.00  "1 "   1 " "  :  1  0.003826  0.006686  0.000639  120.0  120.0  120.0    0.0 0.000    1.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2434 "2434        " 110.00    1936 "1936        " 110.00  "1 "   1 " "  :  1  0.006099  0.020653  0.002040  137.0  137.0  137.0    0.0 0.000    5.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2434 "2434        " 110.00    2270 "2270        " 110.00  "1 "   1 " "  :  1  0.007107  0.019422  0.002011  120.0  120.0  120.0    0.0 0.000    5.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2434 "2434        " 110.00    2418 "2418        " 110.00  "1 "   1 " "  :  1  0.000041  0.000141  0.000010  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2435 "2435        " 110.00    2014 "2014        " 110.00  "1 "   1 " "  :  1  0.017769  0.031570  0.003011   90.0   90.0   90.0    0.0 0.000    7.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2435 "2435        " 110.00    2248 "2248        " 110.00  "1 "   1 " "  :  1  0.008182  0.021488  0.002120  120.0  120.0  120.0    0.0 0.000    5.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2436 "2436        " 110.00    2245 "2245        " 110.00  "1 "   1 " "  :  1  0.007934  0.015372  0.001500   90.0   90.0   90.0    0.0 0.000    3.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2437 "2437        " 110.00    2164 "2164        " 110.00  "1 "   1 " "  :  1  0.012562  0.021901  0.002120   90.0   90.0   90.0    0.0 0.000    5.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2438 "2438        " 110.00    2436 "2436        " 110.00  "1 "   1 " "  :  1  0.010083  0.017364  0.001721   90.0   90.0   90.0    0.0 0.000    4.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2438 "2438        " 110.00    2437 "2437        " 110.00  "1 "   1 " "  :  1  0.010826  0.018934  0.001810   90.0   90.0   90.0    0.0 0.000    4.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2439 "2439        " 110.00    2175 "2175        " 110.00  "1 "   1 " "  :  1  0.013173  0.044603  0.004419  137.0  137.0  137.0    0.0 0.000   11.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2439 "2439        " 110.00    2252 "2252        " 110.00  "1 "   1 " "  :  1  0.012603  0.042653  0.004221  137.0  137.0  137.0    0.0 0.000   10.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2440 "2440        " 110.00    2191 "2191        " 110.00  "1 "   1 " "  :  1  0.034876  0.094876  0.009721  108.0  108.0  108.0    0.0 0.000   24.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2441 "2441        " 110.00    2172 "2172        " 110.00  "1 "   1 " "  :  1  0.029587  0.054711  0.005031   90.0   90.0   90.0    0.0 0.000   13.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2441 "2441        " 110.00    2173 "2173        " 110.00  "1 "   1 " "  :  1  0.033058  0.058603  0.005571   90.0   90.0   90.0    0.0 0.000   14.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2442 "2442        " 110.00    1933 "Adamow      " 110.00  "1 "   1 " "  :  1  0.001289  0.003744  0.000380  114.0  114.0  114.0    0.0 0.000    0.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2443 "2443        " 110.00    2061 "2061        " 110.00  "1 "   1 " "  :  1  0.014554  0.053141  0.005230  137.0  137.0  137.0    0.0 0.000   13.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2443 "2443        " 110.00    2238 "2238        " 110.00  "1 "   1 " "  :  1  0.060496  0.118182  0.011589   90.0   90.0   90.0    0.0 0.000   29.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2444 "2444        " 110.00    2204 "2204        " 110.00  "1 "   1 " "  :  1  0.039669  0.069421  0.006660   90.0   90.0   90.0    0.0 0.000   17.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2445 "2445        " 110.00    1989 "1989        " 110.00  "1 "   1 " "  :  1  0.010314  0.017967  0.001711   90.0   90.0   90.0    0.0 0.000    4.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2445 "2445        " 110.00    2378 "2378        " 110.00  "1 "   1 " "  :  1  0.058083  0.103752  0.009910   90.0   90.0   90.0    0.0 0.000   25.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2446 "2446        " 110.00    1960 "1960        " 110.00  "1 "   1 " "  :  1  0.007438  0.023967  0.002439  120.0  120.0  120.0    0.0 0.000    6.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2446 "2446        " 110.00    2118 "2118        " 110.00  "1 "   1 " "  :  1  0.018033  0.061091  0.006048   90.0   90.0   90.0    0.0 0.000   15.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2448 "2448        " 110.00    2447 "2447        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2449 "2449        " 110.00    2220 "2220        " 110.00  "1 "   1 " "  :  1  0.022091  0.057744  0.005651   76.0   76.0   76.0    0.0 0.000   14.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2450 "2450        " 110.00    2221 "2221        " 110.00  "1 "   1 " "  :  1  0.019016  0.041529  0.008639   90.0   90.0   90.0    0.0 0.000   15.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2450 "2450        " 110.00    2449 "2449        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2451 "2451        " 110.00    1960 "1960        " 110.00  "1 "   1 " "  :  1  0.006612  0.009091  0.001159  120.0  120.0  120.0    0.0 0.000    2.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2451 "2451        " 110.00    2038 "2038        " 110.00  "1 "   1 " "  :  1  0.042984  0.102479  0.010500   90.0   90.0   90.0    0.0 0.000   26.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2451 "2451        " 110.00    2043 "2043        " 110.00  "1 "   1 " "  :  1  0.004959  0.014876  0.001670  120.0  120.0  120.0    0.0 0.000    4.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2451 "2451        " 110.00    2247 "2247        " 110.00  "1 "   1 " "  :  1  0.024793  0.080083  0.008301  114.0  114.0  114.0    0.0 0.000   20.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2452 "2452        " 110.00    2042 "2042        " 110.00  "1 "   1 " "  :  1  0.004959  0.014876  0.001670  120.0  120.0  120.0    0.0 0.000    4.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2452 "2452        " 110.00    2121 "2121        " 110.00  "1 "   1 " "  :  1  0.009091  0.027273  0.002899  120.0  120.0  120.0    0.0 0.000    7.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2452 "2452        " 110.00    2125 "2125        " 110.00  "1 "   1 " "  :  1  0.013223  0.042066  0.004600  120.0  120.0  120.0    0.0 0.000   11.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2452 "2452        " 110.00    2451 "2451        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2453 "2453        " 110.00    2304 "2304        " 110.00  "1 "   1 " "  :  1  0.028099  0.048760  0.004770   90.0   90.0   90.0    0.0 0.000   12.1 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2454 "2454        " 110.00    2182 "2182        " 110.00  "1 "   1 " "  :  1  0.040231  0.102769  0.010210   90.0   90.0   90.0    0.0 0.000   25.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2454 "2454        " 110.00    2258 "2258        " 110.00  "1 "   1 " "  :  1  0.011727  0.030521  0.003030   90.0   90.0   90.0    0.0 0.000    7.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2455 "2455        " 110.00    2508 "2508        " 110.00  "1 "   1 " "  :  1  0.003314  0.010909  0.001111  137.0  137.0  137.0    0.0 0.000    2.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2456 "2456        " 110.00    2576 "2576        " 110.00  "1 "   1 " "  :  1  0.041397  0.069421  0.007110   69.0   69.0   69.0    0.0 0.000   17.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2457 "2457        " 110.00    2471 "2471        " 110.00  "1 "   1 " "  :  1  0.006529  0.021157  0.002200  137.0  137.0  137.0    0.0 0.000    5.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2457 "2457        " 110.00    2474 "2474        " 110.00  "1 "   1 " "  :  1  0.013967  0.044628  0.004620  126.0  126.0  126.0    0.0 0.000   11.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2458 "2458        " 110.00    2561 "2561        " 110.00  "1 "   1 " "  :  1  0.002636  0.007521  0.000750  120.0  120.0  120.0    0.0 0.000    1.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2459 "2459        " 110.00    2458 "2458        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2459 "2459        " 110.00    2656 "2656        " 110.00  "1 "   1 " "  :  1  0.013140  0.041818  0.004479  137.0  137.0  137.0    0.0 0.000   10.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2460 "2460        " 110.00    2714 "2714        " 110.00  "1 "   1 " "  :  1  0.021397  0.069174  0.007100  137.0  137.0  137.0    0.0 0.000   17.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2461 "2461        " 110.00    2498 "2498        " 110.00  "1 "   1 " "  :  1  0.023554  0.062149  0.006389   82.0   82.0   82.0    0.0 0.000   15.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2461 "2461        " 110.00    2729 "2729        " 110.00  "1 "   1 " "  :  1  0.066446  0.177190  0.017910   70.0   70.0   70.0    0.0 0.000   44.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2462 "2462        " 110.00    2461 "2461        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2462 "2462        " 110.00    2660 "2660        " 110.00  "1 "   1 " "  :  1  0.037603  0.091744  0.009680   99.0   99.0   99.0    0.0 0.000   23.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2463 "2463        " 110.00    2458 "2458        " 110.00  "1 "   1 " "  :  1  0.002314  0.007521  0.000770  137.0  137.0  137.0    0.0 0.000    1.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2464 "2464        " 110.00     333 "333         " 110.00  "1 "   1 " "  :  1  0.076859  0.095041  0.010159   69.0   69.0   69.0    0.0 0.000   24.7 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2464 "2464        " 110.00    2469 "2469        " 110.00  "1 "   1 " "  :  1  0.013223  0.017769  0.001909   62.0   62.0   62.0    0.0 0.000    4.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2464 "2464        " 110.00    2653 "2653        " 110.00  "1 "   1 " "  :  1  0.023314  0.078934  0.007451   69.0   69.0   69.0    0.0 0.000   19.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2465 "2465        " 110.00    2726 "2726        " 110.00  "1 "   1 " "  :  1  0.021388  0.069537  0.007289  120.0  120.0  120.0    0.0 0.000   17.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2466 "2466        " 110.00    2472 "2472        " 110.00  "1 "   1 " "  :  1  0.003058  0.009917  0.001019  137.0  137.0  137.0    0.0 0.000    2.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2467 "2467        " 110.00    2628 "2628        " 110.00  "1 "   1 " "  :  1  0.016529  0.031397  0.002899   48.0   48.0   48.0    0.0 0.000    7.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2468 "2468        " 110.00    2714 "2714        " 110.00  "1 "   1 " "  :  1  0.002810  0.009174  0.000939  123.0  123.0  123.0    0.0 0.000    2.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2469 "2469        " 110.00    2533 "2533        " 110.00  "1 "   1 " "  :  1  0.022314  0.072314  0.014929   75.0   75.0   75.0    0.0 0.000   26.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2470 "2470        " 110.00    2477 "2477        " 110.00  "1 "   1 " "  :  1  0.037397  0.120661  0.012720  140.0  140.0  140.0    0.0 0.000   31.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2471 "2471        " 110.00    2651 "2651        " 110.00  "1 "   1 " "  :  1  0.001983  0.006281  0.000651  137.0  137.0  137.0    0.0 0.000    1.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2472 "2472        " 110.00    2536 "2536        " 110.00  "1 "   1 " "  :  1  0.004207  0.010578  0.001060  120.0  120.0  120.0    0.0 0.000    2.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2474 "2474        " 110.00    2473 "2473        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2475 "2475        " 110.00    2612 "2612        " 110.00  "1 "   1 " "  :  1  0.019752  0.062149  0.006749   90.0   90.0   90.0    0.0 0.000   16.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2476 "2476        " 110.00    2626 "2626        " 110.00  "1 "   1 " "  :  1  0.026198  0.043967  0.004339   78.0   78.0   78.0    0.0 0.000   11.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2477 "2477        " 110.00    2482 "2482        " 110.00  "1 "   1 " "  :  1  0.005446  0.007603  0.000770   69.0   69.0   69.0    0.0 0.000    1.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2477 "2477        " 110.00    2697 "2697        " 110.00  "1 "   1 " "  :  1  0.068430  0.091570  0.008400   69.0   69.0   69.0    0.0 0.000   22.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2478 "2478        " 110.00    2510 "2510        " 110.00  "1 "   1 " "  :  1  0.030248  0.097521  0.010019   86.0   86.0   86.0    0.0 0.000   24.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2478 "2478        " 110.00    2726 "2726        " 110.00  "1 "   1 " "  :  1  0.036686  0.118182  0.012170   95.0   95.0   95.0    0.0 0.000   30.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2479 "2479        " 110.00    2478 "2478        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2479 "2479        " 110.00    2649 "2649        " 110.00  "1 "   1 " "  :  1  0.003314  0.010744  0.001089  137.0  137.0  137.0    0.0 0.000    2.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2480 "2480        " 110.00    2688 "2688        " 110.00  "1 "   1 " "  :  1  0.017190  0.057769  0.005779   69.0   69.0   69.0    0.0 0.000   14.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2481 "2481        " 110.00    2517 "2517        " 110.00  "1 "   1 " "  :  1  0.033802  0.107438  0.011541   69.0   69.0   69.0    0.0 0.000   28.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2481 "2481        " 110.00    2706 "2706        " 110.00  "1 "   1 " "  :  1  0.027686  0.089504  0.009169   95.0   95.0   95.0    0.0 0.000   22.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2482 "2482        " 110.00    2661 "2661        " 110.00  "1 "   1 " "  :  1  0.066612  0.113058  0.011180   69.0   69.0   69.0    0.0 0.000   28.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2483 "2483        " 110.00    2529 "2529        " 110.00  "1 "   1 " "  :  1  0.028678  0.092562  0.009511   57.0   57.0   57.0    0.0 0.000   23.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2485 "2485        " 110.00    2484 "2484        " 110.00  "1 "   1 " "  :  1  0.012231  0.038603  0.004201   30.0   30.0   30.0    0.0 0.000   10.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2485 "2485        " 110.00    2676 "2676        " 110.00  "1 "   1 " "  :  1  0.039504  0.124554  0.011761   38.0   38.0   38.0    0.0 0.000   30.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2486 "2486        " 110.00    2477 "2477        " 110.00  "1 "   1 " "  :  1  0.034132  0.059917  0.005660   48.0   48.0   48.0    0.0 0.000   14.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2486 "2486        " 110.00    2530 "2530        " 110.00  "1 "   1 " "  :  1  0.014554  0.047471  0.004830  120.0  120.0  120.0    0.0 0.000   12.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2487 "2487        " 110.00    2574 "2574        " 110.00  "1 "   1 " "  :  1  0.011157  0.015289  0.002749  114.0  114.0  114.0    0.0 0.000    5.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2488 "2488        " 110.00    2723 "2723        " 110.00  "1 "   1 " "  :  1  0.001818  0.003876  0.000271   76.0   76.0   76.0    0.0 0.000    0.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2489 "2489        " 110.00    2530 "2530        " 110.00  "1 "   1 " "  :  1  0.020397  0.065950  0.006771   90.0   90.0   90.0    0.0 0.000   16.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2490 "2490        " 110.00    2668 "2668        " 110.00  "1 "   1 " "  :  1  0.046281  0.071066  0.007599   78.0   78.0   78.0    0.0 0.000   18.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2491 "2491        " 110.00    2672 "2672        " 110.00  "1 "   1 " "  :  1  0.035868  0.071322  0.006241   38.0   38.0   38.0    0.0 0.000   16.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2492 "2492        " 110.00    2603 "2603        " 110.00  "1 "   1 " "  :  1  0.022339  0.074959  0.007480   69.0   69.0   69.0    0.0 0.000   18.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2493 "2493        " 110.00    2363 "2363        " 110.00  "1 "   1 " "  :  0  0.034628  0.060744  0.005711   69.0   69.0   69.0    0.0 0.000   14.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2494 "2494        " 110.00    2540 "2540        " 110.00  "1 "   1 " "  :  1  0.013636  0.035537  0.003700  120.0  120.0  120.0    0.0 0.000    9.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2494 "2494        " 110.00    2648 "2648        " 110.00  "1 "   1 " "  :  1  0.008512  0.021744  0.002200  120.0  120.0  120.0    0.0 0.000    5.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2495 "2495        " 110.00    2711 "2711        " 110.00  "1 "   1 " "  :  1  0.005702  0.010174  0.000939   69.0   69.0   69.0    0.0 0.000    2.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2496 "2496        " 110.00    2497 "2497        " 110.00  "1 "   1 " "  :  1  0.055041  0.164298  0.016819   69.0   69.0   69.0    0.0 0.000   41.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2498 "2498        " 110.00    2497 "2497        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2499 "2499        " 110.00    2506 "2506        " 110.00  "1 "   1 " "  :  1  0.100000  0.159496  0.015970   86.0   86.0   86.0    0.0 0.000   40.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2499 "2499        " 110.00    2594 "2594        " 110.00  "1 "   1 " "  :  1  0.035868  0.058678  0.006459   90.0   90.0   90.0    0.0 0.000   15.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2500 "2500        " 110.00    2499 "2499        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2501 "2501        " 110.00    2500 "2500        " 110.00  "1 "   1 " "  :  1  0.009091  0.028099  0.002880  133.0  133.0  133.0    0.0 0.000    7.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2502 "2502        " 110.00    2724 "2724        " 110.00  "1 "   1 " "  :  1  0.003314  0.010578  0.001089  137.0  137.0  137.0    0.0 0.000    2.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2503 "2503        " 110.00    2535 "2535        " 110.00  "1 "   1 " "  :  1  0.005620  0.018934  0.001890   32.0   32.0   32.0    0.0 0.000    4.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2504 "2504        " 110.00    2536 "2536        " 110.00  "1 "   1 " "  :  1  0.005620  0.018934  0.001890   32.0   32.0   32.0    0.0 0.000    4.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2505 "2505        " 110.00    2475 "2475        " 110.00  "1 "   1 " "  :  1  0.036686  0.064711  0.006110   90.0   90.0   90.0    0.0 0.000   15.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2505 "2505        " 110.00    2491 "2491        " 110.00  "1 "   1 " "  :  1  0.035868  0.071322  0.006241   90.0   90.0   90.0    0.0 0.000   16.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2506 "2506        " 110.00    2606 "2606        " 110.00  "1 "   1 " "  :  1  0.007934  0.022314  0.002149  123.0  123.0  123.0    0.0 0.000    5.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2507 "2507        " 110.00    2455 "2455        " 110.00  "1 "   1 " "  :  1  0.006124  0.015703  0.001571  120.0  120.0  120.0    0.0 0.000    3.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2507 "2507        " 110.00    2506 "2506        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2507 "2507        " 110.00    2509 "2509        " 110.00  "1 "   1 " "  :  1  0.020744  0.067273  0.006820  137.0  137.0  137.0    0.0 0.000   17.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2508 "2508        " 110.00    2511 "2511        " 110.00  "1 "   1 " "  :  1  0.019174  0.025950  0.004671   69.0   69.0   69.0    0.0 0.000    8.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2508 "2508        " 110.00    2631 "2631        " 110.00  "1 "   1 " "  :  1  0.004628  0.014876  0.001520  137.0  137.0  137.0    0.0 0.000    3.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2508 "2508        " 110.00    2720 "2720        " 110.00  "1 "   1 " "  :  1  0.004628  0.014876  0.001520  120.0  120.0  120.0    0.0 0.000    3.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2509 "2509        " 110.00    2508 "2508        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2509 "2509        " 110.00    2619 "2619        " 110.00  "1 "   1 " "  :  1  0.006612  0.015703  0.001689  103.0  103.0  103.0    0.0 0.000    4.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2509 "2509        " 110.00    2719 "2719        " 110.00  "1 "   1 " "  :  1  0.004628  0.014876  0.001520  120.0  120.0  120.0    0.0 0.000    3.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2510 "2510        " 110.00    2487 "2487        " 110.00  "1 "   1 " "  :  1  0.011157  0.015289  0.002749  114.0  114.0  114.0    0.0 0.000    5.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2511 "2511        " 110.00    2510 "2510        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2511 "2511        " 110.00    2675 "2675        " 110.00  "1 "   1 " "  :  1  0.014959  0.043802  0.004450  114.0  114.0  114.0    0.0 0.000   11.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2512 "2512        " 110.00    2507 "2507        " 110.00  "1 "   1 " "  :  1  0.007603  0.019826  0.002059  120.0  120.0  120.0    0.0 0.000    5.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2513 "2513        " 110.00    2690 "2690        " 110.00  "1 "   1 " "  :  1  0.000992  0.003471  0.000361  137.0  137.0  137.0    0.0 0.000    0.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2513 "2513        " 110.00    2705 "2705        " 110.00  "1 "   1 " "  :  1  0.010826  0.034711  0.003579  137.0  137.0  137.0    0.0 0.000    8.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2514 "2514        " 110.00    2478 "2478        " 110.00  "1 "   1 " "  :  1  0.009826  0.017364  0.001600  137.0  137.0  137.0    0.0 0.000    4.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2514 "2514        " 110.00    2513 "2513        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2514 "2514        " 110.00    2520 "2520        " 110.00  "1 "   1 " "  :  1  0.004959  0.012727  0.001280   95.0   95.0   95.0    0.0 0.000    3.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2514 "2514        " 110.00    2680 "2680        " 110.00  "1 "   1 " "  :  1  0.001240  0.004132  0.000390  128.0  128.0  128.0    0.0 0.000    1.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2515 "2515        " 110.00    2600 "2600        " 110.00  "1 "   1 " "  :  1  0.010388  0.050826  0.004939  133.0  133.0  133.0    0.0 0.000   12.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2516 "2516        " 110.00    2685 "2685        " 110.00  "1 "   1 " "  :  1  0.006876  0.021579  0.002398  137.0  137.0  137.0    0.0 0.000    5.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2517 "2517        " 110.00    2590 "2590        " 110.00  "1 "   1 " "  :  1  0.018099  0.057016  0.006200   69.0   69.0   69.0    0.0 0.000   15.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2518 "2518        " 110.00    2573 "2573        " 110.00  "1 "   1 " "  :  1  0.067603  0.119008  0.011200   69.0   69.0   69.0    0.0 0.000   29.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2519 "2519        " 110.00    2539 "2539        " 110.00  "1 "   1 " "  :  1  0.039669  0.071570  0.006411   69.0   69.0   69.0    0.0 0.000   17.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2520 "2520        " 110.00    2644 "2644        " 110.00  "1 "   1 " "  :  1  0.003719  0.009339  0.000939  120.0  120.0  120.0    0.0 0.000    2.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2521 "2521        " 110.00    2513 "2513        " 110.00  "1 "   1 " "  :  1  0.001240  0.004132  0.000390  128.0  128.0  128.0    0.0 0.000    1.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2522 "2522        " 110.00    2688 "2688        " 110.00  "1 "   1 " "  :  1  0.004959  0.007438  0.000731  114.0  114.0  114.0    0.0 0.000    1.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2523 "2523        " 110.00    2689 "2689        " 110.00  "1 "   1 " "  :  1  0.004959  0.007438  0.000731  114.0  114.0  114.0    0.0 0.000    1.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2524 "2524        " 110.00    2576 "2576        " 110.00  "1 "   1 " "  :  1  0.033141  0.061157  0.006389   69.0   69.0   69.0    0.0 0.000   15.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2525 "2525        " 110.00    2630 "2630        " 110.00  "1 "   1 " "  :  1  0.009091  0.028934  0.002899  137.0  137.0  137.0    0.0 0.000    7.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2526 "2526        " 110.00    2516 "2516        " 110.00  "1 "   1 " "  :  1  0.001488  0.004959  0.000479  137.0  137.0  137.0    0.0 0.000    1.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2528 "2528        " 110.00    2527 "2527        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2529 "2529        " 110.00    2528 "2528        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2531 "2531        " 110.00    2731 "2731        " 110.00  "1 "   1 " "  :  1  0.033058  0.082636  0.009680   69.0   69.0   69.0    0.0 0.000   22.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2532 "2532        " 110.00    2620 "2620        " 110.00  "1 "   1 " "  :  1  0.009917  0.033223  0.004189  107.0  107.0  107.0    0.0 0.000    9.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2532 "2532        " 110.00    2683 "2683        " 110.00  "1 "   1 " "  :  1  0.024554  0.079917  0.008230  137.0  137.0  137.0    0.0 0.000   20.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2533 "2533        " 110.00    2527 "2527        " 110.00  "1 "   1 " "  :  1  0.031397  0.098843  0.010740  126.0  126.0  126.0    0.0 0.000   25.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2534 "2534        " 110.00    2466 "2466        " 110.00  "1 "   1 " "  :  1  0.003314  0.010826  0.001089  137.0  137.0  137.0    0.0 0.000    2.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2534 "2534        " 110.00    2474 "2474        " 110.00  "1 "   1 " "  :  1  0.018603  0.056198  0.005810   81.0   81.0   81.0    0.0 0.000   14.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2536 "2536        " 110.00    2535 "2535        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2537 "2537        " 110.00    2681 "2681        " 110.00  "1 "   1 " "  :  1  0.040496  0.096686  0.010159  120.0  120.0  120.0    0.0 0.000   24.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2538 "2538        " 110.00    2601 "2601        " 110.00  "1 "   1 " "  :  1  0.030248  0.097521  0.010280  140.0  140.0  140.0    0.0 0.000   25.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2538 "2538        " 110.00    2616 "2616        " 110.00  "1 "   1 " "  :  1  0.014463  0.055537  0.004479   69.0   69.0   69.0    0.0 0.000   12.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2539 "2539        " 110.00    2461 "2461        " 110.00  "1 "   1 " "  :  1  0.027603  0.049504  0.004479   69.0   69.0   69.0    0.0 0.000   11.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2540 "2540        " 110.00    2710 "2710        " 110.00  "1 "   1 " "  :  1  0.057686  0.145446  0.014999   76.0   76.0   76.0    0.0 0.000   37.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2541 "2541        " 110.00    2394 "2394        " 110.00  "1 "   1 " "  :  0  0.053331  0.089256  0.009169   90.0   90.0   90.0    0.0 0.000   22.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2542 "2542        " 110.00    2541 "2541        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2542 "2542        " 110.00    2725 "2725        " 110.00  "1 "   1 " "  :  1  0.047017  0.078512  0.008080   69.0   69.0   69.0    0.0 0.000   20.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2543 "2543        " 110.00    2545 "2545        " 110.00  "1 "   1 " "  :  1  0.053058  0.093554  0.008840   72.0   72.0   72.0    0.0 0.000   22.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2544 "2544        " 110.00    2536 "2536        " 110.00  "1 "   1 " "  :  1  0.041240  0.072314  0.006870   69.0   69.0   69.0    0.0 0.000   17.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2545 "2545        " 110.00    2511 "2511        " 110.00  "1 "   1 " "  :  1  0.039504  0.069587  0.006570   72.0   72.0   72.0    0.0 0.000   17.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2546 "2546        " 110.00    2511 "2511        " 110.00  "1 "   1 " "  :  1  0.011488  0.034711  0.002931  120.0  120.0  120.0    0.0 0.000    8.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2547 "2547        " 110.00    2337 "2337        " 110.00  "1 "   1 " "  :  0  0.043140  0.071901  0.007410   69.0   69.0   69.0    0.0 0.000   18.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2547 "2547        " 110.00    2550 "2550        " 110.00  "1 "   1 " "  :  1  0.005207  0.014132  0.001401   90.0   90.0   90.0    0.0 0.000    3.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2548 "2548        " 110.00    2598 "2598        " 110.00  "1 "   1 " "  :  1  0.002893  0.009256  0.000939  137.0  137.0  137.0    0.0 0.000    2.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2549 "2549        " 110.00    2512 "2512        " 110.00  "1 "   1 " "  :  1  0.004917  0.023016  0.002360  120.0  120.0  120.0    0.0 0.000    5.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2550 "2550        " 110.00    2519 "2519        " 110.00  "1 "   1 " "  :  1  0.029826  0.057934  0.005469   69.0   69.0   69.0    0.0 0.000   14.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2550 "2550        " 110.00    2700 "2700        " 110.00  "1 "   1 " "  :  1  0.018430  0.061901  0.006200  137.0  137.0  137.0    0.0 0.000   15.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2551 "2551        " 110.00    2544 "2544        " 110.00  "1 "   1 " "  :  1  0.003612  0.011661  0.001200  137.0  137.0  137.0    0.0 0.000    3.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2552 "2552        " 110.00    2555 "2555        " 110.00  "1 "   1 " "  :  1  0.001322  0.004207  0.000440   99.0   99.0   99.0    0.0 0.000    1.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2553 "2553        " 110.00    2535 "2535        " 110.00  "1 "   1 " "  :  1  0.030248  0.062810  0.000610   99.0   99.0   99.0    0.0 0.000    4.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2554 "2554        " 110.00    2498 "2498        " 110.00  "1 "   1 " "  :  1  0.009091  0.029752  0.003020  137.0  137.0  137.0    0.0 0.000    7.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2555 "2555        " 110.00    2497 "2497        " 110.00  "1 "   1 " "  :  1  0.009256  0.030083  0.003071  119.0  119.0  119.0    0.0 0.000    7.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2556 "2556        " 110.00    2558 "2558        " 110.00  "1 "   1 " "  :  1  0.006612  0.013719  0.001331  114.0  114.0  114.0    0.0 0.000    3.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2557 "2557        " 110.00    2456 "2456        " 110.00  "1 "   1 " "  :  1  0.037686  0.121488  0.012490   69.0   69.0   69.0    0.0 0.000   31.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2559 "2559        " 110.00     254 "254         " 110.00  "1 "   1 " "  :  1  0.038843  0.126446  0.013000   76.0   76.0   76.0    0.0 0.000   32.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2559 "2559        " 110.00    2557 "2557        " 110.00  "1 "   1 " "  :  1  0.019422  0.062810  0.006490   69.0   69.0   69.0    0.0 0.000   16.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2560 "2560        " 110.00    2594 "2594        " 110.00  "1 "   1 " "  :  1  0.033471  0.065289  0.005929   21.0   21.0   21.0    0.0 0.000   15.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2561 "2561        " 110.00    2536 "2536        " 110.00  "1 "   1 " "  :  1  0.004050  0.010578  0.001089   95.0   95.0   95.0    0.0 0.000    2.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2562 "2562        " 110.00    2527 "2527        " 110.00  "1 "   1 " "  :  1  0.040000  0.129587  0.013291  114.0  114.0  114.0    0.0 0.000   33.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2562 "2562        " 110.00    2528 "2528        " 110.00  "1 "   1 " "  :  1  0.040248  0.130248  0.013361  107.0  107.0  107.0    0.0 0.000   33.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2562 "2562        " 110.00    2581 "2581        " 110.00  "1 "   1 " "  :  1  0.040331  0.130413  0.013361  137.0  137.0  137.0    0.0 0.000   33.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2563 "2563        " 110.00    2568 "2568        " 110.00  "1 "   1 " "  :  1  0.018099  0.057016  0.006200   95.0   95.0   95.0    0.0 0.000   15.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2563 "2563        " 110.00    2701 "2701        " 110.00  "1 "   1 " "  :  1  0.020413  0.068430  0.006851  123.0  123.0  123.0    0.0 0.000   17.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2564 "2564        " 110.00    2562 "2562        " 110.00  "1 "   1 " "  :  1  0.004050  0.013314  0.001379   95.0   95.0   95.0    0.0 0.000    3.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2565 "2565        " 110.00    2552 "2552        " 110.00  "1 "   1 " "  :  1  0.007438  0.023967  0.002461  126.0  126.0  126.0    0.0 0.000    6.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2565 "2565        " 110.00    2554 "2554        " 110.00  "1 "   1 " "  :  1  0.015950  0.051240  0.005300  137.0  137.0  137.0    0.0 0.000   13.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2565 "2565        " 110.00    2663 "2663        " 110.00  "1 "   1 " "  :  1  0.033471  0.065289  0.005929   69.0   69.0   69.0    0.0 0.000   15.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2566 "2566        " 110.00    2528 "2528        " 110.00  "1 "   1 " "  :  1  0.021240  0.068603  0.007040   99.0   99.0   99.0    0.0 0.000   17.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2567 "2567        " 110.00    1937 "1937        " 110.00  "1 "   1 " "  :  1  0.039256  0.107438  0.011081  120.0  120.0  120.0    0.0 0.000   27.4 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2568 "2568        " 110.00    2688 "2688        " 110.00  "1 "   1 " "  :  1  0.008512  0.026860  0.002899   95.0   95.0   95.0    0.0 0.000    7.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2569 "2569        " 110.00    2532 "2532        " 110.00  "1 "   1 " "  :  1  0.009826  0.017273  0.001631   69.0   69.0   69.0    0.0 0.000    4.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2570 "2570        " 110.00    2465 "2465        " 110.00  "1 "   1 " "  :  1  0.021000  0.067901  0.006960  123.0  123.0  123.0    0.0 0.000   17.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2570 "2570        " 110.00    2490 "2490        " 110.00  "1 "   1 " "  :  1  0.040496  0.071066  0.006730   90.0   90.0   90.0    0.0 0.000   17.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2571 "2571        " 110.00    2570 "2570        " 110.00  "1 "   1 " "  :  1  0.004132  0.013719  0.001379  137.0  137.0  137.0    0.0 0.000    3.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2572 "2572        " 110.00    2578 "2578        " 110.00  "1 "   1 " "  :  1  0.019917  0.052446  0.005191  120.0  120.0  120.0    0.0 0.000   13.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2573 "2573        " 110.00    2711 "2711        " 110.00  "1 "   1 " "  :  1  0.031983  0.078760  0.007860   90.0   90.0   90.0    0.0 0.000   19.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2574 "2574        " 110.00    2506 "2506        " 110.00  "1 "   1 " "  :  1  0.001240  0.004132  0.000390  128.0  128.0  128.0    0.0 0.000    1.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2574 "2574        " 110.00    2602 "2602        " 110.00  "1 "   1 " "  :  1  0.001240  0.004132  0.000390  128.0  128.0  128.0    0.0 0.000    1.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2574 "2574        " 110.00    2602 "2602        " 110.00  "2 "   1 " "  :  1  0.001240  0.004132  0.000390  128.0  128.0  128.0    0.0 0.000    1.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2575 "2575        " 110.00    2096 "Konin       " 110.00  "1 "   1 " "  :  1  0.041322  0.087603  0.012199  120.0  120.0  120.0    0.0 0.000   26.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2575 "2575        " 110.00    2710 "2710        " 110.00  "1 "   1 " "  :  1  0.015793  0.040174  0.004080  120.0  120.0  120.0    0.0 0.000   10.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2576 "2576        " 110.00    2600 "2600        " 110.00  "1 "   1 " "  :  1  0.036033  0.128934  0.012509   69.0   69.0   69.0    0.0 0.000   31.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2577 "2577        " 110.00    2529 "2529        " 110.00  "1 "   1 " "  :  1  0.027810  0.079678  0.008071   69.0   69.0   69.0    0.0 0.000   20.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2578 "2578        " 110.00    2708 "2708        " 110.00  "1 "   1 " "  :  1  0.036777  0.093967  0.009511  120.0  120.0  120.0    0.0 0.000   23.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2579 "2579        " 110.00    2558 "2558        " 110.00  "1 "   1 " "  :  1  0.007851  0.019826  0.002030  120.0  120.0  120.0    0.0 0.000    5.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2580 "2580        " 110.00    2579 "2579        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2581 "2581        " 110.00    2643 "2643        " 110.00  "1 "   1 " "  :  1  0.005124  0.016529  0.001740  137.0  137.0  137.0    0.0 0.000    4.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2582 "2582        " 110.00    2729 "2729        " 110.00  "1 "   1 " "  :  1  0.044380  0.078256  0.007391   46.0   46.0   46.0    0.0 0.000   19.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2583 "2583        " 110.00    2564 "2564        " 110.00  "1 "   1 " "  :  1  0.020744  0.066281  0.006989  126.0  126.0  126.0    0.0 0.000   17.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2584 "2584        " 110.00    2511 "2511        " 110.00  "1 "   1 " "  :  1  0.034793  0.111901  0.011761   76.0   76.0   76.0    0.0 0.000   28.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2585 "2585        " 110.00    2624 "2624        " 110.00  "1 "   1 " "  :  1  0.020496  0.068760  0.006880  137.0  137.0  137.0    0.0 0.000   17.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2587 "2587        " 110.00    2219 "Patnow      " 110.00  "1 "   1 " "  :  1  0.056281  0.183223  0.018760  137.0  137.0  137.0    0.0 0.000   46.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2588 "2588        " 110.00     344 "344         " 110.00  "1 "   1 " "  :  1  0.021397  0.067603  0.006921   13.0   13.0   13.0    0.0 0.000   17.2 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2588 "2588        " 110.00    2460 "2460        " 110.00  "1 "   1 " "  :  1  0.039050  0.126281  0.012971   95.0   95.0   95.0    0.0 0.000   32.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2588 "2588        " 110.00    2559 "2559        " 110.00  "1 "   1 " "  :  1  0.023388  0.075868  0.007841   34.0   34.0   34.0    0.0 0.000   19.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2589 "2589        " 110.00    2585 "2585        " 110.00  "1 "   1 " "  :  1  0.020496  0.068760  0.006880   69.0   69.0   69.0    0.0 0.000   17.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2589 "2589        " 110.00    2601 "2601        " 110.00  "1 "   1 " "  :  1  0.033099  0.111066  0.011059  114.0  114.0  114.0    0.0 0.000   27.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2590 "2590        " 110.00    2580 "2580        " 110.00  "1 "   1 " "  :  1  0.008256  0.026281  0.002860   69.0   69.0   69.0    0.0 0.000    6.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2591 "2591        " 110.00    2394 "2394        " 110.00  "1 "   1 " "  :  1  0.030744  0.099173  0.010210   69.0   69.0   69.0    0.0 0.000   25.3 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2591 "2591        " 110.00    2613 "2613        " 110.00  "1 "   1 " "  :  1  0.024793  0.080000  0.008230  137.0  137.0  137.0    0.0 0.000   20.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2592 "2592        " 110.00     240 "240         " 110.00  "1 "   1 " "  :  1  0.037017  0.067190  0.006389   76.0   76.0   76.0    0.0 0.000   16.5 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2592 "2592        " 110.00     346 "346         " 110.00  "1 "   1 " "  :  1  0.054463  0.101322  0.009680   90.0   90.0   90.0    0.0 0.000   24.9 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2592 "2592        " 110.00    2605 "2605        " 110.00  "1 "   1 " "  :  1  0.028182  0.091157  0.009341   69.0   69.0   69.0    0.0 0.000   23.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2593 "2593        " 110.00    2464 "2464        " 110.00  "1 "   1 " "  :  1  0.036364  0.120661  0.011810  114.0  114.0  114.0    0.0 0.000   30.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2593 "2593        " 110.00    2532 "2532        " 110.00  "1 "   1 " "  :  1  0.046686  0.081818  0.007739   90.0   90.0   90.0    0.0 0.000   20.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2594 "2594        " 110.00    2476 "2476        " 110.00  "1 "   1 " "  :  1  0.031240  0.056033  0.005629   84.0   84.0   84.0    0.0 0.000   14.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2595 "2595        " 110.00    2656 "2656        " 110.00  "1 "   1 " "  :  1  0.030992  0.079008  0.008010  120.0  120.0  120.0    0.0 0.000   20.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2596 "2596        " 110.00    2595 "2595        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2596 "2596        " 110.00    2618 "2618        " 110.00  "1 "   1 " "  :  1  0.022314  0.057016  0.005760  120.0  120.0  120.0    0.0 0.000   14.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2597 "2597        " 110.00    2729 "2729        " 110.00  "1 "   1 " "  :  1  0.042066  0.110744  0.010529   69.0   69.0   69.0    0.0 0.000   27.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2598 "2598        " 110.00    2479 "2479        " 110.00  "1 "   1 " "  :  1  0.007107  0.023141  0.002340  124.0  124.0  124.0    0.0 0.000    5.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2599 "2599        " 110.00    2627 "2627        " 110.00  "1 "   1 " "  :  1  0.002479  0.007438  0.000731  120.0  120.0  120.0    0.0 0.000    1.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2600 "2600        " 110.00    2603 "2603        " 110.00  "1 "   1 " "  :  1  0.012810  0.042984  0.004281  114.0  114.0  114.0    0.0 0.000   10.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2601 "2601        " 110.00    2600 "2600        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2601 "2601        " 110.00    2604 "2604        " 110.00  "1 "   1 " "  :  1  0.012810  0.042984  0.004281  114.0  114.0  114.0    0.0 0.000   10.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2604 "2604        " 110.00    2603 "2603        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2605 "2605        " 110.00    2600 "2600        " 110.00  "1 "   1 " "  :  1  0.035868  0.115702  0.012199  140.0  140.0  140.0    0.0 0.000   29.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2606 "2606        " 110.00    2509 "2509        " 110.00  "1 "   1 " "  :  1  0.001322  0.004207  0.000440  137.0  137.0  137.0    0.0 0.000    1.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2607 "2607        " 110.00    2615 "2615        " 110.00  "1 "   1 " "  :  1  0.005372  0.017364  0.001791   69.0   69.0   69.0    0.0 0.000    4.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2608 "2608        " 110.00    2727 "2727        " 110.00  "1 "   1 " "  :  1  0.001653  0.004959  0.000530  137.0  137.0  137.0    0.0 0.000    1.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2609 "2609        " 110.00    2604 "2604        " 110.00  "1 "   1 " "  :  1  0.006612  0.013719  0.001331  114.0  114.0  114.0    0.0 0.000    3.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2610 "2610        " 110.00    2515 "2515        " 110.00  "1 "   1 " "  :  1  0.024463  0.043471  0.004039   69.0   69.0   69.0    0.0 0.000   10.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2610 "2610        " 110.00    2569 "2569        " 110.00  "1 "   1 " "  :  1  0.053223  0.093471  0.008821   69.0   69.0   69.0    0.0 0.000   22.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2611 "2611        " 110.00    2492 "2492        " 110.00  "1 "   1 " "  :  1  0.028827  0.093223  0.009564   69.0   69.0   69.0    0.0 0.000   23.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2611 "2611        " 110.00    2634 "2634        " 110.00  "1 "   1 " "  :  1  0.022884  0.074000  0.007592   69.0   69.0   69.0    0.0 0.000   18.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2612 "2612        " 110.00    2582 "2582        " 110.00  "1 "   1 " "  :  1  0.056612  0.099826  0.009431   46.0   46.0   46.0    0.0 0.000   24.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2613 "2613        " 110.00    2473 "2473        " 110.00  "1 "   1 " "  :  1  0.008678  0.028099  0.002950   88.0   88.0   88.0    0.0 0.000    7.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2614 "2614        " 110.00    2607 "2607        " 110.00  "1 "   1 " "  :  1  0.006612  0.013719  0.001331   69.0   69.0   69.0    0.0 0.000    3.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2615 "2615        " 110.00    2603 "2603        " 110.00  "1 "   1 " "  :  1  0.011570  0.037686  0.003870   69.0   69.0   69.0    0.0 0.000    9.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2616 "2616        " 110.00    2604 "2604        " 110.00  "1 "   1 " "  :  1  0.009826  0.017521  0.001600   80.0   80.0   80.0    0.0 0.000    4.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2616 "2616        " 110.00    2614 "2614        " 110.00  "1 "   1 " "  :  1  0.006612  0.013719  0.001331  114.0  114.0  114.0    0.0 0.000    3.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2617 "2617        " 110.00    2218 "Patnow      " 110.00  "1 "   1 " "  :  1  0.082066  0.200083  0.022170  120.0  120.0  120.0    0.0 0.000   53.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2617 "2617        " 110.00    2580 "2580        " 110.00  "1 "   1 " "  :  1  0.016198  0.033802  0.003509   90.0   90.0   90.0    0.0 0.000    8.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2618 "2618        " 110.00    2537 "2537        " 110.00  "1 "   1 " "  :  1  0.008512  0.020744  0.002321  114.0  114.0  114.0    0.0 0.000    5.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2618 "2618        " 110.00    2617 "2617        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2618 "2618        " 110.00    2640 "2640        " 110.00  "1 "   1 " "  :  1  0.010331  0.026529  0.002691  109.0  109.0  109.0    0.0 0.000    6.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2619 "2619        " 110.00    2511 "2511        " 110.00  "1 "   1 " "  :  1  0.014050  0.036364  0.003991  103.0  103.0  103.0    0.0 0.000    9.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2620 "2620        " 110.00    2566 "2566        " 110.00  "1 "   1 " "  :  1  0.033636  0.107438  0.010159  107.0  107.0  107.0    0.0 0.000   26.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2621 "2621        " 110.00    2715 "2715        " 110.00  "1 "   1 " "  :  1  0.000256  0.000661  0.000070   69.0   69.0   69.0    0.0 0.000    0.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2622 "2622        " 110.00    2219 "Patnow      " 110.00  "1 "   1 " "  :  1  0.044628  0.115207  0.012049  120.0  120.0  120.0    0.0 0.000   29.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2622 "2622        " 110.00    2556 "2556        " 110.00  "1 "   1 " "  :  1  0.035446  0.087364  0.008821  114.0  114.0  114.0    0.0 0.000   22.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2623 "2623        " 110.00    2501 "2501        " 110.00  "1 "   1 " "  :  1  0.020413  0.066124  0.006781   95.0   95.0   95.0    0.0 0.000   16.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2624 "2624        " 110.00    2623 "2623        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2625 "2625        " 110.00    2682 "2682        " 110.00  "1 "   1 " "  :  1  0.008430  0.021488  0.002161  120.0  120.0  120.0    0.0 0.000    5.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2626 "2626        " 110.00    2507 "2507        " 110.00  "1 "   1 " "  :  1  0.012810  0.021488  0.002120   78.0   78.0   78.0    0.0 0.000    5.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2627 "2627        " 110.00    2674 "2674        " 110.00  "1 "   1 " "  :  1  0.003636  0.010744  0.001060  114.0  114.0  114.0    0.0 0.000    2.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2628 "2628        " 110.00    2500 "2500        " 110.00  "1 "   1 " "  :  1  0.016529  0.031397  0.003151   48.0   48.0   48.0    0.0 0.000    7.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2629 "2629        " 110.00    2531 "2531        " 110.00  "1 "   1 " "  :  1  0.036686  0.116686  0.012509   69.0   69.0   69.0    0.0 0.000   30.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2629 "2629        " 110.00    2659 "2659        " 110.00  "1 "   1 " "  :  1  0.019669  0.086124  0.009240   57.0   57.0   57.0    0.0 0.000   22.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2630 "2630        " 110.00    2508 "2508        " 110.00  "1 "   1 " "  :  1  0.005041  0.016859  0.001740  137.0  137.0  137.0    0.0 0.000    4.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2631 "2631        " 110.00    2599 "2599        " 110.00  "1 "   1 " "  :  1  0.003058  0.009917  0.001019  137.0  137.0  137.0    0.0 0.000    2.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2632 "2632        " 110.00    2693 "2693        " 110.00  "1 "   1 " "  :  1  0.005289  0.010744  0.001111   90.0   90.0   90.0    0.0 0.000    2.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2632 "2632        " 110.00    2694 "2694        " 110.00  "1 "   1 " "  :  1  0.015537  0.054554  0.005571  137.0  137.0  137.0    0.0 0.000   13.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2633 "2633        " 110.00    2473 "2473        " 110.00  "1 "   1 " "  :  1  0.007917  0.025612  0.005261  114.0  114.0  114.0    0.0 0.000    9.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2634 "2634        " 110.00    2467 "2467        " 110.00  "1 "   1 " "  :  1  0.033471  0.065289  0.005929   69.0   69.0   69.0    0.0 0.000   15.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2635 "2635        " 110.00    2650 "2650        " 110.00  "1 "   1 " "  :  1  0.034000  0.109950  0.022559   69.0   69.0   69.0    0.0 0.000   39.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2636 "2636        " 110.00    2573 "2573        " 110.00  "1 "   1 " "  :  1  0.050422  0.104868  0.010200   69.0   69.0   69.0    0.0 0.000   26.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2637 "2637        " 110.00    2678 "2678        " 110.00  "1 "   1 " "  :  1  0.007364  0.023719  0.002420  137.0  137.0  137.0    0.0 0.000    6.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2638 "2638        " 110.00    2483 "2483        " 110.00  "1 "   1 " "  :  1  0.018512  0.059504  0.006270  126.0  126.0  126.0    0.0 0.000   15.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2639 "2639        " 110.00    2553 "2553        " 110.00  "1 "   1 " "  :  1  0.013223  0.033058  0.003269  114.0  114.0  114.0    0.0 0.000    8.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2639 "2639        " 110.00    2638 "2638        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2640 "2640        " 110.00    2579 "2579        " 110.00  "1 "   1 " "  :  1  0.009256  0.023802  0.002420  120.0  120.0  120.0    0.0 0.000    6.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2641 "2641        " 110.00    2506 "2506        " 110.00  "1 "   1 " "  :  1  0.001240  0.004132  0.000409  137.0  137.0  137.0    0.0 0.000    1.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2641 "2641        " 110.00    2525 "2525        " 110.00  "1 "   1 " "  :  1  0.005446  0.017364  0.001769  137.0  137.0  137.0    0.0 0.000    4.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2642 "2642        " 110.00    2507 "2507        " 110.00  "1 "   1 " "  :  1  0.001240  0.004132  0.000409  137.0  137.0  137.0    0.0 0.000    1.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2643 "2643        " 110.00    2502 "2502        " 110.00  "1 "   1 " "  :  1  0.029752  0.095868  0.010070  137.0  137.0  137.0    0.0 0.000   24.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2644 "2644        " 110.00    2510 "2510        " 110.00  "1 "   1 " "  :  1  0.035868  0.090083  0.009240  114.0  114.0  114.0    0.0 0.000   22.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2645 "2645        " 110.00    2702 "2702        " 110.00  "1 "   1 " "  :  1  0.041744  0.073223  0.006921   90.0   90.0   90.0    0.0 0.000   17.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2646 "2646        " 110.00    2559 "2559        " 110.00  "1 "   1 " "  :  1  0.015678  0.050702  0.005201   84.0   84.0   84.0    0.0 0.000   12.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2647 "2647        " 110.00    2536 "2536        " 110.00  "1 "   1 " "  :  1  0.000909  0.003058  0.000310   46.0   46.0   46.0    0.0 0.000    0.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2648 "2648        " 110.00    2692 "2692        " 110.00  "1 "   1 " "  :  1  0.002810  0.007017  0.000590  114.0  114.0  114.0    0.0 0.000    1.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2649 "2649        " 110.00    2645 "2645        " 110.00  "1 "   1 " "  :  1  0.006446  0.020661  0.002130  137.0  137.0  137.0    0.0 0.000    5.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2650 "2650        " 110.00    2661 "2661        " 110.00  "1 "   1 " "  :  1  0.016066  0.052793  0.010830   69.0   69.0   69.0    0.0 0.000   19.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2651 "2651        " 110.00    2463 "2463        " 110.00  "1 "   1 " "  :  1  0.003967  0.012984  0.001309  137.0  137.0  137.0    0.0 0.000    3.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2652 "2652        " 110.00    2510 "2510        " 110.00  "1 "   1 " "  :  1  0.001240  0.004132  0.000390  128.0  128.0  128.0    0.0 0.000    1.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2653 "2653        " 110.00    2636 "2636        " 110.00  "1 "   1 " "  :  1  0.019760  0.051397  0.005150   69.0   69.0   69.0    0.0 0.000   12.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2654 "2654        " 110.00    2527 "2527        " 110.00  "1 "   1 " "  :  1  0.007364  0.023802  0.002510  114.0  114.0  114.0    0.0 0.000    6.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2654 "2654        " 110.00    2586 "2586        " 110.00  "1 "   1 " "  :  1  0.008256  0.016529  0.001941  114.0  114.0  114.0    0.0 0.000    4.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2655 "2655        " 110.00    2587 "2587        " 110.00  "1 "   1 " "  :  1  0.029008  0.094380  0.009661   76.0   76.0   76.0    0.0 0.000   24.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2655 "2655        " 110.00    2617 "2617        " 110.00  "1 "   1 " "  :  1  0.009421  0.030661  0.003151  103.0  103.0  103.0    0.0 0.000    7.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2655 "2655        " 110.00    2633 "2633        " 110.00  "1 "   1 " "  :  1  0.027810  0.089942  0.018450  114.0  114.0  114.0    0.0 0.000   32.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2657 "2657        " 110.00    2206 "2206        " 110.00  "1 "   1 " "  :  0  0.023058  0.074380  0.007841  137.0  137.0  137.0    0.0 0.000   19.2 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2657 "2657        " 110.00    2658 "2658        " 110.00  "1 "   1 " "  :  1  0.003471  0.012636  0.001191  123.0  123.0  123.0    0.0 0.000    3.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2658 "2658        " 110.00    2489 "2489        " 110.00  "1 "   1 " "  :  1  0.018240  0.058992  0.006050  123.0  123.0  123.0    0.0 0.000   15.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2658 "2658        " 110.00    2730 "2730        " 110.00  "1 "   1 " "  :  1  0.076612  0.131818  0.013000   78.0   78.0   78.0    0.0 0.000   32.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2660 "2660        " 110.00    2157 "2157        " 110.00  "1 "   1 " "  :  0  0.068256  0.184298  0.017981   50.0   50.0   50.0    0.0 0.000   45.8 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2660 "2660        " 110.00    2659 "2659        " 110.00  "1 "   1 " "  :  0  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2661 "2661        " 110.00    2551 "2551        " 110.00  "1 "   1 " "  :  1  0.068984  0.121207  0.011449   57.0   57.0   57.0    0.0 0.000   29.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2662 "2662        " 110.00    2670 "2670        " 110.00  "1 "   1 " "  :  1  0.006347  0.021851  0.002877   78.0   78.0   78.0    0.0 0.000    6.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2663 "2663        " 110.00    2667 "2667        " 110.00  "1 "   1 " "  :  1  0.033471  0.065289  0.005929   69.0   69.0   69.0    0.0 0.000   15.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2664 "2664        " 110.00    2658 "2658        " 110.00  "1 "   1 " "  :  1  0.053141  0.093388  0.008901   69.0   69.0   69.0    0.0 0.000   22.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2665 "2665        " 110.00    2543 "2543        " 110.00  "1 "   1 " "  :  1  0.058066  0.103058  0.009370   76.0   76.0   76.0    0.0 0.000   24.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2666 "2666        " 110.00    2543 "2543        " 110.00  "1 "   1 " "  :  1  0.032934  0.106504  0.010931  137.0  137.0  137.0    0.0 0.000   27.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2667 "2667        " 110.00    2669 "2669        " 110.00  "1 "   1 " "  :  1  0.042231  0.098959  0.009740   69.0   69.0   69.0    0.0 0.000   24.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2668 "2668        " 110.00    2671 "2671        " 110.00  "1 "   1 " "  :  1  0.016529  0.033058  0.002420   69.0   69.0   69.0    0.0 0.000    7.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2669 "2669        " 110.00    2699 "2699        " 110.00  "1 "   1 " "  :  1  0.022752  0.045000  0.004593   78.0   78.0   78.0    0.0 0.000   11.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2670 "2670        " 110.00    2669 "2669        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2670 "2670        " 110.00    2672 "2672        " 110.00  "1 "   1 " "  :  1  0.032860  0.076678  0.007710   69.0   69.0   69.0    0.0 0.000   19.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2671 "2671        " 110.00    2677 "2677        " 110.00  "1 "   1 " "  :  1  0.004959  0.008256  0.000849   78.0   78.0   78.0    0.0 0.000    2.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2671 "2671        " 110.00    2729 "2729        " 110.00  "1 "   1 " "  :  1  0.073058  0.191901  0.018319   69.0   69.0   69.0    0.0 0.000   47.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2672 "2672        " 110.00    2597 "2597        " 110.00  "1 "   1 " "  :  1  0.030909  0.081066  0.007739   69.0   69.0   69.0    0.0 0.000   19.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2672 "2672        " 110.00    2671 "2671        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2673 "2673        " 110.00    2526 "2526        " 110.00  "1 "   1 " "  :  1  0.002727  0.008256  0.000849  120.0  120.0  120.0    0.0 0.000    2.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2673 "2673        " 110.00    2528 "2528        " 110.00  "1 "   1 " "  :  1  0.009504  0.024554  0.002560  114.0  114.0  114.0    0.0 0.000    6.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2673 "2673        " 110.00    2586 "2586        " 110.00  "1 "   1 " "  :  1  0.004207  0.010744  0.001210  114.0  114.0  114.0    0.0 0.000    2.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2673 "2673        " 110.00    2728 "2728        " 110.00  "1 "   1 " "  :  1  0.035620  0.109421  0.011461   69.0   69.0   69.0    0.0 0.000   28.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2674 "2674        " 110.00    2716 "2716        " 110.00  "1 "   1 " "  :  1  0.005248  0.016504  0.001631  114.0  114.0  114.0    0.0 0.000    4.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2675 "2675        " 110.00    2637 "2637        " 110.00  "1 "   1 " "  :  1  0.007769  0.024793  0.002570  137.0  137.0  137.0    0.0 0.000    6.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2676 "2676        " 110.00    2506 "2506        " 110.00  "1 "   1 " "  :  1  0.054554  0.180174  0.024200   99.0   99.0   99.0    0.0 0.000   52.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2676 "2676        " 110.00    2666 "2666        " 110.00  "1 "   1 " "  :  1  0.024438  0.079017  0.008109  137.0  137.0  137.0    0.0 0.000   20.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2677 "2677        " 110.00    2662 "2662        " 110.00  "1 "   1 " "  :  1  0.014050  0.023141  0.002340   90.0   90.0   90.0    0.0 0.000    5.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2678 "2678        " 110.00    2549 "2549        " 110.00  "1 "   1 " "  :  1  0.004917  0.023016  0.002360  120.0  120.0  120.0    0.0 0.000    5.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2679 "2679        " 110.00     369 "369         " 110.00  "1 "   1 " "  :  1  0.096686  0.119008  0.012579   76.0   76.0   76.0    0.0 0.000   30.8 /
   1    1  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2679 "2679        " 110.00    2603 "2603        " 110.00  "1 "   1 " "  :  1  0.158017  0.182727  0.016429   46.0   46.0   46.0    0.0 0.000   43.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2680 "2680        " 110.00    2521 "2521        " 110.00  "1 "   1 " "  :  1  0.001240  0.004132  0.000390  128.0  128.0  128.0    0.0 0.000    1.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2681 "2681        " 110.00    2218 "Patnow      " 110.00  "1 "   1 " "  :  1  0.037190  0.096686  0.010159  120.0  120.0  120.0    0.0 0.000   24.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2682 "2682        " 110.00    2572 "2572        " 110.00  "1 "   1 " "  :  1  0.011868  0.031760  0.003151  120.0  120.0  120.0    0.0 0.000    8.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2683 "2683        " 110.00    2583 "2583        " 110.00  "1 "   1 " "  :  1  0.028347  0.092231  0.009511  137.0  137.0  137.0    0.0 0.000   23.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2684 "2684        " 110.00    2535 "2535        " 110.00  "1 "   1 " "  :  1  0.037603  0.121653  0.012490   80.0   80.0   80.0    0.0 0.000   31.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2684 "2684        " 110.00    2638 "2638        " 110.00  "1 "   1 " "  :  1  0.002066  0.007273  0.000699  126.0  126.0  126.0    0.0 0.000    1.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2685 "2685        " 110.00    2529 "2529        " 110.00  "1 "   1 " "  :  1  0.008835  0.027917  0.003049  137.0  137.0  137.0    0.0 0.000    7.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2686 "2686        " 110.00    2474 "2474        " 110.00  "1 "   1 " "  :  1  0.020496  0.068760  0.006880  137.0  137.0  137.0    0.0 0.000   17.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2686 "2686        " 110.00    2635 "2635        " 110.00  "1 "   1 " "  :  1  0.019281  0.062364  0.006398  137.0  137.0  137.0    0.0 0.000   15.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2687 "2687        " 110.00    2507 "2507        " 110.00  "1 "   1 " "  :  1  0.032479  0.108099  0.014450  137.0  137.0  137.0    0.0 0.000   31.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2687 "2687        " 110.00    2584 "2584        " 110.00  "1 "   1 " "  :  1  0.007017  0.022397  0.002369  123.0  123.0  123.0    0.0 0.000    5.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2687 "2687        " 110.00    2625 "2625        " 110.00  "1 "   1 " "  :  1  0.008430  0.021488  0.002161  120.0  120.0  120.0    0.0 0.000    5.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2689 "2689        " 110.00    2688 "2688        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2690 "2690        " 110.00    2548 "2548        " 110.00  "1 "   1 " "  :  1  0.002066  0.006942  0.000699  137.0  137.0  137.0    0.0 0.000    1.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2691 "2691        " 110.00    2688 "2688        " 110.00  "1 "   1 " "  :  1  0.004207  0.013554  0.001401  131.0  131.0  131.0    0.0 0.000    3.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2691 "2691        " 110.00    2692 "2692        " 110.00  "1 "   1 " "  :  1  0.005537  0.017934  0.001839  137.0  137.0  137.0    0.0 0.000    4.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2692 "2692        " 110.00    2688 "2688        " 110.00  "1 "   1 " "  :  1  0.003058  0.009917  0.001019  114.0  114.0  114.0    0.0 0.000    2.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2693 "2693        " 110.00    2691 "2691        " 110.00  "1 "   1 " "  :  1  0.017769  0.057364  0.005881  137.0  137.0  137.0    0.0 0.000   14.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2694 "2694        " 110.00    2481 "2481        " 110.00  "1 "   1 " "  :  1  0.021322  0.069421  0.007069  137.0  137.0  137.0    0.0 0.000   17.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2695 "2695        " 110.00    2016 "2016        " 110.00  "1 "   1 " "  :  0  0.029174  0.051157  0.004859   90.0   90.0   90.0    0.0 0.000   12.5 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2695 "2695        " 110.00    2587 "2587        " 110.00  "1 "   1 " "  :  1  0.030579  0.053719  0.005080   78.0   78.0   78.0    0.0 0.000   13.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2696 "2696        " 110.00    2691 "2691        " 110.00  "1 "   1 " "  :  1  0.009917  0.034876  0.004070   76.0   76.0   76.0    0.0 0.000    9.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2696 "2696        " 110.00    2691 "2691        " 110.00  "2 "   1 " "  :  1  0.004959  0.007438  0.000731  114.0  114.0  114.0    0.0 0.000    1.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2697 "2697        " 110.00    2728 "2728        " 110.00  "1 "   1 " "  :  1  0.086529  0.114050  0.010191   57.0   57.0   57.0    0.0 0.000   27.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2698 "2698        " 110.00    2480 "2480        " 110.00  "1 "   1 " "  :  1  0.016364  0.052893  0.005581  140.0  140.0  140.0    0.0 0.000   13.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2698 "2698        " 110.00    2632 "2632        " 110.00  "1 "   1 " "  :  1  0.025397  0.082157  0.008429  123.0  123.0  123.0    0.0 0.000   20.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2699 "2699        " 110.00    2715 "2715        " 110.00  "1 "   1 " "  :  1  0.016859  0.054273  0.005581   69.0   69.0   69.0    0.0 0.000   13.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2700 "2700        " 110.00    2497 "2497        " 110.00  "1 "   1 " "  :  1  0.026612  0.089422  0.008949  137.0  137.0  137.0    0.0 0.000   22.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2701 "2701        " 110.00    2518 "2518        " 110.00  "1 "   1 " "  :  1  0.038678  0.068099  0.006389   69.0   69.0   69.0    0.0 0.000   16.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2701 "2701        " 110.00    2577 "2577        " 110.00  "1 "   1 " "  :  1  0.014669  0.032388  0.003279   69.0   69.0   69.0    0.0 0.000    8.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2702 "2702        " 110.00    2727 "2727        " 110.00  "1 "   1 " "  :  1  0.023058  0.074380  0.007650  137.0  137.0  137.0    0.0 0.000   19.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2703 "2703        " 110.00    2645 "2645        " 110.00  "1 "   1 " "  :  1  0.011322  0.036364  0.003751  137.0  137.0  137.0    0.0 0.000    9.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2703 "2703        " 110.00    2726 "2726        " 110.00  "1 "   1 " "  :  1  0.017364  0.056860  0.005779  137.0  137.0  137.0    0.0 0.000   14.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2704 "2704        " 110.00    2571 "2571        " 110.00  "1 "   1 " "  :  1  0.034380  0.060992  0.005689  137.0  137.0  137.0    0.0 0.000   14.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2704 "2704        " 110.00    2608 "2608        " 110.00  "1 "   1 " "  :  1  0.039504  0.128099  0.013141  137.0  137.0  137.0    0.0 0.000   32.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2705 "2705        " 110.00    2546 "2546        " 110.00  "1 "   1 " "  :  1  0.008256  0.028934  0.003630  120.0  120.0  120.0    0.0 0.000    8.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2706 "2706        " 110.00    2712 "2712        " 110.00  "1 "   1 " "  :  1  0.015041  0.041322  0.004259   90.0   90.0   90.0    0.0 0.000   10.5 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2706 "2706        " 110.00    2721 "2721        " 110.00  "1 "   1 " "  :  1  0.004959  0.007438  0.000731  114.0  114.0  114.0    0.0 0.000    1.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2706 "2706        " 110.00    2721 "2721        " 110.00  "2 "   1 " "  :  1  0.004959  0.007438  0.000731  114.0  114.0  114.0    0.0 0.000    1.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2707 "2707        " 110.00    2706 "2706        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2707 "2707        " 110.00    2710 "2710        " 110.00  "1 "   1 " "  :  1  0.018430  0.060000  0.006149  137.0  137.0  137.0    0.0 0.000   15.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2708 "2708        " 110.00    2673 "2673        " 110.00  "1 "   1 " "  :  1  0.020174  0.052231  0.005450  120.0  120.0  120.0    0.0 0.000   13.4 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2709 "2709        " 110.00    2495 "2495        " 110.00  "1 "   1 " "  :  1  0.009669  0.017017  0.001600   90.0   90.0   90.0    0.0 0.000    4.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2711 "2711        " 110.00    2567 "2567        " 110.00  "1 "   1 " "  :  1  0.034793  0.102810  0.010450   99.0   99.0   99.0    0.0 0.000   26.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2711 "2711        " 110.00    2710 "2710        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2712 "2712        " 110.00    2709 "2709        " 110.00  "1 "   1 " "  :  1  0.009339  0.016529  0.001740   90.0   90.0   90.0    0.0 0.000    4.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2713 "2713        " 110.00    2716 "2716        " 110.00  "1 "   1 " "  :  1  0.000256  0.000661  0.000070  114.0  114.0  114.0    0.0 0.000    0.2 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2714 "2714        " 110.00    2604 "2604        " 110.00  "1 "   1 " "  :  1  0.011653  0.037686  0.003870  137.0  137.0  137.0    0.0 0.000    9.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2715 "2715        " 110.00    2496 "2496        " 110.00  "1 "   1 " "  :  1  0.021397  0.068868  0.007081   69.0   69.0   69.0    0.0 0.000   17.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2716 "2716        " 110.00    2511 "2511        " 110.00  "1 "   1 " "  :  1  0.015000  0.047141  0.004661  114.0  114.0  114.0    0.0 0.000   11.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2717 "2717        " 110.00    2458 "2458        " 110.00  "1 "   1 " "  :  1  0.001570  0.004959  0.000511  137.0  137.0  137.0    0.0 0.000    1.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2717 "2717        " 110.00    2459 "2459        " 110.00  "1 "   1 " "  :  1  0.001570  0.004959  0.000511  137.0  137.0  137.0    0.0 0.000    1.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2717 "2717        " 110.00    2535 "2535        " 110.00  "1 "   1 " "  :  1  0.007364  0.023802  0.002439   90.0   90.0   90.0    0.0 0.000    6.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2718 "2718        " 110.00    2458 "2458        " 110.00  "1 "   1 " "  :  1  0.002149  0.007190  0.000721   57.0   57.0   57.0    0.0 0.000    1.8 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2722 "2722        " 110.00    2721 "2721        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2723 "2723        " 110.00    2493 "2493        " 110.00  "1 "   1 " "  :  1  0.036529  0.064132  0.006050   69.0   69.0   69.0    0.0 0.000   15.7 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2723 "2723        " 110.00    2664 "2664        " 110.00  "1 "   1 " "  :  1  0.083141  0.146281  0.013920   69.0   69.0   69.0    0.0 0.000   35.9 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2724 "2724        " 110.00    2499 "2499        " 110.00  "1 "   1 " "  :  1  0.001653  0.005289  0.000530  137.0  137.0  137.0    0.0 0.000    1.3 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2725 "2725        " 110.00    2617 "2617        " 110.00  "1 "   1 " "  :  1  0.062231  0.104132  0.010721   63.0   63.0   63.0    0.0 0.000   26.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2727 "2727        " 110.00    2726 "2726        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2728 "2728        " 110.00    2639 "2639        " 110.00  "1 "   1 " "  :  1  0.056860  0.093388  0.009440  114.0  114.0  114.0    0.0 0.000   23.6 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2730 "2730        " 110.00    2729 "2729        " 110.00  "1 "   1 " "  :  1  0.000083  0.000826  0.000000  438.0  438.0  438.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2731 "2731        " 110.00    2730 "2730        " 110.00  "1 "   1 " "  :  1  0.012636  0.038017  0.002730  114.0  114.0  114.0    0.0 0.000    8.1 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2734 "Interconne~1" 220.00      76 "76          " 220.00  "1 "   1 " "  :  1  0.012190  0.070659  0.117418  412.0  412.0  412.0    0.0 0.000   72.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2734 "Interconne~1" 220.00     105 "laziska     " 220.00  "1 "   1 " "  :  1  0.011781  0.070870  0.116838  412.0  412.0  412.0    0.0 0.000   72.4 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2735 "Interconne~2" 400.00     158 "158         " 400.00  "1 "   1 " "  :  1  0.000310  0.003380  0.099200 1386.0 1386.0 1386.0    0.0 0.000   14.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2735 "Interconne~2" 400.00     159 "Turow       " 400.00  "1 "   1 " "  :  1  0.000310  0.003380  0.099200 1386.0 1386.0 1386.0    0.0 0.000   14.6 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2736 "Interconne~5" 220.00      68 "68          " 220.00  "1 "   1 " "  :  1  0.014341  0.083531  0.126034  415.0  415.0  415.0    0.0 0.000   81.6 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2737 "Interconne~2" 220.00     148 "Dolna Odra  " 220.00  "1 "   1 " "  :  1  0.001651  0.015909  0.046948  373.0  373.0  373.0    0.0 0.000   21.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2737 "Interconne~2" 220.00     149 "149         " 220.00  "1 "   1 " "  :  1  0.001651  0.015909  0.046948  373.0  373.0  373.0    0.0 0.000   21.7 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2738 "Interconne~3" 400.00      48 "48          " 400.00  "1 "   1 " "  :  1  0.001880  0.022870  0.643200  831.0  831.0  831.0    0.0 0.000   96.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2738 "Interconne~3" 400.00      49 "49          " 400.00  "1 "   1 " "  :  1  0.001880  0.022870  0.643200  831.0  831.0  831.0    0.0 0.000   96.4 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2739 "Interconne~4" 400.00     200 "200         " 400.00  "1 "   1 " "  :  1  0.000010  0.000090  0.000000  924.0  924.0  924.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2740 "2740        " 110.00     820 "820         " 110.00  "1 "   1 " "  :  1  0.025620  0.084711  0.008477  123.0  123.0  123.0    0.0 0.000   21.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2740 "2740        " 110.00     820 "820         " 110.00  "2 "   1 " "  :  1  0.025620  0.084711  0.008477  123.0  123.0  123.0    0.0 0.000   21.3 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2741 "2741        " 110.00    1525 "1525        " 110.00  "1 "   1 " "  :  1  0.005702  0.018264  0.001922   57.0   57.0   57.0    0.0 0.000    4.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2742 "2742        " 110.00    1524 "1524        " 110.00  "1 "   1 " "  :  1  0.005702  0.018264  0.001922   57.0   57.0   57.0    0.0 0.000    4.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2743 "2743        " 110.00    1955 "1955        " 110.00  "1 "   1 " "  :  1  0.057868  0.101322  0.009670   90.0   90.0   90.0    0.0 0.000   24.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2744 "2744        " 110.00    1956 "1956        " 110.00  "1 "   1 " "  :  1  0.057868  0.101322  0.009670   90.0   90.0   90.0    0.0 0.000   24.9 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2745 "2745        " 110.00    1430 "1430        " 110.00  "1 "   1 " "  :  1  0.010413  0.033554  0.003543  140.0  140.0  140.0    0.0 0.000    8.7 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
   2746 "2746        " 110.00    1876 "1876        " 110.00  "1 "   1 " "  :  1  0.009752  0.030496  0.003151  140.0  140.0  140.0    0.0 0.000    7.8 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000   0.000000  0.000000  " " 
transformer data  [ 174]                                     ck   ------------long_id_------------     st ty --no---    reg_name          zt         int                              tert                   ar zone  tbase   ps_r    ps_x    pt_r    pt_x    ts_r    ts_x
      7 "7           " 220.00       8 "8           " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 6.400000E-04 3.050000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000 -0.600000 0.000000E+00 0.000000E+00  400.0  400.0  400.0    0.0 0.000 360.000000 -360.000000 150.000000 50.999999 -0.006250  1.043500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
     26 "Belchatow   " 220.00      28 "Belchatow   " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.600000E-04 2.519000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0  500.0  500.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.062700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
     27 "Belchatow   " 220.00      29 "Belchatow   " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 3.600000E-04 2.519000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0  500.0  500.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.062300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
     40 "40          " 220.00      42 "42          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 3.400000E-04 2.097000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0  500.0  500.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.101100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
     43 "Kozienice   " 220.00      46 "46          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 3.400000E-04 2.097000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0  500.0  500.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.073300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
     55 "Polaniec    " 220.00      57 "Polaniec    " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 8.100000E-04 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  400.0  400.0  400.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.054700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
     90 "90          " 220.00      92 "92          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 7.500000E-04 2.444000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 -8.320000E-03  330.0  330.0  330.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.050800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
     91 "91          " 220.00      93 "93          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 7.500000E-04 2.469000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 -8.000000E-03  330.0  330.0  330.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.049900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    125 "Rybnik      " 220.00     128 "128         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 5.000000E-04 2.875000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 -1.600000E-02  400.0  400.0  400.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.067700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    149 "149         " 220.00     150 "Dolna Odra  " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 6.400000E-04 3.050000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  400.0  400.0  400.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.056800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
