title
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1718]           no  name
    155 "Turow       " 220.00     158 "158         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 2.320000E-04 2.300000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0  500.0  500.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.049000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    156 "Turow       " 220.00     159 "Turow       " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 2.320000E-04 2.300000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0  500.0  500.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.047900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    170 "170         " 220.00     172 "172         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 3.500000E-04 2.375000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0  500.0  500.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.195000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    183 "183         " 220.00     184 "184         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 5.900000E-04 3.093000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  400.0  400.0  400.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.084700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    190 "190         " 220.00     192 "192         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 4.000000E-04 3.000000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 220.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  500.0  500.0  500.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.048500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    246 "Belchatow   "  22.00      28 "Belchatow   " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 7.900000E-04 3.678000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  426.0  426.0  426.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    246 "Belchatow   "  22.00     245 "245         " 110.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.008000E-03 4.727300E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 22.000000 110.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  300.0  300.0  300.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    248 "248         " 110.00       3 "3           " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.736000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.026000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    249 "249         " 110.00       3 "3           " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.736000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.036900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    275 "275         " 110.00       4 "4           " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.901000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.009800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    276 "276         " 110.00       5 "5           " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.901000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.019200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    339 "339         " 110.00       6 "6           " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.859900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.025400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    339 "339         " 110.00       7 "7           " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.859900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.025100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    340 "340         " 110.00       9 "9           " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.500000E-03 6.188000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.082400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    351 "351         " 110.00      11 "11          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.775000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.029000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    352 "352         " 110.00      11 "11          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.775000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.023700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    353 "353         " 110.00      12 "12          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.775000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.030500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    359 "359         " 110.00      13 "13          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 8.700000E-04 5.244000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 -2.144000E-02  330.0  330.0  330.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.104000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    366 "366         " 110.00      15 "15          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 8.700000E-04 5.244000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 -2.144000E-02  330.0  330.0  330.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.086300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    382 "Ostroleka   " 110.00      18 "Ostroleka   " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.240000E-03 6.839100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.973000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    383 "Ostroleka   " 110.00      17 "Ostroleka   " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.240000E-03 6.839100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.999200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    388 "388         " 110.00      19 "19          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.901000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.013000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    389 "389         " 110.00      20 "20          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.901000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.023100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    390 "390         " 110.00       1 "1           " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.570000E-03 6.612000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.033600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    391 "391         " 110.00       2 "2           " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.570000E-03 6.612000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.005900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    395 "395         " 110.00      21 "21          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.550000E-03 6.612000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.995500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    396 "396         " 110.00      21 "21          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.570000E-03 6.612000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.996100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    401 "401         " 110.00      23 "23          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.901000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.030700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    402 "402         " 110.00      23 "23          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.901000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.015400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    403 "403         " 110.00      24 "24          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.570000E-03 6.797900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.999000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    404 "404         " 110.00      24 "24          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.901000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.963000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    410 "410         " 110.00      25 "25          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.500000E-03 6.188000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.060800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    462 "462         " 110.00      30 "30          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.818000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.009500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    486 "486         " 110.00      31 "31          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.370000E-03 6.119000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 -1.504000E-02  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.073500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    487 "487         " 110.00      31 "31          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.370000E-03 6.119000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 -1.504000E-02  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.073600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    543 "543         " 110.00      32 "32          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 7.107000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.027600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    570 "570         " 110.00      34 "34          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.901000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.012000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    571 "571         " 110.00      34 "34          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    1 100.000000 1.651000E-03 6.901000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.012800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    584 "584         " 110.00      35 "35          " 220.00  "1 "   " " :   0  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.401000E-03 6.680000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.041700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    584 "584         " 110.00      35 "35          " 220.00  "2 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.401000E-03 6.680000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.998800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    589 "589         " 110.00      36 "36          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.510000E-03 6.715100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.987800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    609 "609         " 110.00      38 "38          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.570000E-03 7.808100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.990600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    613 "613         " 110.00      39 "39          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.490000E-03 6.615900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.996900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    661 "Kozienice   " 110.00      43 "Kozienice   " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.570000E-03 6.775000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.966900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    663 "663         " 110.00      47 "47          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.630000E-03 6.946100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.965900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    665 "665         " 110.00      49 "49          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.350000E-03 6.052000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.988100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    692 "692         " 110.00      50 "50          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.350000E-03 6.052000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.097500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    693 "693         " 110.00      50 "50          " 400.00  "1 "   " " :   0  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.530000E-03 6.156000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.076800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    711 "711         " 110.00      51 "51          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.570000E-03 6.615900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.008500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    727 "727         " 110.00      54 "54          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.400000E-03 6.235000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.045900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    730 "730         " 110.00      53 "53          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.390000E-03 5.984000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.079800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    737 "737         " 110.00      56 "Polaniec    " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.450000E-03 6.839100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.998500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    754 "754         " 110.00      61 "61          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.570000E-03 6.775000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.976100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    755 "755         " 110.00      61 "61          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.651000E-03 6.775000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.977600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    764 "764         " 110.00      63 "63          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.430000E-03 6.831000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.991300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    765 "765         " 110.00      62 "62          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.630000E-03 6.783100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.992100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    774 "774         " 110.00      64 "64          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.390000E-03 6.080000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.020300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    775 "775         " 110.00      65 "65          " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.400000E-03 6.235000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.020100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    803 "Stalowa Wola" 110.00      66 "66          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.630000E-03 6.753900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.997700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    828 "828         " 110.00      68 "68          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.610000E-03 6.762000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.998400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    850 "850         " 110.00      69 "69          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 2.070000E-03 6.777100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -3.001000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.003000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    880 "880         " 110.00      72 "72          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.651000E-03 6.797900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -3.194000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.995100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    897 "897         " 110.00      75 "75          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.921100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -5.324000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.990300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    998 "Opole       " 110.00      82 "Opole       " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.560000E-03 6.269000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 -9.920000E-03  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.054600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
    999 "Opole       " 110.00      82 "Opole       " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.560000E-03 6.269000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 -9.920000E-03  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.054500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1088 "1088        " 110.00      83 "83          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.651000E-03 6.694000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -3.098000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.989000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1089 "1089        " 110.00      83 "83          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.653100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -3.194000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.985900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1110 "1110        " 110.00      85 "85          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 7.045000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.517000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.998400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1111 "1111        " 110.00      84 "84          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.550000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.517000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.992700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1186 "1186        " 110.00      88 "88          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.983100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.323000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.965200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1187 "1187        " 110.00      89 "89          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.651000E-03 6.777100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.807000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.007900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1231 "1231        " 110.00      95 "95          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.651000E-03 6.694000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.904000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.996900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1232 "1232        " 110.00      94 "94          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.736000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -6.582000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.997600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1246 "1246        " 110.00      96 "96          " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.839100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -3.194000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.994400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1253 "1253        " 110.00     101 "101         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.651000E-03 6.694000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -3.194000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.972600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1254 "1254        " 110.00     100 "100         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.651000E-03 6.694000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.323000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.960700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1284 "1284        " 110.00     103 "103         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.651000E-03 6.756000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -3.194000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.994300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1285 "1285        " 110.00     102 "102         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.756000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.226000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.976800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1287 "laziska     " 110.00     104 "laziska     " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.653100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.904000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.988400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1350 "lagisza     " 110.00     106 "lagisza     " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 2.070000E-03 9.359900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -3.388000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.991600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1352 "lagisza     " 110.00     107 "lagisza     " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.860000E-03 9.277100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -3.001000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.992900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1362 "laziska     " 110.00     105 "laziska     " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.651000E-03 6.859900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.904000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.992700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1387 "1387        " 110.00     108 "108         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.715100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.226000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.995100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1393 "1393        " 110.00     110 "110         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.570000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -5.227000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.985100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1433 "1433        " 110.00     111 "111         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.756000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -3.485000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.018300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1572 "1572        " 110.00     113 "113         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.756000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.904000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.989800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1632 "1632        " 110.00     115 "115         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.560000E-03 6.269000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 -8.640000E-03  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.065400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1634 "1634        " 110.00     115 "115         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.560000E-03 6.294000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 -8.640000E-03  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.068200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1677 "Siersza     " 110.00     116 "Siersza     " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.736000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.226000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.996900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1687 "1687        " 110.00     119 "119         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.674000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -6.582000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.976900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1795 "1795        " 110.00     120 "120         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.370000E-03 5.988000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 -1.504000E-02  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.049600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1797 "1797        " 110.00     122 "122         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.370000E-03 6.119000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 -9.920000E-03  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.077400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1798 "1798        " 110.00     123 "123         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.560000E-03 6.269000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 -9.920000E-03  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.067200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1823 "1823        " 110.00     124 "124         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.651000E-03 6.694000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -3.001000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.993300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1842 "1842        " 110.00     126 "Rybnik      " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.651000E-03 6.818000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.904000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.009100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1843 "Rybnik      " 110.00     125 "Rybnik      " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.859900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.323000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.997300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1863 "1863        " 110.00     129 "129         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.756000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -3.775000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.997900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1864 "1864        " 110.00     130 "130         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 1.450000E-03 6.550000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 -2.904000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.012300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1933 "Adamow      " 110.00     134 "Adamow      " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 6.250000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.991700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1955 "1955        " 110.00     136 "136         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.450000E-03 6.818000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.002800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1956 "1956        " 110.00     136 "136         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 6.818000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.001100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1979 "1979        " 110.00     137 "137         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.510000E-03 6.688000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.997200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1981 "1981        " 110.00     138 "138         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.530000E-03 6.206000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.039600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1982 "1982        " 110.00     139 "139         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.520000E-03 6.206000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.028500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   1987 "1987        " 110.00     140 "140         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.510000E-03 6.688000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.977700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2013 "2013        " 110.00     141 "141         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.510000E-03 6.688000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.992500  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2019 "2019        " 110.00     143 "143         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.610000E-03 6.653100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.992700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2020 "2020        " 110.00     143 "143         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.610000E-03 6.653100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.983000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2081 "2081        " 110.00     144 "144         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.450000E-03 6.818000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.983200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2082 "2082        " 110.00     144 "144         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.450000E-03 6.818000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.995300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2096 "Konin       " 110.00     147 "Konin       " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 3.409000E-03 2.314010E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   80.0   80.0   80.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.021300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2097 "2097        " 110.00     146 "Konin       " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 6.851000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.996600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2098 "Konin       "  15.00     147 "Konin       " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 5.620000E-03 2.262400E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 15.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   80.0   80.0   80.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.940700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2098 "Konin       "  15.00    2096 "Konin       " 110.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.124000E-02 4.524790E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 15.000000 110.000000  0.000000  0.000000 0.000000E+00 0.000000E+00   80.0   80.0   80.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.941200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2108 "2108        " 110.00     148 "Dolna Odra  " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.630000E-03 6.135900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 4.162000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.987400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2150 "2150        " 110.00     152 "152         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 5.930000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.971200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2158 "2158        " 110.00     153 "153         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 5.930000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.983300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2159 "2159        " 110.00     154 "154         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 5.930000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.983700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2175 "2175        " 110.00     156 "Turow       " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 9.277100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.003900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2176 "2176        " 110.00     155 "Turow       " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 6.694000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.999400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2181 "2181        " 110.00     160 "160         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 2.890000E-04 6.135900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 4.162000E-03  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.981300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2182 "2182        " 110.00     160 "160         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 6.859900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.985800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2213 "2213        " 110.00     162 "162         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.010000E-03 6.188000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 -1.984000E-02  330.0  330.0  330.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.025600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2216 "2216        " 110.00     163 "163         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.010000E-03 6.188000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  330.0  330.0  330.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.036000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2217 "2217        " 110.00     163 "163         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.380000E-03 5.931000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.031600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2218 "Patnow      " 110.00     165 "Patnow      " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.630000E-03 7.033100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.994100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2237 "2237        " 110.00     168 "168         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 5.930000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.947300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2238 "2238        " 110.00     168 "168         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 5.930000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.951300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2239 "2239        " 110.00     169 "169         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 2.810000E-03 1.060100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  100.0  100.0  100.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.937600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2240 "2240        " 110.00     169 "169         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 2.810000E-03 1.060100E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  100.0  100.0  100.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.937600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2241 "2241        " 110.00     172 "172         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.010000E-03 6.188000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 -1.984000E-02  330.0  330.0  330.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.118300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2242 "2242        " 110.00     171 "171         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 5.930000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.964200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2242 "2242        " 110.00     172 "172         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.530000E-03 6.206000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.132200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2255 "2255        " 110.00     174 "174         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 6.653100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.009800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2256 "2256        " 110.00     175 "175         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 6.775000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.997100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2261 "2261        " 110.00     176 "176         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 5.228900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.970400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2325 "2325        " 110.00     177 "177         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 6.818000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.997100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2326 "2326        " 110.00     178 "178         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 6.818000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.996800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2430 "2430        " 110.00     179 "179         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 6.632000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.991000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2451 "2451        " 110.00     181 "181         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 6.632000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.992900  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2452 "2452        " 110.00     181 "181         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.651000E-03 6.632000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.998200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2474 "2474        " 110.00     182 "182         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.550000E-03 6.584900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.044200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2497 "2497        " 110.00     185 "185         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.370000E-03 5.969000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.086200  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2506 "2506        " 110.00     186 "186         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.290000E-03 6.437000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.050800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2507 "2507        " 110.00     187 "187         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.290000E-03 6.437000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.049800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2510 "2510        " 110.00     189 "189         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 3.700000E-03 1.865700E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  120.0  120.0  120.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.986100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2511 "2511        " 110.00     188 "188         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.591000E-03 6.694000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.990400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2527 "2527        " 110.00     190 "190         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.630000E-03 6.671100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2528 "2528        " 110.00     192 "192         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 5.900000E-04 4.206000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  330.0  330.0  330.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.116400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2529 "2529        " 110.00     191 "191         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.630000E-03 6.671100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.003000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2535 "2535        " 110.00     193 "193         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.591000E-03 6.736000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.029400  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2536 "2536        " 110.00     194 "194         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.591000E-03 6.736000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.029300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2601 "2601        " 110.00     196 "196         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 8.900000E-04 5.411000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  330.0  330.0  330.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.062800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2603 "2603        " 110.00     197 "197         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.610000E-03 6.756000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  0.978800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2604 "2604        " 110.00     198 "198         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.610000E-03 6.756000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.016600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2669 "2669        " 110.00     199 "199         " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 5.900000E-04 4.206000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  330.0  330.0  330.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.078700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2688 "2688        " 110.00     201 "201         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.570000E-03 6.750000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.011100  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2689 "2689        " 110.00     202 "202         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 2.771000E-03 1.062000E-01 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  100.0  100.0  100.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.011000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2706 "2706        " 110.00     203 "203         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.610000E-03 6.736000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.028800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2706 "2706        " 110.00     204 "204         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.651000E-03 6.671100E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.027700  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2726 "2726        " 110.00     205 "Zarnowiec   " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.370000E-03 5.969000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.051600  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2727 "2727        " 110.00     205 "Zarnowiec   " 400.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.370000E-03 5.969000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 400.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  250.0  250.0  250.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.050800  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2729 "2729        " 110.00     207 "207         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.550000E-03 6.797900E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.013000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
   2730 "2730        " 110.00     208 "208         " 220.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.610000E-03 6.775000E-02 0.000000E+00 0.000000E+00 0.000000E+00 0.000000E+00 /
 110.000000 220.000000  0.000000  0.000000 0.000000E+00 0.000000E+00  160.0  160.0  160.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.014300  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 0.000000  0.000000  0.000000  " " 
generator data  [ 514]         id   ------------long_id_------------    st ---no--     reg_name           prf  qrf  ar zone   pgen   pmax   pmin   qgen   qmax   qmin   mbase  cmp_r cmp_x gen_r gen_x           hbus                         tbus                date_in date_out pid N
     17 "Ostroleka   " 220.00 "1 "  " " :  1      17 "Ostroleka   " 220.00  1.000000  1.000000   1    1 139.999998 200.000000 139.999998 54.308951 120.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     18 "Ostroleka   " 220.00 "1 "  " " :  1      18 "Ostroleka   " 220.00  1.000000  1.000000   1    1 139.999998 200.000000 139.999998 32.540283 120.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     26 "Belchatow   " 220.00 "1 "  " " :  0      26 "Belchatow   " 220.00  1.000000  1.000000   1    1   0.000000 370.000005 290.000010  0.000000 220.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     26 "Belchatow   " 220.00 "2 "  " " :  1      26 "Belchatow   " 220.00  1.000000  1.000000   1    1 359.999990 359.999990 290.000010 135.908949 220.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     27 "Belchatow   " 220.00 "1 "  " " :  1      27 "Belchatow   " 220.00  1.000000  1.000000   1    1 359.999990 359.999990 290.000010 62.782031 220.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     27 "Belchatow   " 220.00 "2 "  " " :  1      27 "Belchatow   " 220.00  1.000000  1.000000   1    1 370.000005 370.000005 290.000010 62.782031 220.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     27 "Belchatow   " 220.00 "3 "  " " :  1      27 "Belchatow   " 220.00  1.000000  1.000000   1    1 370.000005 370.000005 290.000010 62.782031 220.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     28 "Belchatow   " 400.00 "1 "  " " :  0      28 "Belchatow   " 400.00  1.000000  1.000000   1    1   0.000000 370.000005 290.000010  0.000000 220.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     28 "Belchatow   " 400.00 "2 "  " " :  1      28 "Belchatow   " 400.00  1.000000  1.000000   1    1 375.784636 370.000005 290.000010 31.944540 220.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     28 "Belchatow   " 400.00 "3 "  " " :  1      28 "Belchatow   " 400.00  1.000000  1.000000   1    1 375.784636 370.000005 290.000010 31.944540 220.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     29 "Belchatow   " 400.00 "1 "  " " :  1      29 "Belchatow   " 400.00  1.000000  1.000000   1    1 370.000005 370.000005 290.000010 -10.000000 220.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     29 "Belchatow   " 400.00 "2 "  " " :  1      29 "Belchatow   " 400.00  1.000000  1.000000   1    1 370.000005 370.000005 290.000010 -10.000000 220.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     29 "Belchatow   " 400.00 "3 "  " " :  1      29 "Belchatow   " 400.00  1.000000  1.000000   1    1 370.000005 370.000005 290.000010 -10.000000 220.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     43 "Kozienice   " 220.00 "1 "  " " :  1      43 "Kozienice   " 220.00  1.000000  1.000000   1    2 135.000002 215.000010 135.000002 -20.000000 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     43 "Kozienice   " 220.00 "2 "  " " :  0      43 "Kozienice   " 220.00  1.000000  1.000000   1    2   0.000000 247.799993 135.000002  0.000000 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     43 "Kozienice   " 220.00 "3 "  " " :  0      43 "Kozienice   " 220.00  1.000000  1.000000   1    2   0.000000 247.799993 135.000002  0.000000 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     44 "Kozienice   " 220.00 "1 "  " " :  1      44 "Kozienice   " 220.00  1.000000  1.000000   1    2 135.000002 225.000000 135.000002 -17.584133 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     44 "Kozienice   " 220.00 "2 "  " " :  1      44 "Kozienice   " 220.00  1.000000  1.000000   1    2 135.000002 225.000000 135.000002 -17.584133 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     44 "Kozienice   " 220.00 "3 "  " " :  0      44 "Kozienice   " 220.00  1.000000  1.000000   1    2   0.000000 225.000000 135.000002  0.000000 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     45 "Kozienice   " 400.00 "1 "  " " :  0      45 "Kozienice   " 400.00  1.000000  1.000000   1    2   0.000000 500.000000 350.000000  0.000000 350.000000 -40.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     45 "Kozienice   " 400.00 "2 "  " " :  1      45 "Kozienice   " 400.00  1.000000  1.000000   1    2 350.000000 500.000000 350.000000 78.497726 350.000000 -40.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     55 "Polaniec    " 220.00 "1 "  " " :  1      55 "Polaniec    " 220.00  1.000000  1.000000   1    2 129.999995 225.000000 129.999995 -20.000000 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     56 "Polaniec    " 220.00 "1 "  " " :  1      56 "Polaniec    " 220.00  1.000000  1.000000   1    2 129.999995 225.000000 129.999995 -20.000000 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     56 "Polaniec    " 220.00 "2 "  " " :  0      56 "Polaniec    " 220.00  1.000000  1.000000   1    2   0.000000 225.000000 129.999995  0.000000 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     57 "Polaniec    " 400.00 "1 "  " " :  1      57 "Polaniec    " 400.00  1.000000  1.000000   1    2 129.999995 225.000000 129.999995 -20.000000 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     58 "Polaniec    " 400.00 "1 "  " " :  0      58 "Polaniec    " 400.00  1.000000  1.000000   1    2   0.000000 225.000000 129.999995  0.000000 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     58 "Polaniec    " 400.00 "2 "  " " :  1      58 "Polaniec    " 400.00  1.000000  1.000000   1    2 129.999995 225.000000 129.999995 -20.000000 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     58 "Polaniec    " 400.00 "3 "  " " :  0      58 "Polaniec    " 400.00  1.000000  1.000000   1    2   0.000000 225.000000 129.999995  0.000000 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     59 "Pulawy      " 220.00 "1 "  " " :  1      59 "Pulawy      " 220.00  1.000000  1.000000   1    2  63.000000  63.000000  63.000000  0.000000 28.799999  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     78 "Jaworzno    " 220.00 "1 "  " " :  1      78 "Jaworzno    " 220.00  1.000000  1.000000   1    3 139.999998 225.000000 139.999998 45.576060 104.999995  5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     78 "Jaworzno    " 220.00 "2 "  " " :  1      78 "Jaworzno    " 220.00  1.000000  1.000000   1    3 139.999998 225.000000 139.999998 45.576060 104.999995  5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     79 "Jaworzno    " 220.00 "1 "  " " :  0      79 "Jaworzno    " 220.00  1.000000  1.000000   1    3   0.000000 220.000005 139.999998  0.000000 104.999995  5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     79 "Jaworzno    " 220.00 "2 "  " " :  0      79 "Jaworzno    " 220.00  1.000000  1.000000   1    3   0.000000 225.000000 139.999998  0.000000 104.999995  5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     79 "Jaworzno    " 220.00 "3 "  " " :  1      79 "Jaworzno    " 220.00  1.000000  1.000000   1    3 139.999998 225.000000 139.999998 22.419809 104.999995  5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     82 "Opole       " 400.00 "1 "  " " :  1      82 "Opole       " 400.00  1.000000  1.000000   1    3 379.999995 379.999995 220.000005 -37.000000 191.999996 -37.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
     82 "Opole       " 400.00 "2 "  " " :  1      82 "Opole       " 400.00  1.000000  1.000000   1    3 370.000005 370.000005 220.000005 -27.700001 174.000001 -27.700001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    104 "laziska     " 220.00 "1 "  " " :  1     104 "laziska     " 220.00  1.000000  1.000000   1    3 190.653002 225.000000 120.000005 53.707516 113.000000 -47.999999 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    105 "laziska     " 220.00 "1 "  " " :  0     105 "laziska     " 220.00  1.000000  1.000000   1    3   0.000000 225.000000 134.000003  0.000000 113.000000 -47.999999 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    106 "lagisza     " 220.00 "1 "  " " :  1     106 "lagisza     " 220.00  1.000000  1.000000   1    3  79.000002 120.000005  79.000002 22.134466 89.999998 -5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    107 "lagisza     " 220.00 "1 "  " " :  1     107 "lagisza     " 220.00  1.000000  1.000000   1    3  79.000002 120.000005  79.000002 75.224471 89.999998 -5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    116 "Siersza     " 220.00 "1 "  " " :  0     116 "Siersza     " 220.00  1.000000  1.000000   1    3   0.000000 120.000005  89.999998  0.000000 89.999998 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    117 "Siersza     " 220.00 "1 "  " " :  1     117 "Siersza     " 220.00  1.000000  1.000000   1    3  69.999999 120.000005  69.999999 16.697477 89.999998 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    118 "Skawina     " 220.00 "1 "  " " :  1     118 "Skawina     " 220.00  1.000000  1.000000   1    3  80.000001 110.000002  80.000001 33.000001 68.000001 33.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    125 "Rybnik      " 220.00 "1 "  " " :  1     125 "Rybnik      " 220.00  1.000000  1.000000   1    3 215.000010 215.000010 160.000002 37.590915 113.000000 -11.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    126 "Rybnik      " 220.00 "1 "  " " :  1     126 "Rybnik      " 220.00  1.000000  1.000000   1    3 225.000000 225.000000 139.999998 56.103885 83.999997 -5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    126 "Rybnik      " 220.00 "2 "  " " :  0     126 "Rybnik      " 220.00  1.000000  1.000000   1    3   0.000000 215.000010 160.000002  0.000000 80.000001 -5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    127 "Rybnik      " 400.00 "1 "  " " :  1     127 "Rybnik      " 400.00  1.000000  1.000000   1    3 225.000000 225.000000 139.999998 15.577286 79.000002 -7.500000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    127 "Rybnik      " 400.00 "2 "  " " :  1     127 "Rybnik      " 400.00  1.000000  1.000000   1    3 220.000005 220.000005 160.000002 15.577286 100.000000 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    132 "Porabka-Zar " 220.00 "1 "  " " :  0     132 "Porabka-Zar " 220.00  1.000000  1.000000   1    3   0.000000 135.000002   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    132 "Porabka-Zar " 220.00 "2 "  " " :  0     132 "Porabka-Zar " 220.00  1.000000  1.000000   1    3   0.000000 135.000002   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    133 "Porabka-Zar " 220.00 "1 "  " " :  0     133 "Porabka-Zar " 220.00  1.000000  1.000000   1    3   0.000000 135.000002   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    133 "Porabka-Zar " 220.00 "2 "  " " :  0     133 "Porabka-Zar " 220.00  1.000000  1.000000   1    3   0.000000 135.000002   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    134 "Adamow      " 220.00 "1 "  " " :  0     134 "Adamow      " 220.00  1.000000  1.000000   1    4   0.000000 120.000005 101.999998  0.000000 89.999998  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    134 "Adamow      " 220.00 "2 "  " " :  1     134 "Adamow      " 220.00  1.000000  1.000000   1    4 120.000005 120.000005 100.000000 89.999998 89.999998  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    135 "Adamow      " 220.00 "1 "  " " :  0     135 "Adamow      " 220.00  1.000000  1.000000   1    4   0.000000 120.000005 101.999998  0.000000 89.999998  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    146 "Konin       " 220.00 "1 "  " " :  1     146 "Konin       " 220.00  1.000000  1.000000   1    4  50.000000  50.000000  30.000001  2.661332 12.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    146 "Konin       " 220.00 "2 "  " " :  1     146 "Konin       " 220.00  1.000000  1.000000   1    4  34.266001  50.000000  30.000001  2.661332 12.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    147 "Konin       " 220.00 "1 "  " " :  0     147 "Konin       " 220.00  1.000000  1.000000   1    4   0.000000 120.000005  89.999998  0.000000 89.999998  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    148 "Dolna Odra  " 220.00 "1 "  " " :  1     148 "Dolna Odra  " 220.00  1.000000  1.000000   1    4  89.999998 222.000003  89.999998  0.000000 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    148 "Dolna Odra  " 220.00 "2 "  " " :  0     148 "Dolna Odra  " 220.00  1.000000  1.000000   1    4   0.000000 204.999995 135.000002  0.000000 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    148 "Dolna Odra  " 220.00 "3 "  " " :  0     148 "Dolna Odra  " 220.00  1.000000  1.000000   1    4   0.000000 204.999995 135.000002  0.000000 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    148 "Dolna Odra  " 220.00 "4 "  " " :  1     148 "Dolna Odra  " 220.00  1.000000  1.000000   1    4  89.999998 222.000003  89.999998  0.000000 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    150 "Dolna Odra  " 400.00 "1 "  " " :  1     150 "Dolna Odra  " 400.00  1.000000  1.000000   1    4  89.999998 222.000003  89.999998  5.891173 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    151 "Dolna Odra  " 400.00 "1 "  " " :  1     151 "Dolna Odra  " 400.00  1.000000  1.000000   1    4  89.999998 222.000003  89.999998  5.891173 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    151 "Dolna Odra  " 400.00 "2 "  " " :  0     151 "Dolna Odra  " 400.00  1.000000  1.000000   1    4   0.000000 222.000003  89.999998  0.000000 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    155 "Turow       " 220.00 "1 "  " " :  1     155 "Turow       " 220.00  1.000000  1.000000   1    4  94.000000 234.999990  94.000000 23.790264 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    155 "Turow       " 220.00 "2 "  " " :  1     155 "Turow       " 220.00  1.000000  1.000000   1    4  94.000000 234.999990  94.000000 23.790264 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    155 "Turow       " 220.00 "3 "  " " :  0     155 "Turow       " 220.00  1.000000  1.000000   1    4   0.000000 204.999995 129.999995  0.000000 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    155 "Turow       " 220.00 "4 "  " " :  1     155 "Turow       " 220.00  1.000000  1.000000   1    4 103.999996 260.999990 103.999996 23.790264 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    156 "Turow       " 220.00 "1 "  " " :  0     156 "Turow       " 220.00  1.000000  1.000000   1    4   0.000000 204.999995 129.999995  0.000000 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    156 "Turow       " 220.00 "2 "  " " :  1     156 "Turow       " 220.00  1.000000  1.000000   1    4 129.999995 204.999995 129.999995 20.677923 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    156 "Turow       " 220.00 "3 "  " " :  1     156 "Turow       " 220.00  1.000000  1.000000   1    4 120.000005 205.999994 120.000005 20.677923 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    156 "Turow       " 220.00 "4 "  " " :  1     156 "Turow       " 220.00  1.000000  1.000000   1    4 120.000005 205.999994 120.000005 20.677923 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    159 "Turow       " 400.00 "1 "  " " :  1     159 "Turow       " 400.00  1.000000  1.000000   1    4 120.000005 205.999994 120.000005  0.000000 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    165 "Patnow      " 220.00 "1 "  " " :  1     165 "Patnow      " 220.00  1.000000  1.000000   1    4 200.000000 200.000000 150.000000 49.753779 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    165 "Patnow      " 220.00 "2 "  " " :  0     165 "Patnow      " 220.00  1.000000  1.000000   1    4   0.000000 200.000000 150.000000  0.000000 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    165 "Patnow      " 220.00 "3 "  " " :  0     165 "Patnow      " 220.00  1.000000  1.000000   1    4   0.000000 200.000000 150.000000  0.000000 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    166 "Patnow      " 220.00 "1 "  " " :  1     166 "Patnow      " 220.00  1.000000  1.000000   1    4 200.000000 200.000000 150.000000 120.000005 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    205 "Zarnowiec   " 400.00 "1 "  " " :  1     205 "Zarnowiec   " 400.00  1.000000  1.000000   1    5   0.000000 178.999996   0.000000 11.451945 80.000001 -30.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    205 "Zarnowiec   " 400.00 "2 "  " " :  1     205 "Zarnowiec   " 400.00  1.000000  1.000000   1    5   0.000000 178.999996   0.000000 11.451945 80.000001 -30.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    205 "Zarnowiec   " 400.00 "3 "  " " :  1     205 "Zarnowiec   " 400.00  1.000000  1.000000   1    5   0.000000 178.999996   0.000000 11.451945 80.000001 -30.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    206 "Zarnowiec   " 400.00 "1 "  " " :  1     206 "Zarnowiec   " 400.00  1.000000  1.000000   1    5   0.000000 178.999996   0.000000 34.355834 80.000001 -30.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    215 "215         " 110.00 "1 "  " " :  1     215 "215         " 110.00  1.000000  1.000000   1    1  37.079000  37.079000  37.079000  0.000000 20.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    215 "215         " 110.00 "2 "  " " :  1     215 "215         " 110.00  1.000000  1.000000   1    1  33.708000  33.708000  33.708000  0.000000 20.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    215 "215         " 110.00 "3 "  " " :  1     215 "215         " 110.00  1.000000  1.000000   1    1  33.708000  33.708000  33.708000  0.000000 20.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    215 "215         " 110.00 "4 "  " " :  1     215 "215         " 110.00  1.000000  1.000000   1    1  15.505999  15.505999  15.505999  0.000000 20.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    219 "219         " 110.00 "1 "  " " :  1     219 "219         " 110.00  1.000000  1.000000   1    1   1.700000   1.700000   1.700000  0.000000  6.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    221 "221         " 110.00 "1 "  " " :  1     221 "221         " 110.00  1.000000  1.000000   1    1   0.500000   0.500000   0.500000  0.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    222 "222         " 110.00 "1 "  " " :  1     222 "222         " 110.00  1.000000  1.000000   1    1   0.500000   0.500000   0.500000  0.000000  0.200000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    223 "223         " 110.00 "1 "  " " :  1     223 "223         " 110.00  1.000000  1.000000   1    1   0.000000   0.000000   0.000000  1.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    229 "229         " 110.00 "1 "  " " :  1     229 "229         " 110.00  1.000000  1.000000   1    1   5.500000   5.500000   5.500000  1.500000  1.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    230 "230         " 110.00 "1 "  " " :  1     230 "230         " 110.00  1.000000  1.000000   1    1   5.500000   5.500000   5.500000  3.020652  7.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    239 "239         " 110.00 "1 "  " " :  1     239 "239         " 110.00  1.000000  1.000000   1    1   3.000000   3.000000   3.000000  0.000000  8.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    246 "Belchatow   "  22.00 "1 "  " " :  1     246 "Belchatow   "  22.00  1.000000  1.000000   1    1 370.000005 370.000005 290.000010  3.863034 220.000005 -14.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    291 "291         " 110.00 "1 "  " " :  1     291 "291         " 110.00  1.000000  1.000000   1    1   2.000000   2.000000   2.000000  0.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    294 "294         " 110.00 "1 "  " " :  1     294 "294         " 110.00  1.000000  1.000000   1    1   2.000000   2.000000   2.000000  2.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    299 "299         " 110.00 "1 "  " " :  1     299 "299         " 110.00  1.000000  1.000000   1    1   6.000000   6.000000   6.000000  0.000000  5.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    306 "306         " 110.00 "1 "  " " :  1     306 "306         " 110.00  1.000000  1.000000   1    1   9.167000   9.167000   9.167000  0.994682  7.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    306 "306         " 110.00 "2 "  " " :  1     306 "306         " 110.00  1.000000  1.000000   1    1  16.295999  16.295999  16.295999  0.994682  7.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    306 "306         " 110.00 "3 "  " " :  1     306 "306         " 110.00  1.000000  1.000000   1    1  11.204000  11.204000  11.204000  6.229771  7.617000  6.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    306 "306         " 110.00 "4 "  " " :  1     306 "306         " 110.00  1.000000  1.000000   1    1   9.167000   9.167000   9.167000  0.994682  7.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    306 "306         " 110.00 "5 "  " " :  1     306 "306         " 110.00  1.000000  1.000000   1    1   9.167000   9.167000   9.167000  1.126691  7.929000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    307 "307         " 110.00 "1 "  " " :  1     307 "307         " 110.00  1.000000  1.000000   1    1  36.500001  36.500001  36.500001  0.000000 15.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    307 "307         " 110.00 "2 "  " " :  1     307 "307         " 110.00  1.000000  1.000000   1    1  36.500001  36.500001  36.500001  0.000000 15.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    308 "308         " 110.00 "1 "  " " :  1     308 "308         " 110.00  1.000000  1.000000   1    1  31.999999  31.999999  31.999999  5.524161 15.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    308 "308         " 110.00 "2 "  " " :  1     308 "308         " 110.00  1.000000  1.000000   1    1  40.000001  40.000001  40.000001  5.524161 16.829000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    310 "310         " 110.00 "1 "  " " :  1     310 "310         " 110.00  1.000000  1.000000   1    1  34.999999  34.999999  34.999999 17.069170 20.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    310 "310         " 110.00 "2 "  " " :  1     310 "310         " 110.00  1.000000  1.000000   1    1  75.000000  75.000000  75.000000 17.069170 25.599000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    311 "311         " 110.00 "1 "  " " :  1     311 "311         " 110.00  1.000000  1.000000   1    1  44.999999  44.999999  44.999999  0.000000 40.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    319 "319         " 110.00 "1 "  " " :  1     319 "319         " 110.00  1.000000  1.000000   1    1   2.000000   2.000000   2.000000  0.000000  3.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    345 "345         " 110.00 "1 "  " " :  1     345 "345         " 110.00  1.000000  1.000000   1    1   1.000000   1.000000   1.000000  0.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    362 "362         " 110.00 "1 "  " " :  1     362 "362         " 110.00  1.000000  1.000000   1    1  40.000001  40.000001  40.000001 12.000000 12.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    363 "363         " 110.00 "1 "  " " :  1     363 "363         " 110.00  1.000000  1.000000   1    1  40.000001  40.000001  40.000001 12.000000 12.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    364 "364         " 110.00 "1 "  " " :  0     364 "364         " 110.00  1.000000  1.000000   1    1   0.000000   0.000000   0.000000  0.000000 12.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    364 "364         " 110.00 "2 "  " " :  1     364 "364         " 110.00  1.000000  1.000000   1    1  46.000001  46.000001  46.000001 12.000000 12.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    365 "365         " 110.00 "1 "  " " :  1     365 "365         " 110.00  1.000000  1.000000   1    1  40.000001  40.000001  40.000001 12.000000 12.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    365 "365         " 110.00 "2 "  " " :  1     365 "365         " 110.00  1.000000  1.000000   1    1  40.000001  40.000001  40.000001 12.000000 12.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    368 "368         " 110.00 "1 "  " " :  1     368 "368         " 110.00  1.000000  1.000000   1    1   1.000000   1.000000   1.000000  1.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    382 "Ostroleka   " 110.00 "1 "  " " :  1     382 "Ostroleka   " 110.00  1.000000  1.000000   1    1  15.000001  55.000001  15.000001  4.386280 10.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    382 "Ostroleka   " 110.00 "2 "  " " :  1     382 "Ostroleka   " 110.00  1.000000  1.000000   1    1 120.000005 225.999999 120.000005 47.021639 120.000005 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    382 "Ostroleka   " 110.00 "3 "  " " :  1     382 "Ostroleka   " 110.00  1.000000  1.000000   1    1   0.084000   0.080000   0.080000 -9.390000 -9.390000 -9.390000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    383 "Ostroleka   " 110.00 "1 "  " " :  1     383 "Ostroleka   " 110.00  1.000000  1.000000   1    1  15.000001  55.000001  15.000001 10.000000 10.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    383 "Ostroleka   " 110.00 "2 "  " " :  1     383 "Ostroleka   " 110.00  1.000000  1.000000   1    1   6.012000   6.010000   6.010000 10.540000 10.540000 10.540000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    386 "386         " 110.00 "1 "  " " :  1     386 "386         " 110.00  1.000000  1.000000   1    1   2.500000   2.500000   2.500000  0.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    395 "395         " 110.00 "1 "  " " :  1     395 "395         " 110.00  1.000000  1.000000   1    1   1.000000   1.000000   1.000000  1.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    421 "421         " 110.00 "1 "  " " :  1     421 "421         " 110.00  1.000000  1.000000   1    1   4.000000   4.000000   4.000000  0.000000  4.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    426 "426         " 110.00 "1 "  " " :  1     426 "426         " 110.00  1.000000  1.000000   1    1   3.000000   3.000000   3.000000  3.000000  3.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    431 "431         " 110.00 "1 "  " " :  1     431 "431         " 110.00  1.000000  1.000000   1    1   5.000000   5.000000   5.000000  8.000000  8.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    440 "440         " 110.00 "1 "  " " :  1     440 "440         " 110.00  1.000000  1.000000   1    1   2.000000   2.000000   2.000000  2.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    447 "447         " 110.00 "1 "  " " :  1     447 "447         " 110.00  1.000000  1.000000   1    1   3.500000   3.500000   3.500000  0.000000 20.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    447 "447         " 110.00 "2 "  " " :  1     447 "447         " 110.00  1.000000  1.000000   1    1   3.500000   3.500000   3.500000  0.000000 20.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    449 "449         " 110.00 "1 "  " " :  1     449 "449         " 110.00  1.000000  1.000000   1    1  10.000000  10.000000  10.000000  0.000000  3.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    463 "463         " 110.00 "1 "  " " :  1     463 "463         " 110.00  1.000000  1.000000   1    1   0.000000   0.000000   0.000000  0.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    482 "482         " 110.00 "1 "  " " :  1     482 "482         " 110.00  1.000000  1.000000   1    1   1.400000   1.400000   1.400000  0.700000  0.700000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    490 "490         " 110.00 "1 "  " " :  1     490 "490         " 110.00  1.000000  1.000000   1    1   3.000000   3.000000   3.000000  0.000000  3.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    522 "522         " 110.00 "1 "  " " :  1     522 "522         " 110.00  1.000000  1.000000   1    1   0.000000   0.000000   0.000000  0.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    533 "533         " 110.00 "1 "  " " :  1     533 "533         " 110.00  1.000000  1.000000   1    1   0.500000   0.500000   0.500000  1.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    534 "534         " 110.00 "1 "  " " :  1     534 "534         " 110.00  1.000000  1.000000   1    1  35.890001  35.890001  35.890001  3.352242 14.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    534 "534         " 110.00 "2 "  " " :  1     534 "534         " 110.00  1.000000  1.000000   1    1  22.086000  22.086000  22.086000  3.352242 14.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    534 "534         " 110.00 "3 "  " " :  1     534 "534         " 110.00  1.000000  1.000000   1    1  22.086000  22.086000  22.086000  3.352242 14.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    534 "534         " 110.00 "4 "  " " :  1     534 "534         " 110.00  1.000000  1.000000   1    1  72.469002  72.469002  72.469002  3.352242 14.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    534 "534         " 110.00 "5 "  " " :  1     534 "534         " 110.00  1.000000  1.000000   1    1  72.469002  72.469002  72.469002  3.352242 14.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    535 "535         " 110.00 "1 "  " " :  1     535 "535         " 110.00  1.000000  1.000000   1    1  24.573000  24.573000  24.573000  0.000000 17.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    535 "535         " 110.00 "2 "  " " :  1     535 "535         " 110.00  1.000000  1.000000   1    1  23.805000  23.805000  23.805000  0.000000 17.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    535 "535         " 110.00 "3 "  " " :  1     535 "535         " 110.00  1.000000  1.000000   1    1  95.990002  95.990002  95.990002  0.000000 17.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    535 "535         " 110.00 "4 "  " " :  1     535 "535         " 110.00  1.000000  1.000000   1    1  80.631000  80.631000  80.631000  0.000000 17.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    549 "549         " 110.00 "1 "  " " :  1     549 "549         " 110.00  1.000000  1.000000   1    1   1.000000   1.000000   1.000000  0.000000  0.700000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    557 "557         " 110.00 "1 "  " " :  1     557 "557         " 110.00  1.000000  1.000000   1    1  25.724000  25.724000  25.724000  0.000000  5.051000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    557 "557         " 110.00 "2 "  " " :  1     557 "557         " 110.00  1.000000  1.000000   1    1  21.184000  21.184000  21.184000  0.000000  5.051000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    557 "557         " 110.00 "3 "  " " :  1     557 "557         " 110.00  1.000000  1.000000   1    1  19.671001  19.671001  19.671001  0.000000  5.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    557 "557         " 110.00 "4 "  " " :  1     557 "557         " 110.00  1.000000  1.000000   1    1  22.697000  22.697000  22.697000  0.000000  5.051000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    557 "557         " 110.00 "5 "  " " :  1     557 "557         " 110.00  1.000000  1.000000   1    1  25.724000  25.724000  25.724000  0.000000  5.051000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    558 "558         " 110.00 "1 "  " " :  1     558 "558         " 110.00  1.000000  1.000000   1    1  31.031999  31.031999  31.031999  0.000000  5.064000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    558 "558         " 110.00 "2 "  " " :  1     558 "558         " 110.00  1.000000  1.000000   1    1  31.031999  31.031999  31.031999  0.000000  5.064000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    558 "558         " 110.00 "3 "  " " :  1     558 "558         " 110.00  1.000000  1.000000   1    1  22.816999  22.816999  22.816999  0.000000  5.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    558 "558         " 110.00 "4 "  " " :  1     558 "558         " 110.00  1.000000  1.000000   1    1  30.118999  30.118999  30.118999  0.000000  5.064000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    569 "569         " 110.00 "1 "  " " :  1     569 "569         " 110.00  1.000000  1.000000   1    1   4.000000   4.000000   4.000000  0.000000  4.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    581 "581         " 110.00 "1 "  " " :  1     581 "581         " 110.00  1.000000  1.000000   1    1   3.000000   3.000000   3.000000  0.224228  3.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    594 "594         " 110.00 "1 "  " " :  1     594 "594         " 110.00  1.000000  1.000000   1    2   2.070000   2.070000   2.070000  0.000000  1.080000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    601 "601         " 110.00 "1 "  " " :  1     601 "601         " 110.00  1.000000  1.000000   1    2   4.050000   4.050000   4.050000  0.000000  1.800000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    622 "622         " 110.00 "1 "  " " :  1     622 "622         " 110.00  1.000000  1.000000   1    2 110.000002 110.000002 110.000002 -0.001000 30.000001 -0.001000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    622 "622         " 110.00 "2 "  " " :  0     622 "622         " 110.00  1.000000  1.000000   1    2   0.000000   0.000000   0.000000  0.000000 30.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    626 "626         " 110.00 "1 "  " " :  1     626 "626         " 110.00  1.000000  1.000000   1    2   2.250000   2.250000   2.250000  0.000000  0.900000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    630 "630         " 110.00 "1 "  " " :  1     630 "630         " 110.00  1.000000  1.000000   1    2   4.500000   4.500000   4.500000  0.000000  2.520000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    631 "631         " 110.00 "1 "  " " :  1     631 "631         " 110.00  1.000000  1.000000   1    2   5.400000   5.400000   5.400000  0.000000  2.520000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    655 "655         " 110.00 "1 "  " " :  1     655 "655         " 110.00  1.000000  1.000000   1    2   0.810000   0.810000   0.810000  0.000000  0.360000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    660 "Kozienice   " 110.00 "1 "  " " :  1     660 "Kozienice   " 110.00  1.000000  1.000000   1    2 135.000002 225.000000 135.000002 25.380957 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    661 "Kozienice   " 110.00 "1 "  " " :  1     661 "Kozienice   " 110.00  1.000000  1.000000   1    2 135.000002 225.000000 135.000002  9.624495 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    667 "667         " 110.00 "1 "  " " :  1     667 "667         " 110.00  1.000000  1.000000   1    2   1.890000   1.890000   1.890000  0.720000  0.720000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    671 "671         " 110.00 "1 "  " " :  1     671 "671         " 110.00  1.000000  1.000000   1    2   7.650000   7.650000   7.650000  0.000000  2.700000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    673 "673         " 110.00 "1 "  " " :  1     673 "673         " 110.00  1.000000  1.000000   1    2   2.700000   2.700000   2.700000  0.665898  0.900000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    681 "681         " 110.00 "1 "  " " :  1     681 "681         " 110.00  1.000000  1.000000   1    2 189.999998 189.999998 189.999998  0.000000 30.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   4   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    681 "681         " 110.00 "2 "  " " :  1     681 "681         " 110.00  1.000000  1.000000   1    2  24.998000  24.998000  24.998000  0.000000 30.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   4   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    687 "687         " 110.00 "1 "  " " :  1     687 "687         " 110.00  1.000000  1.000000   1    2   9.000000   9.000000   9.000000  0.000000  4.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    699 "699         " 110.00 "1 "  " " :  1     699 "699         " 110.00  1.000000  1.000000   1    2   5.400000   5.400000   5.400000  0.000000  2.700000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    702 "702         " 110.00 "1 "  " " :  1     702 "702         " 110.00  1.000000  1.000000   1    2   0.900000   0.900000   0.900000  0.000000  0.900000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    712 "712         " 110.00 "1 "  " " :  1     712 "712         " 110.00  1.000000  1.000000   1    2   9.000000   9.000000   9.000000  0.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    718 "718         " 110.00 "1 "  " " :  1     718 "718         " 110.00  1.000000  1.000000   1    2   1.440000   1.440000   1.440000  0.000000  0.360000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    722 "722         " 110.00 "1 "  " " :  1     722 "722         " 110.00  1.000000  1.000000   1    2   2.250000   2.250000   2.250000  0.000000  0.900000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    731 "731         " 110.00 "1 "  " " :  1     731 "731         " 110.00  1.000000  1.000000   1    2   1.350000   1.350000   1.350000  0.000000  0.450000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    736 "Polaniec    " 110.00 "1 "  " " :  1     736 "Polaniec    " 110.00  1.000000  1.000000   1    2 129.999995 225.000000 129.999995 -2.901588 120.000005 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    740 "740         " 110.00 "1 "  " " :  1     740 "740         " 110.00  1.000000  1.000000   1    2   1.800000   1.800000   1.800000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    747 "747         " 110.00 "1 "  " " :  1     747 "747         " 110.00  1.000000  1.000000   1    2   4.680000   4.680000   4.680000  2.700000  2.700000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    759 "759         " 110.00 "1 "  " " :  1     759 "759         " 110.00  1.000000  1.000000   1    2  89.999998  89.999998  89.999998  8.144908 30.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    760 "760         " 110.00 "1 "  " " :  0     760 "760         " 110.00  1.000000  1.000000   1    2   0.000000   0.000000   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    778 "778         " 110.00 "1 "  " " :  1     778 "778         " 110.00  1.000000  1.000000   1    2   9.000000   9.000000   9.000000  0.000000 30.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    780 "780         " 110.00 "1 "  " " :  1     780 "780         " 110.00  1.000000  1.000000   1    2   1.260000   1.260000   1.260000  0.000000  0.630000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    783 "783         " 110.00 "1 "  " " :  1     783 "783         " 110.00  1.000000  1.000000   1    2   6.000000   6.000000   6.000000  0.000000  3.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    788 "788         " 110.00 "1 "  " " :  1     788 "788         " 110.00  1.000000  1.000000   1    2   2.000000   2.000000   2.000000  1.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    792 "Solina      " 110.00 "1 "  " " :  0     792 "Solina      " 110.00  1.000000  1.000000   1    2   0.000000  68.000001   0.000000  0.000000 23.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    792 "Solina      " 110.00 "2 "  " " :  0     792 "Solina      " 110.00  1.000000  1.000000   1    2   0.000000  68.000001   0.000000  0.000000 23.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    792 "Solina      " 110.00 "3 "  " " :  0     792 "Solina      " 110.00  1.000000  1.000000   1    2   0.000000  31.000000   0.000000  0.000000 11.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    792 "Solina      " 110.00 "4 "  " " :  0     792 "Solina      " 110.00  1.000000  1.000000   1    2   0.000000  31.000000   0.000000  0.000000 10.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    803 "Stalowa Wola" 110.00 "1 "  " " :  1     803 "Stalowa Wola" 110.00  1.000000  1.000000   1    2   0.000000  55.000001   0.000000  8.815438 10.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    804 "Stalowa Wola" 110.00 "1 "  " " :  1     804 "Stalowa Wola" 110.00  1.000000  1.000000   1    2   0.000000 120.000005   0.000000 10.000000 10.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    809 "809         " 110.00 "1 "  " " :  0     809 "809         " 110.00  1.000000  1.000000   1    2   0.000000   0.000000   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    815 "815         " 110.00 "1 "  " " :  1     815 "815         " 110.00  1.000000  1.000000   1    2   2.700000   2.700000   2.700000  0.000000  1.620000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    834 "834         " 110.00 "1 "  " " :  1     834 "834         " 110.00  1.000000  1.000000   1    2   0.900000   0.900000   0.900000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    840 "840         " 110.00 "1 "  " " :  1     840 "840         " 110.00  1.000000  1.000000   1    3  25.000000  25.000000  25.000000  4.684019  5.592000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    840 "840         " 110.00 "2 "  " " :  1     840 "840         " 110.00  1.000000  1.000000   1    3  25.000000  25.000000  25.000000  4.684019  5.592000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    844 "844         " 110.00 "1 "  " " :  1     844 "844         " 110.00  1.000000  1.000000   1    3   1.900000   1.900000   1.900000  0.000000  0.311000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    848 "848         " 110.00 "1 "  " " :  1     848 "848         " 110.00  1.000000  1.000000   1    3   3.011000   3.011000   3.011000  0.000000  0.011000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    854 "854         " 110.00 "1 "  " " :  1     854 "854         " 110.00  1.000000  1.000000   1    3   7.000000   7.000000   7.000000  0.000000  0.932000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    873 "873         " 110.00 "1 "  " " :  1     873 "873         " 110.00  1.000000  1.000000   1    3  68.000001  68.000001  68.000001  0.000000 41.200000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    876 "876         " 110.00 "1 "  " " :  0     876 "876         " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    896 "896         " 110.00 "1 "  " " :  0     896 "896         " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000 44.999999 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    896 "896         " 110.00 "2 "  " " :  0     896 "896         " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000 44.999999 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    896 "896         " 110.00 "3 "  " " :  1     896 "896         " 110.00  1.000000  1.000000   1    3  40.000001  40.000001  40.000001 26.368490 44.999999 -10.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    902 "902         " 110.00 "1 "  " " :  1     902 "902         " 110.00  1.000000  1.000000   1    3   0.111000   0.111000   0.111000  0.000000  0.011000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    903 "903         " 110.00 "1 "  " " :  0     903 "903         " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    952 "952         " 110.00 "1 "  " " :  1     952 "952         " 110.00  1.000000  1.000000   1    3   2.600000   2.600000   2.600000  0.000000  0.414000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    958 "958         " 110.00 "1 "  " " :  0     958 "958         " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    972 "972         " 110.00 "1 "  " " :  1     972 "972         " 110.00  1.000000  1.000000   1    3  27.000001  27.000001  27.000001 14.741181 31.999999  5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    972 "972         " 110.00 "2 "  " " :  0     972 "972         " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000 31.999999  5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    972 "972         " 110.00 "3 "  " " :  1     972 "972         " 110.00  1.000000  1.000000   1    3   3.000000   3.000000   3.000000  3.164707  7.000000  1.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    972 "972         " 110.00 "4 "  " " :  1     972 "972         " 110.00  1.000000  1.000000   1    3  80.000001  80.000001  80.000001 14.117669 110.000002 -40.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    973 "973         " 110.00 "1 "  " " :  1     973 "973         " 110.00  1.000000  1.000000   1    3  80.000001  80.000001  80.000001 17.577069 110.000002 -40.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    977 "977         " 110.00 "1 "  " " :  1     977 "977         " 110.00  1.000000  1.000000   1    3  13.511001  13.511001  13.511001  0.000000  2.385000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    986 "986         " 110.00 "1 "  " " :  1     986 "986         " 110.00  1.000000  1.000000   1    3   5.100000   5.100000   5.100000  0.828000  0.828000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    998 "Opole       " 110.00 "1 "  " " :  1     998 "Opole       " 110.00  1.000000  1.000000   1    3 298.619008 385.999990 220.000005 32.842520 172.000003 -58.999997 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
    999 "Opole       " 110.00 "1 "  " " :  1     999 "Opole       " 110.00  1.000000  1.000000   1    3 291.953993 370.000005 220.000005 31.636122 172.000003 -58.999997 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1002 "1002        " 110.00 "1 "  " " :  1    1002 "1002        " 110.00  1.000000  1.000000   1    3  14.999001  14.999001  14.999001  0.000000  2.380000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1003 "1003        " 110.00 "1 "  " " :  1    1003 "1003        " 110.00  1.000000  1.000000   1    3   1.700000   1.700000   1.700000  0.021000  0.210000  0.021000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1004 "1004        " 110.00 "1 "  " " :  1    1004 "1004        " 110.00  1.000000  1.000000   1    3 110.000002 110.000002 110.000002 -4.004993 110.000002 -40.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1007 "1007        " 110.00 "1 "  " " :  1    1007 "1007        " 110.00  1.000000  1.000000   1    3   1.000000   1.000000   1.000000  0.000000  0.104000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1010 "1010        " 110.00 "1 "  " " :  1    1010 "1010        " 110.00  1.000000  1.000000   1    3  15.011001  15.011001  15.011001  3.325000  3.325000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1012 "1012        " 110.00 "1 "  " " :  1    1012 "1012        " 110.00  1.000000  1.000000   1    3  15.000001  15.000001  15.000001  2.070000  2.070000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1012 "1012        " 110.00 "2 "  " " :  1    1012 "1012        " 110.00  1.000000  1.000000   1    3   2.277000   2.277000   2.277000 -0.800000 -0.800000 -0.800000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1021 "1021        " 110.00 "1 "  " " :  1    1021 "1021        " 110.00  1.000000  1.000000   1    3  20.000000  20.000000  20.000000 17.850833 18.000001  9.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1022 "1022        " 110.00 "1 "  " " :  1    1022 "1022        " 110.00  1.000000  1.000000   1    3  19.998001  19.998001  19.998001 18.000001 18.000001  9.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1023 "1023        " 110.00 "1 "  " " :  1    1023 "1023        " 110.00  1.000000  1.000000   1    3  19.998001  19.998001  19.998001 10.500000 14.000000 10.500000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1032 "1032        " 110.00 "1 "  " " :  1    1032 "1032        " 110.00  1.000000  1.000000   1    3   0.002000   0.002000   0.002000  0.002000  0.002000  0.002000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1076 "1076        " 110.00 "1 "  " " :  1    1076 "1076        " 110.00  1.000000  1.000000   1    3   1.000000   1.000000   1.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1108 "1108        " 110.00 "1 "  " " :  1    1108 "1108        " 110.00  1.000000  1.000000   1    3   1.000000   1.000000   1.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1110 "1110        " 110.00 "1 "  " " :  0    1110 "1110        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000 37.500000 16.800000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1111 "1111        " 110.00 "1 "  " " :  0    1111 "1111        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000 37.500000  7.500000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1111 "1111        " 110.00 "2 "  " " :  1    1111 "1111        " 110.00  1.000000  1.000000   1    3  40.000001  40.000001  40.000001 35.388362 37.500000  7.500000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1112 "1112        " 110.00 "1 "  " " :  0    1112 "1112        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000 37.500000 16.800000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1114 "1114        " 110.00 "1 "  " " :  1    1114 "1114        " 110.00  1.000000  1.000000   1    3   4.000000   4.000000   4.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1129 "1129        " 110.00 "1 "  " " :  1    1129 "1129        " 110.00  1.000000  1.000000   1    3   6.999000   6.999000   6.999000  0.000000  1.139000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1151 "1151        " 110.00 "1 "  " " :  1    1151 "1151        " 110.00  1.000000  1.000000   1    3  20.000000  20.000000  20.000000  3.625000  3.625000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1152 "1152        " 110.00 "1 "  " " :  1    1152 "1152        " 110.00  1.000000  1.000000   1    3  25.000000  25.000000  25.000000  3.625000  3.625000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1153 "1153        " 110.00 "1 "  " " :  1    1153 "1153        " 110.00  1.000000  1.000000   1    3  20.000000  20.000000  20.000000  3.624000  3.624000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1166 "1166        " 110.00 "1 "  " " :  1    1166 "1166        " 110.00  1.000000  1.000000   1    3   1.109000   1.109000   1.109000  0.217000  0.217000  0.217000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1178 "1178        " 110.00 "1 "  " " :  0    1178 "1178        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000 41.999999 16.800000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1178 "1178        " 110.00 "2 "  " " :  0    1178 "1178        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000 41.999999 16.800000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1178 "1178        " 110.00 "3 "  " " :  1    1178 "1178        " 110.00  1.000000  1.000000   1    3  60.000002  60.000002  60.000002 25.483203 52.499998  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1179 "1179        " 110.00 "1 "  " " :  1    1179 "1179        " 110.00  1.000000  1.000000   1    3  60.000002  60.000002  60.000002 12.485164 52.499998  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1179 "1179        " 110.00 "2 "  " " :  1    1179 "1179        " 110.00  1.000000  1.000000   1    3  44.999999  44.999999  44.999999 22.074136 41.999999 15.857001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1187 "1187        " 110.00 "1 "  " " :  1    1187 "1187        " 110.00  1.000000  1.000000   1    3  15.000001  15.000001  15.000001  2.497998  2.762000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1187 "1187        " 110.00 "2 "  " " :  1    1187 "1187        " 110.00  1.000000  1.000000   1    3  17.000000  17.000000  17.000000  2.497998  2.762000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1188 "1188        " 110.00 "1 "  " " :  1    1188 "1188        " 110.00  1.000000  1.000000   1    3   7.010000   7.010000   7.010000  0.000000  1.149000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1226 "1226        " 110.00 "1 "  " " :  1    1226 "1226        " 110.00  1.000000  1.000000   1    3   1.000000   1.000000   1.000000  0.000000  0.207000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1245 "1245        " 110.00 "1 "  " " :  1    1245 "1245        " 110.00  1.000000  1.000000   1    3  25.000000  25.000000  25.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1246 "1246        " 110.00 "1 "  " " :  1    1246 "1246        " 110.00  1.000000  1.000000   1    3  20.000000  20.000000  20.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1247 "1247        " 110.00 "1 "  " " :  1    1247 "1247        " 110.00  1.000000  1.000000   1    3   5.000000   5.000000   5.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1279 "1279        " 110.00 "1 "  " " :  1    1279 "1279        " 110.00  1.000000  1.000000   1    3   4.500000   4.500000   4.500000  0.000000  1.036000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1285 "1285        " 110.00 "1 "  " " :  1    1285 "1285        " 110.00  1.000000  1.000000   1    3  50.000000  50.000000  50.000000 41.000000 41.000000 -6.500000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1286 "laziska     " 110.00 "1 "  " " :  1    1286 "laziska     " 110.00  1.000000  1.000000   1    3 228.970003 229.999995 120.000005 60.255462 113.000000 -47.999999 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1287 "laziska     " 110.00 "1 "  " " :  1    1287 "laziska     " 110.00  1.000000  1.000000   1    3 193.864000 225.000000 120.000005 97.992826 113.000000 -47.999999 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1296 "1296        " 110.00 "1 "  " " :  1    1296 "1296        " 110.00  1.000000  1.000000   1    3   0.200000   0.200000   0.200000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1330 "1330        " 110.00 "1 "  " " :  1    1330 "1330        " 110.00  1.000000  1.000000   1    3   2.011000   2.011000   2.011000  0.000000  0.011000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1341 "1341        " 110.00 "1 "  " " :  1    1341 "1341        " 110.00  1.000000  1.000000   1    3  20.000000  20.000000  20.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1342 "1342        " 110.00 "1 "  " " :  1    1342 "1342        " 110.00  1.000000  1.000000   1    3  20.000000  20.000000  20.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1350 "lagisza     " 110.00 "1 "  " " :  0    1350 "lagisza     " 110.00  1.000000  1.000000   1    3   0.000000 110.000002  79.000002  0.000000 89.999998 -5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1350 "lagisza     " 110.00 "2 "  " " :  1    1350 "lagisza     " 110.00  1.000000  1.000000   1    3  79.000002 120.000005  79.000002 28.054368 89.999998 -5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1351 "lagisza     " 110.00 "1 "  " " :  1    1351 "lagisza     " 110.00  1.000000  1.000000   1    3  79.000002 120.000005  79.000002 23.173156 89.999998 -5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1352 "lagisza     " 110.00 "1 "  " " :  0    1352 "lagisza     " 110.00  1.000000  1.000000   1    3   0.000000 120.000005  79.000002  0.000000 89.999998 -5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1362 "laziska     " 110.00 "1 "  " " :  1    1362 "laziska     " 110.00  1.000000  1.000000   1    3  75.999999 125.000000  75.999999 48.790744 85.000002 -20.999999 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1362 "laziska     " 110.00 "2 "  " " :  1    1362 "laziska     " 110.00  1.000000  1.000000   1    3  75.999999 125.000000  75.999999 48.790744 85.000002 -20.999999 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1373 "1373        " 110.00 "1 "  " " :  1    1373 "1373        " 110.00  1.000000  1.000000   1    3  89.999998  89.999998  89.999998  3.762864 80.000001 -25.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1373 "1373        " 110.00 "2 "  " " :  1    1373 "1373        " 110.00  1.000000  1.000000   1    3  89.999998  89.999998  89.999998  3.762864 80.000001 -25.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1374 "1374        " 110.00 "1 "  " " :  1    1374 "1374        " 110.00  1.000000  1.000000   1    3  89.999998  89.999998  89.999998 36.512023 80.000001 -25.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1375 "1375        " 110.00 "1 "  " " :  1    1375 "1375        " 110.00  1.000000  1.000000   1    3  89.999998  89.999998  89.999998 13.481565 80.000001 -25.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1415 "1415        " 110.00 "1 "  " " :  0    1415 "1415        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000 33.500001 12.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1416 "1416        " 110.00 "1 "  " " :  0    1416 "1416        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000 41.200000 -13.699999 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1416 "1416        " 110.00 "2 "  " " :  1    1416 "1416        " 110.00  1.000000  1.000000   1    3  50.000000  50.000000  50.000000 -13.699999 41.200000 -13.699999 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1429 "1429        " 110.00 "1 "  " " :  1    1429 "1429        " 110.00  1.000000  1.000000   1    3   2.000000   2.000000   2.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1433 "1433        " 110.00 "1 "  " " :  1    1433 "1433        " 110.00  1.000000  1.000000   1    3  14.999001  14.999001  14.999001  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1434 "1434        " 110.00 "1 "  " " :  1    1434 "1434        " 110.00  1.000000  1.000000   1    3   4.000000   4.000000   4.000000  0.000000  0.690000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1435 "1435        " 110.00 "1 "  " " :  1    1435 "1435        " 110.00  1.000000  1.000000   1    3  13.999000  13.999000  13.999000  0.000000  4.660000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1436 "1436        " 110.00 "1 "  " " :  1    1436 "1436        " 110.00  1.000000  1.000000   1    3  13.999000  13.999000  13.999000  0.000000  4.660000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1440 "Jaworzno (~1" 110.00 "1 "  " " :  1    1440 "Jaworzno (~1" 110.00  1.000000  1.000000   1    3 139.999998 225.000000 139.999998 60.059196 104.999995  5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1444 "1444        " 110.00 "1 "  " " :  1    1444 "1444        " 110.00  1.000000  1.000000   1    3   3.000000   3.000000   3.000000  0.690000  0.690000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1462 "Niedzica    " 110.00 "1 "  " " :  0    1462 "Niedzica    " 110.00  1.000000  1.000000   1    3   0.000000  46.000001   0.000000  0.000000 34.999999 -6.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1462 "Niedzica    " 110.00 "2 "  " " :  0    1462 "Niedzica    " 110.00  1.000000  1.000000   1    3   0.000000  46.000001   0.000000  0.000000 34.999999 -6.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1462 "Niedzica    " 110.00 "3 "  " " :  1    1462 "Niedzica    " 110.00  1.000000  1.000000   1    3   1.000000   1.000000   1.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1494 "1494        " 110.00 "1 "  " " :  1    1494 "1494        " 110.00  1.000000  1.000000   1    3   0.400000   0.400000   0.400000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1518 "1518        " 110.00 "1 "  " " :  0    1518 "1518        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1519 "1519        " 110.00 "1 "  " " :  1    1519 "1519        " 110.00  1.000000  1.000000   1    3   0.300000   0.300000   0.300000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1520 "1520        " 110.00 "1 "  " " :  1    1520 "1520        " 110.00  1.000000  1.000000   1    3   2.011000   2.011000   2.011000  0.000000  0.011000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1521 "1521        " 110.00 "1 "  " " :  1    1521 "1521        " 110.00  1.000000  1.000000   1    3   3.000000   3.000000   3.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1543 "1543        " 110.00 "1 "  " " :  1    1543 "1543        " 110.00  1.000000  1.000000   1    3   1.800000   1.800000   1.800000  0.000000  0.276000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1546 "1546        " 110.00 "1 "  " " :  1    1546 "1546        " 110.00  1.000000  1.000000   1    3   3.200000   3.200000   3.200000  0.000000  0.552000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1547 "1547        " 110.00 "1 "  " " :  1    1547 "1547        " 110.00  1.000000  1.000000   1    3   3.200000   3.200000   3.200000  0.552000  0.552000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1580 "1580        " 110.00 "1 "  " " :  1    1580 "1580        " 110.00  1.000000  1.000000   1    3   1.000000   1.000000   1.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1594 "1594        " 110.00 "1 "  " " :  1    1594 "1594        " 110.00  1.000000  1.000000   1    3   1.000000   1.000000   1.000000  0.000000  0.062000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1647 "1647        " 110.00 "1 "  " " :  0    1647 "1647        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000  9.300000  1.900000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1647 "1647        " 110.00 "2 "  " " :  1    1647 "1647        " 110.00  1.000000  1.000000   1    3  10.000000  10.000000  10.000000  1.256000  9.300000  1.256000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1647 "1647        " 110.00 "3 "  " " :  0    1647 "1647        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000  9.300000  1.900000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1647 "1647        " 110.00 "4 "  " " :  0    1647 "1647        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000  9.300000  2.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1647 "1647        " 110.00 "5 "  " " :  1    1647 "1647        " 110.00  1.000000  1.000000   1    3   1.200000   1.200000   1.200000  0.000000  0.644000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1648 "1648        " 110.00 "1 "  " " :  1    1648 "1648        " 110.00  1.000000  1.000000   1    3   0.431000   0.431000   0.431000  0.821000  0.821000  0.821000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1675 "Siersza     " 110.00 "1 "  " " :  1    1675 "Siersza     " 110.00  1.000000  1.000000   1    3  55.000001 152.999997  55.000001 68.562388 114.999998 -69.999999 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1676 "Siersza     " 110.00 "1 "  " " :  0    1676 "Siersza     " 110.00  1.000000  1.000000   1    3   0.000000 127.999997  69.999999  0.000000 89.999998 -20.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1676 "Siersza     " 110.00 "2 "  " " :  1    1676 "Siersza     " 110.00  1.000000  1.000000   1    3  55.000001 152.999997  55.000001 48.086992 114.999998 -69.999999 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1677 "Siersza     " 110.00 "1 "  " " :  0    1677 "Siersza     " 110.00  1.000000  1.000000   1    3   0.000000 123.000002  69.999999  0.000000 89.999998  5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1687 "1687        " 110.00 "1 "  " " :  1    1687 "1687        " 110.00  1.000000  1.000000   1    3  80.000001 110.000002  80.000001 32.447001 55.000001 32.447001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1687 "1687        " 110.00 "2 "  " " :  1    1687 "1687        " 110.00  1.000000  1.000000   1    3   0.300000   0.300000   0.300000  0.000000  0.552000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1688 "Skawina     " 110.00 "1 "  " " :  0    1688 "Skawina     " 110.00  1.000000  1.000000   1    3   0.000000  44.999999  30.000001  0.000000 41.999999 16.800000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1688 "Skawina     " 110.00 "2 "  " " :  0    1688 "Skawina     " 110.00  1.000000  1.000000   1    3   0.000000 110.000002  80.000001  0.000000 55.000001 33.000001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1688 "Skawina     " 110.00 "3 "  " " :  0    1688 "Skawina     " 110.00  1.000000  1.000000   1    3   0.000000  44.999999  30.000001  0.000000 41.999999 16.800000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1688 "Skawina     " 110.00 "4 "  " " :  1    1688 "Skawina     " 110.00  1.000000  1.000000   1    3  80.000001 110.000002  80.000001 32.170001 68.000001 32.170001 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1688 "Skawina     " 110.00 "5 "  " " :  1    1688 "Skawina     " 110.00  1.000000  1.000000   1    3  30.000001  44.999999  30.000001 16.000000 40.000001 16.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1742 "1742        " 110.00 "1 "  " " :  1    1742 "1742        " 110.00  1.000000  1.000000   1    3   0.400000   0.400000   0.400000  0.000000  0.106000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1749 "1749        " 110.00 "1 "  " " :  1    1749 "1749        " 110.00  1.000000  1.000000   1    3   1.000000   1.000000   1.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1760 "1760        " 110.00 "1 "  " " :  1    1760 "1760        " 110.00  1.000000  1.000000   1    3   2.700000   2.700000   2.700000  0.000000  0.690000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1774 "1774        " 110.00 "1 "  " " :  1    1774 "1774        " 110.00  1.000000  1.000000   1    3   4.300000   4.300000   4.300000  0.000000  0.622000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1779 "1779        " 110.00 "1 "  " " :  0    1779 "1779        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000  6.600000  0.700000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1798 "1798        " 110.00 "1 "  " " :  1    1798 "1798        " 110.00  1.000000  1.000000   1    3  15.000001  15.000001  15.000001  0.000000  3.625000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1799 "1799        " 110.00 "1 "  " " :  1    1799 "1799        " 110.00  1.000000  1.000000   1    3  31.999999  31.999999  31.999999 23.108837 25.999999 13.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1841 "Rybnik      " 110.00 "1 "  " " :  0    1841 "Rybnik      " 110.00  1.000000  1.000000   1    3   0.000000 225.000000 160.000002  0.000000 82.999998 -5.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1841 "Rybnik      " 110.00 "2 "  " " :  1    1841 "Rybnik      " 110.00  1.000000  1.000000   1    3 174.542999 225.000000 139.999998 37.390730 113.000000 -11.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1843 "Rybnik      " 110.00 "1 "  " " :  1    1843 "Rybnik      " 110.00  1.000000  1.000000   1    3 225.000000 225.000000 160.000002 62.699920 75.999999 -8.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1847 "1847        " 110.00 "1 "  " " :  1    1847 "1847        " 110.00  1.000000  1.000000   1    3   3.200000   3.200000   3.200000  0.000000  0.518000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1849 "1849        " 110.00 "1 "  " " :  1    1849 "1849        " 110.00  1.000000  1.000000   1    3   0.500000   0.500000   0.500000  0.000000  0.104000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1852 "1852        " 110.00 "1 "  " " :  1    1852 "1852        " 110.00  1.000000  1.000000   1    3   3.011000   3.011000   3.011000  0.000000  0.539000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1865 "1865        " 110.00 "1 "  " " :  1    1865 "1865        " 110.00  1.000000  1.000000   1    3   3.600000   3.600000   3.600000  0.000000  0.518000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1877 "1877        " 110.00 "1 "  " " :  0    1877 "1877        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000 25.999999 13.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1877 "1877        " 110.00 "2 "  " " :  0    1877 "1877        " 110.00  1.000000  1.000000   1    3   0.000000   0.000000   0.000000  0.000000  8.300000  1.500000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1878 "1878        " 110.00 "1 "  " " :  1    1878 "1878        " 110.00  1.000000  1.000000   1    3  20.000000  20.000000  20.000000  5.800000 12.000000  5.800000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1878 "1878        " 110.00 "2 "  " " :  1    1878 "1878        " 110.00  1.000000  1.000000   1    3  19.998001  19.998001  19.998001 10.965000 25.999999 10.965000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1885 "1885        " 110.00 "1 "  " " :  1    1885 "1885        " 110.00  1.000000  1.000000   1    3   1.000000   1.000000   1.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1911 "1911        " 110.00 "1 "  " " :  1    1911 "1911        " 110.00  1.000000  1.000000   1    3  15.000001  15.000001  15.000001  4.970000  4.970000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1912 "1912        " 110.00 "1 "  " " :  1    1912 "1912        " 110.00  1.000000  1.000000   1    3  15.000001  15.000001  15.000001  1.318660  4.970000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1930 "1930        " 110.00 "1 "  " " :  1    1930 "1930        " 110.00  1.000000  1.000000   1    3   9.999000   9.999000   9.999000  0.000000  1.657000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1932 "Adamow      " 110.00 "1 "  " " :  1    1932 "Adamow      " 110.00  1.000000  1.000000   1    4 120.000005 120.000005 101.999998  0.000000 89.999998  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1933 "Adamow      " 110.00 "1 "  " " :  1    1933 "Adamow      " 110.00  1.000000  1.000000   1    4 120.000005 120.000005 100.000000 11.076747 89.999998  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1949 "1949        " 110.00 "1 "  " " :  1    1949 "1949        " 110.00  1.000000  1.000000   1    4   1.200000   1.200000   1.200000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1952 "1952        " 110.00 "1 "  " " :  1    1952 "1952        " 110.00  1.000000  1.000000   1    4   1.700000   1.700000   1.700000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1962 "1962        " 110.00 "1 "  " " :  1    1962 "1962        " 110.00  1.000000  1.000000   1    4   0.300000   0.300000   0.300000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1967 "1967        " 110.00 "1 "  " " :  1    1967 "1967        " 110.00  1.000000  1.000000   1    4   0.100000   0.100000   0.100000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1969 "1969        " 110.00 "1 "  " " :  1    1969 "1969        " 110.00  1.000000  1.000000   1    4  50.000000  50.000000  50.000000  5.361501 15.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1969 "1969        " 110.00 "2 "  " " :  0    1969 "1969        " 110.00  1.000000  1.000000   1    4   0.000000   0.000000   0.000000  0.000000 15.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1970 "1970        " 110.00 "1 "  " " :  1    1970 "1970        " 110.00  1.000000  1.000000   1    4  30.000001  30.000001  30.000001  0.000000 10.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1970 "1970        " 110.00 "2 "  " " :  1    1970 "1970        " 110.00  1.000000  1.000000   1    4   5.588000   5.588000   5.588000  3.717000  3.717000  3.717000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   1996 "Dolna Odra  " 110.00 "1 "  " " :  1    1996 "Dolna Odra  " 110.00  1.000000  1.000000   1    4  89.999998 222.000003  89.999998  0.000000 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2002 "Dychow      " 110.00 "1 "  " " :  0    2002 "Dychow      " 110.00  1.000000  1.000000   1    4   0.000000  30.000001   0.000000  0.000000  8.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2002 "Dychow      " 110.00 "2 "  " " :  0    2002 "Dychow      " 110.00  1.000000  1.000000   1    4   0.000000  30.000001   0.000000  0.000000  8.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2002 "Dychow      " 110.00 "3 "  " " :  0    2002 "Dychow      " 110.00  1.000000  1.000000   1    4   0.000000  30.000001   0.000000  0.000000  8.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  54   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2006 "2006        " 110.00 "1 "  " " :  1    2006 "2006        " 110.00  1.000000  1.000000   1    4  40.000001  40.000001  40.000001  2.928452 15.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2006 "2006        " 110.00 "2 "  " " :  1    2006 "2006        " 110.00  1.000000  1.000000   1    4  89.999998  89.999998  89.999998  2.928452 80.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2007 "2007        " 110.00 "1 "  " " :  1    2007 "2007        " 110.00  1.000000  1.000000   1    4 100.000000 100.000000 100.000000  0.000000 89.999998  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2012 "2012        " 110.00 "1 "  " " :  1    2012 "2012        " 110.00  1.000000  1.000000   1    4   1.200000   1.200000   1.200000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2016 "2016        " 110.00 "1 "  " " :  1    2016 "2016        " 110.00  1.000000  1.000000   1    4   2.600000   2.600000   2.600000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2018 "2018        " 110.00 "1 "  " " :  1    2018 "2018        " 110.00  1.000000  1.000000   1    4   3.000000   3.000000   3.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2019 "2019        " 110.00 "1 "  " " :  1    2019 "2019        " 110.00  1.000000  1.000000   1    4  25.000000  25.000000  25.000000  0.000000 10.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2019 "2019        " 110.00 "2 "  " " :  0    2019 "2019        " 110.00  1.000000  1.000000   1    4   0.000000   0.000000   0.000000  0.000000 10.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2019 "2019        " 110.00 "3 "  " " :  1    2019 "2019        " 110.00  1.000000  1.000000   1    4  50.000000  50.000000  50.000000  0.000000 12.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2019 "2019        " 110.00 "4 "  " " :  1    2019 "2019        " 110.00  1.000000  1.000000   1    4   5.619000   5.619000   5.619000 -4.571000 -4.571000 -4.571000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2020 "2020        " 110.00 "1 "  " " :  1    2020 "2020        " 110.00  1.000000  1.000000   1    4   5.000000   5.000000   5.000000  0.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2020 "2020        " 110.00 "2 "  " " :  0    2020 "2020        " 110.00  1.000000  1.000000   1    4   0.000000   0.000000   0.000000  0.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2032 "2032        " 110.00 "1 "  " " :  1    2032 "2032        " 110.00  1.000000  1.000000   1    4   3.000000   3.000000   3.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2040 "2040        " 110.00 "1 "  " " :  1    2040 "2040        " 110.00  1.000000  1.000000   1    4  15.000001  15.000001  15.000001  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2044 "2044        " 110.00 "1 "  " " :  1    2044 "2044        " 110.00  1.000000  1.000000   1    4   5.000000   5.000000   5.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2046 "Konin (con~1" 110.00 "1 "  " " :  1    2046 "Konin (con~1" 110.00  1.000000  1.000000   1    4  89.999998 120.000005  89.999998 31.485933 89.999998  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2051 "2051        " 110.00 "1 "  " " :  1    2051 "2051        " 110.00  1.000000  1.000000   1    4   2.100000   2.100000   2.100000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2059 "2059        " 110.00 "1 "  " " :  1    2059 "2059        " 110.00  1.000000  1.000000   1    4   3.600000   3.600000   3.600000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2061 "2061        " 110.00 "1 "  " " :  1    2061 "2061        " 110.00  1.000000  1.000000   1    4   1.500000   1.500000   1.500000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2063 "2063        " 110.00 "1 "  " " :  1    2063 "2063        " 110.00  1.000000  1.000000   1    4   1.400000   1.400000   1.400000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2067 "2067        " 110.00 "1 "  " " :  1    2067 "2067        " 110.00  1.000000  1.000000   1    4   0.500000   0.500000   0.500000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2068 "2068        " 110.00 "1 "  " " :  0    2068 "2068        " 110.00  1.000000  1.000000   1    4   0.000000   0.000000   0.000000  0.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2068 "2068        " 110.00 "2 "  " " :  1    2068 "2068        " 110.00  1.000000  1.000000   1    4   4.000000   4.000000   4.000000  0.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2072 "2072        " 110.00 "1 "  " " :  1    2072 "2072        " 110.00  1.000000  1.000000   1    4   3.000000   3.000000   3.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2076 "2076        " 110.00 "1 "  " " :  1    2076 "2076        " 110.00  1.000000  1.000000   1    4   0.200000   0.200000   0.200000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2083 "2083        " 110.00 "1 "  " " :  1    2083 "2083        " 110.00  1.000000  1.000000   1    4   9.000000   9.000000   9.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2095 "Konin       " 110.00 "1 "  " " :  1    2095 "Konin       " 110.00  1.000000  1.000000   1    4  25.000000  50.000000  25.000000 12.000000 12.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2095 "Konin       " 110.00 "2 "  " " :  1    2095 "Konin       " 110.00  1.000000  1.000000   1    4  30.000001  50.000000  30.000001 12.000000 12.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2095 "Konin       " 110.00 "3 "  " " :  1    2095 "Konin       " 110.00  1.000000  1.000000   1    4   1.645000   1.650000   1.650000  4.620000  4.620000  4.620000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2096 "Konin       " 110.00 "1 "  " " :  1    2096 "Konin       " 110.00  1.000000  1.000000   1    4  20.000000  28.000000  20.000000 10.010000 10.010000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2096 "Konin       " 110.00 "2 "  " " :  1    2096 "Konin       " 110.00  1.000000  1.000000   1    4   1.707000   1.710000   1.710000 -1.720000 -1.720000 -1.720000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2098 "Konin       "  15.00 "1 "  " " :  1    2098 "Konin       "  15.00  1.000000  1.000000   1    4  30.000001  55.000001  30.000001  9.836963 12.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2101 "2101        " 110.00 "1 "  " " :  1    2101 "2101        " 110.00  1.000000  1.000000   1    4   4.000000   4.000000   4.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2123 "2123        " 110.00 "1 "  " " :  1    2123 "2123        " 110.00  1.000000  1.000000   1    4   2.700000   2.700000   2.700000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2128 "2128        " 110.00 "1 "  " " :  1    2128 "2128        " 110.00  1.000000  1.000000   1    4   3.000000   3.000000   3.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2136 "2136        " 110.00 "1 "  " " :  1    2136 "2136        " 110.00  1.000000  1.000000   1    4   1.600000   1.600000   1.600000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2145 "2145        " 110.00 "1 "  " " :  1    2145 "2145        " 110.00  1.000000  1.000000   1    4   1.900000   1.900000   1.900000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2180 "2180        " 110.00 "1 "  " " :  1    2180 "2180        " 110.00  1.000000  1.000000   1    4   1.500000   1.500000   1.500000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2181 "2181        " 110.00 "1 "  " " :  1    2181 "2181        " 110.00  1.000000  1.000000   1    4   0.200000   0.200000   0.200000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2206 "2206        " 110.00 "1 "  " " :  1    2206 "2206        " 110.00  1.000000  1.000000   1    4   1.200000   1.200000   1.200000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2207 "2207        " 110.00 "1 "  " " :  1    2207 "2207        " 110.00  1.000000  1.000000   1    4   0.300000   0.300000   0.300000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2209 "2209        " 110.00 "1 "  " " :  1    2209 "2209        " 110.00  1.000000  1.000000   1    4   4.000000   4.000000   4.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2212 "2212        " 110.00 "1 "  " " :  1    2212 "2212        " 110.00  1.000000  1.000000   1    4   2.800000   2.800000   2.800000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2218 "Patnow      " 110.00 "1 "  " " :  1    2218 "Patnow      " 110.00  1.000000  1.000000   1    4 200.000000 200.000000 150.000000  0.000000 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2219 "Patnow      " 110.00 "1 "  " " :  1    2219 "Patnow      " 110.00  1.000000  1.000000   1    4 200.000000 200.000000 150.000000  0.622921 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2231 "2231        " 110.00 "1 "  " " :  1    2231 "2231        " 110.00  1.000000  1.000000   1    4   1.500000   1.500000   1.500000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2232 "2232        " 110.00 "1 "  " " :  1    2232 "2232        " 110.00  1.000000  1.000000   1    4   0.300000   0.300000   0.300000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2239 "2239        " 110.00 "1 "  " " :  1    2239 "2239        " 110.00  1.000000  1.000000   1    4  13.000000  13.000000  13.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2257 "2257        " 110.00 "1 "  " " :  1    2257 "2257        " 110.00  1.000000  1.000000   1    4  50.099999  50.099999  50.099999  1.807111 15.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2257 "2257        " 110.00 "2 "  " " :  1    2257 "2257        " 110.00  1.000000  1.000000   1    4   1.291000   1.291000   1.291000  0.159000  0.159000  0.159000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2258 "2258        " 110.00 "1 "  " " :  1    2258 "2258        " 110.00  1.000000  1.000000   1    4  50.000000  50.000000  50.000000 15.000001 15.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2269 "2269        " 110.00 "1 "  " " :  1    2269 "2269        " 110.00  1.000000  1.000000   1    4   4.000000   4.000000   4.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2277 "2277        " 110.00 "1 "  " " :  1    2277 "2277        " 110.00  1.000000  1.000000   1    4   2.400000   2.400000   2.400000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2282 "2282        " 110.00 "1 "  " " :  1    2282 "2282        " 110.00  1.000000  1.000000   1    4  10.000000  10.000000  10.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2285 "2285        " 110.00 "1 "  " " :  1    2285 "2285        " 110.00  1.000000  1.000000   1    4   5.000000   5.000000   5.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2297 "2297        " 110.00 "1 "  " " :  1    2297 "2297        " 110.00  1.000000  1.000000   1    4   1.500000   1.500000   1.500000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2299 "2299        " 110.00 "1 "  " " :  1    2299 "2299        " 110.00  1.000000  1.000000   1    4   0.300000   0.300000   0.300000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2300 "2300        " 110.00 "1 "  " " :  1    2300 "2300        " 110.00  1.000000  1.000000   1    4   0.300000   0.300000   0.300000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2302 "2302        " 110.00 "1 "  " " :  1    2302 "2302        " 110.00  1.000000  1.000000   1    4   1.000000   1.000000   1.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2304 "2304        " 110.00 "1 "  " " :  1    2304 "2304        " 110.00  1.000000  1.000000   1    4   3.000000   3.000000   3.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2308 "2308        " 110.00 "1 "  " " :  1    2308 "2308        " 110.00  1.000000  1.000000   1    4   2.000000   2.000000   2.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2312 "2312        " 110.00 "1 "  " " :  1    2312 "2312        " 110.00  1.000000  1.000000   1    4   3.500000   3.500000   3.500000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2314 "2314        " 110.00 "1 "  " " :  1    2314 "2314        " 110.00  1.000000  1.000000   1    4   3.000000   3.000000   3.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2315 "2315        " 110.00 "1 "  " " :  1    2315 "2315        " 110.00  1.000000  1.000000   1    4   1.600000   1.600000   1.600000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2325 "2325        " 110.00 "1 "  " " :  1    2325 "2325        " 110.00  1.000000  1.000000   1    4   2.400000   2.400000   2.400000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2326 "2326        " 110.00 "1 "  " " :  1    2326 "2326        " 110.00  1.000000  1.000000   1    4   2.113000   2.113000   2.113000 -0.460000 -0.460000 -0.460000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2332 "2332        " 110.00 "1 "  " " :  1    2332 "2332        " 110.00  1.000000  1.000000   1    4   2.800000   2.800000   2.800000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2334 "2334        " 110.00 "1 "  " " :  1    2334 "2334        " 110.00  1.000000  1.000000   1    4  20.000000  20.000000  20.000000  0.000000 15.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2334 "2334        " 110.00 "2 "  " " :  0    2334 "2334        " 110.00  1.000000  1.000000   1    4   0.000000   0.000000   0.000000  0.000000  6.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2334 "2334        " 110.00 "3 "  " " :  0    2334 "2334        " 110.00  1.000000  1.000000   1    4   0.000000   0.000000   0.000000  0.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2337 "2337        " 110.00 "1 "  " " :  1    2337 "2337        " 110.00  1.000000  1.000000   1    4   0.200000   0.200000   0.200000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2349 "Turow (con~1" 110.00 "1 "  " " :  1    2349 "Turow (con~1" 110.00  1.000000  1.000000   1    4  94.000000 234.999990  94.000000 10.811214 120.000005  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2360 "2360        " 110.00 "1 "  " " :  1    2360 "2360        " 110.00  1.000000  1.000000   1    4  44.200000  44.200000  44.200000  1.295845 15.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2360 "2360        " 110.00 "2 "  " " :  1    2360 "2360        " 110.00  1.000000  1.000000   1    4  69.999999  69.999999  69.999999  1.295845 80.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2361 "2361        " 110.00 "1 "  " " :  1    2361 "2361        " 110.00  1.000000  1.000000   1    4  80.000001  80.000001  80.000001  8.362176 80.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2366 "2366        " 110.00 "1 "  " " :  1    2366 "2366        " 110.00  1.000000  1.000000   1    4   9.900000   9.900000   9.900000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2367 "2367        " 110.00 "1 "  " " :  1    2367 "2367        " 110.00  1.000000  1.000000   1    4   1.379000   1.379000   1.379000  0.225000  0.225000  0.225000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2370 "2370        " 110.00 "1 "  " " :  1    2370 "2370        " 110.00  1.000000  1.000000   1    4   5.800000   5.800000   5.800000  1.699000  1.699000  1.699000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2372 "2372        " 110.00 "1 "  " " :  1    2372 "2372        " 110.00  1.000000  1.000000   1    4   4.200000   4.200000   4.200000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2376 "2376        " 110.00 "1 "  " " :  1    2376 "2376        " 110.00  1.000000  1.000000   1    4   0.300000   0.300000   0.300000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2386 "2386        " 110.00 "1 "  " " :  1    2386 "2386        " 110.00  1.000000  1.000000   1    4   1.000000   1.000000   1.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2438 "2438        " 110.00 "1 "  " " :  1    2438 "2438        " 110.00  1.000000  1.000000   1    4   8.000000   8.000000   8.000000  1.785816 10.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2438 "2438        " 110.00 "2 "  " " :  1    2438 "2438        " 110.00  1.000000  1.000000   1    4   8.000000   8.000000   8.000000  1.785816 10.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2438 "2438        " 110.00 "3 "  " " :  1    2438 "2438        " 110.00  1.000000  1.000000   1    4  19.344001  19.344001  19.344001  0.761000  0.761000  0.761000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2445 "2445        " 110.00 "1 "  " " :  1    2445 "2445        " 110.00  1.000000  1.000000   1    4   0.500000   0.500000   0.500000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2446 "2446        " 110.00 "1 "  " " :  1    2446 "2446        " 110.00  1.000000  1.000000   1    4   3.000000   3.000000   3.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2455 "2455        " 110.00 "1 "  " " :  1    2455 "2455        " 110.00  1.000000  1.000000   1    5   0.800000   0.800000   0.800000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2458 "2458        " 110.00 "1 "  " " :  1    2458 "2458        " 110.00  1.000000  1.000000   1    5  36.485001  36.485001  36.485001 15.000001 15.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2458 "2458        " 110.00 "2 "  " " :  1    2458 "2458        " 110.00  1.000000  1.000000   1    5  40.138000  40.138000  40.138000  1.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2458 "2458        " 110.00 "3 "  " " :  1    2458 "2458        " 110.00  1.000000  1.000000   1    5  53.376001  53.376001  53.376001  1.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2459 "2459        " 110.00 "1 "  " " :  1    2459 "2459        " 110.00  1.000000  1.000000   1    5  21.461000  21.461000  21.461000  5.000000  5.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2459 "2459        " 110.00 "2 "  " " :  1    2459 "2459        " 110.00  1.000000  1.000000   1    5  28.538999  28.538999  28.538999  1.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2461 "2461        " 110.00 "1 "  " " :  1    2461 "2461        " 110.00  1.000000  1.000000   1    5   0.100000   0.100000   0.100000  0.000000  0.200000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2462 "2462        " 110.00 "1 "  " " :  1    2462 "2462        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000  0.200000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2467 "2467        " 110.00 "1 "  " " :  1    2467 "2467        " 110.00  1.000000  1.000000   1    5   0.300000   0.300000   0.300000  0.300000  0.300000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2475 "2475        " 110.00 "1 "  " " :  1    2475 "2475        " 110.00  1.000000  1.000000   1    5   0.300000   0.300000   0.300000  0.100000  0.100000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2478 "2478        " 110.00 "1 "  " " :  1    2478 "2478        " 110.00  1.000000  1.000000   1    5  50.000000  50.000000  50.000000  5.000000  5.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2479 "2479        " 110.00 "1 "  " " :  1    2479 "2479        " 110.00  1.000000  1.000000   1    5  50.000000  50.000000  50.000000  5.000000  5.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2480 "2480        " 110.00 "1 "  " " :  1    2480 "2480        " 110.00  1.000000  1.000000   1    5   4.500000   4.500000   4.500000  0.900000  0.900000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2489 "2489        " 110.00 "1 "  " " :  1    2489 "2489        " 110.00  1.000000  1.000000   1    5   0.200000   0.200000   0.200000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2490 "2490        " 110.00 "1 "  " " :  1    2490 "2490        " 110.00  1.000000  1.000000   1    5   0.300000   0.300000   0.300000  0.100000  0.100000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2491 "2491        " 110.00 "1 "  " " :  1    2491 "2491        " 110.00  1.000000  1.000000   1    5   0.400000   0.400000   0.400000  0.100000  0.100000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2493 "2493        " 110.00 "1 "  " " :  1    2493 "2493        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2496 "2496        " 110.00 "1 "  " " :  1    2496 "2496        " 110.00  1.000000  1.000000   1    5   1.000000   1.000000   1.000000  0.000000  0.300000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2499 "2499        " 110.00 "1 "  " " :  1    2499 "2499        " 110.00  1.000000  1.000000   1    5  25.999999  25.999999  25.999999  9.000000  9.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2508 "2508        " 110.00 "1 "  " " :  0    2508 "2508        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000  1.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2508 "2508        " 110.00 "2 "  " " :  1    2508 "2508        " 110.00  1.000000  1.000000   1    5  55.000001  55.000001  55.000001  7.500000  7.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2508 "2508        " 110.00 "3 "  " " :  1    2508 "2508        " 110.00  1.000000  1.000000   1    5  55.000001  55.000001  55.000001  7.500000  7.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2509 "2509        " 110.00 "1 "  " " :  1    2509 "2509        " 110.00  1.000000  1.000000   1    5  50.000000  50.000000  50.000000  7.500000  7.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2509 "2509        " 110.00 "2 "  " " :  1    2509 "2509        " 110.00  1.000000  1.000000   1    5  50.000000  50.000000  50.000000  7.500000  7.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2517 "2517        " 110.00 "1 "  " " :  1    2517 "2517        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000  1.200000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2522 "2522        " 110.00 "1 "  " " :  1    2522 "2522        " 110.00  1.000000  1.000000   1    5   2.500000   2.500000   2.500000  1.300000  1.300000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2534 "2534        " 110.00 "1 "  " " :  1    2534 "2534        " 110.00  1.000000  1.000000   1    5  10.000000  10.000000  10.000000  3.500000  3.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2537 "2537        " 110.00 "1 "  " " :  1    2537 "2537        " 110.00  1.000000  1.000000   1    5  31.000000  31.000000  31.000000 10.576229 25.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2554 "2554        " 110.00 "1 "  " " :  1    2554 "2554        " 110.00  1.000000  1.000000   1    5   0.500000   0.500000   0.500000  0.000000  0.200000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2555 "2555        " 110.00 "1 "  " " :  1    2555 "2555        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000  0.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2562 "2562        " 110.00 "1 "  " " :  1    2562 "2562        " 110.00  1.000000  1.000000   1    5  56.000000  56.000000  56.000000 37.000000 37.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2566 "2566        " 110.00 "1 "  " " :  1    2566 "2566        " 110.00  1.000000  1.000000   1    5   1.500000   1.500000   1.500000  0.200000  0.200000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2570 "2570        " 110.00 "1 "  " " :  1    2570 "2570        " 110.00  1.000000  1.000000   1    5   0.100000   0.100000   0.100000  0.100000  0.100000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2576 "2576        " 110.00 "1 "  " " :  1    2576 "2576        " 110.00  1.000000  1.000000   1    5   0.300000   0.300000   0.300000  0.100000  0.100000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2579 "2579        " 110.00 "1 "  " " :  1    2579 "2579        " 110.00  1.000000  1.000000   1    5  11.000000  11.000000  11.000000  0.903644 10.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2580 "2580        " 110.00 "1 "  " " :  1    2580 "2580        " 110.00  1.000000  1.000000   1    5   6.500000   6.500000   6.500000  0.000000  6.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2582 "2582        " 110.00 "1 "  " " :  1    2582 "2582        " 110.00  1.000000  1.000000   1    5   0.400000   0.400000   0.400000  0.000000  0.100000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2583 "2583        " 110.00 "1 "  " " :  1    2583 "2583        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  1.100000  1.100000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2587 "2587        " 110.00 "1 "  " " :  1    2587 "2587        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000  0.800000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2590 "2590        " 110.00 "1 "  " " :  1    2590 "2590        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2597 "2597        " 110.00 "1 "  " " :  1    2597 "2597        " 110.00  1.000000  1.000000   1    5   0.500000   0.500000   0.500000  0.100000  0.100000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 1  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2603 "2603        " 110.00 "1 "  " " :  1    2603 "2603        " 110.00  1.000000  1.000000   1    5   0.200000   0.200000   0.200000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2615 "2615        " 110.00 "1 "  " " :  1    2615 "2615        " 110.00  1.000000  1.000000   1    5   0.300000   0.300000   0.300000  0.100000  0.100000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2616 "2616        " 110.00 "1 "  " " :  1    2616 "2616        " 110.00  1.000000  1.000000   1    5  11.000000  11.000000  11.000000  6.500000  6.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2617 "2617        " 110.00 "1 "  " " :  1    2617 "2617        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2634 "2634        " 110.00 "1 "  " " :  1    2634 "2634        " 110.00  1.000000  1.000000   1    5   0.100000   0.100000   0.100000  0.100000  0.100000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2637 "2637        " 110.00 "1 "  " " :  1    2637 "2637        " 110.00  1.000000  1.000000   1    5   0.600000   0.600000   0.600000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2641 "2641        " 110.00 "1 "  " " :  1    2641 "2641        " 110.00  1.000000  1.000000   1    5  13.300000  13.300000  13.300000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2652 "2652        " 110.00 "1 "  " " :  1    2652 "2652        " 110.00  1.000000  1.000000   1    5   1.200000   1.200000   1.200000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2657 "2657        " 110.00 "1 "  " " :  1    2657 "2657        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000  1.900000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2662 "2662        " 110.00 "1 "  " " :  1    2662 "2662        " 110.00  1.000000  1.000000   1    5   0.600000   0.600000   0.600000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2666 "2666        " 110.00 "1 "  " " :  1    2666 "2666        " 110.00  1.000000  1.000000   1    5   0.100000   0.100000   0.100000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2671 "2671        " 110.00 "1 "  " " :  1    2671 "2671        " 110.00  1.000000  1.000000   1    5   0.100000   0.100000   0.100000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2676 "2676        " 110.00 "1 "  " " :  1    2676 "2676        " 110.00  1.000000  1.000000   1    5   3.700000   3.700000   3.700000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2684 "2684        " 110.00 "1 "  " " :  1    2684 "2684        " 110.00  1.000000  1.000000   1    5  46.000001  46.000001  46.000001  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2688 "2688        " 110.00 "1 "  " " :  1    2688 "2688        " 110.00  1.000000  1.000000   1    5  15.700001  15.700001  15.700001  8.600000  8.600000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2693 "2693        " 110.00 "1 "  " " :  1    2693 "2693        " 110.00  1.000000  1.000000   1    5   4.500000   4.500000   4.500000  0.900000  0.900000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2704 "2704        " 110.00 "1 "  " " :  1    2704 "2704        " 110.00  1.000000  1.000000   1    5   0.100000   0.100000   0.100000  0.100000  0.100000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2706 "2706        " 110.00 "1 "  " " :  1    2706 "2706        " 110.00  1.000000  1.000000   1    5  23.000000  23.000000  23.000000 15.000001 15.000001  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2710 "2710        " 110.00 "1 "  " " :  1    2710 "2710        " 110.00  1.000000  1.000000   1    5  25.500000  25.500000  25.500000  2.500000  2.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2710 "2710        " 110.00 "2 "  " " :  1    2710 "2710        " 110.00  1.000000  1.000000   1    5  25.500000  25.500000  25.500000  2.500000  2.500000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2710 "2710        " 110.00 "3 "  " " :  0    2710 "2710        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2710 "2710        " 110.00 "4 "  " " :  0    2710 "2710        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2711 "2711        " 110.00 "1 "  " " :  0    2711 "2711        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2711 "2711        " 110.00 "2 "  " " :  0    2711 "2711        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000  2.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2725 "2725        " 110.00 "1 "  " " :  1    2725 "2725        " 110.00  1.000000  1.000000   1    5   2.800000   2.800000   2.800000  0.000000  2.900000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2729 "2729        " 110.00 "1 "  " " :  0    2729 "2729        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000 22.000000  8.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2729 "2729        " 110.00 "2 "  " " :  0    2729 "2729        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000 22.000000 -2.500000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2730 "2730        " 110.00 "1 "  " " :  0    2730 "2730        " 110.00  1.000000  1.000000   1    5   0.000000   0.000000   0.000000  0.000000 22.000000  8.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   0   0    0.0 0 0  1.000000    1  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2732 "Interconne~1" 400.00 "1 "  " " :  1    2732 "Interconne~1" 400.00  1.000000  1.000000   0    0   0.000000   0.000000   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  99   0    0.0 0 0  1.000000    0  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
   2733 "Interconne~1" 400.00 "1 "  " " :  1    2733 "Interconne~1" 400.00  1.000000  1.000000   0    0   0.000000   0.000000   0.000000  0.000000  0.000000  0.000000 100.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  99   0    0.0 0 0  1.000000    0  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000   0.000000  " " 
